
Version,
   8.1;   !- Version Identifier

ProgramControl,
   1;   !- Number of Threads Allowed

SimulationControl,
   Yes,   !- Do Zone Sizing Calculation
   No,    !- Do System Sizing Calculation
   Yes,   !- Do Plant Sizing Calculation
   No,    !- Run Simulation for Sizing Periods
   Yes;   !- Run Simulation for Weather File Run Periods

Building,
   Chicago Midway Ap IL 3141 sqft ,   !- Name
   315,                               !- North Axis {deg}
   Urban,                             !- Terrain (THIS IS OVERRIDDEN BY SITE:HEIGHTVARIATION)
   0.05,                              !- Loads Convergence Tolerance Value
   0.05,                              !- Temperature Convergence Tolerance Value {deltaC}
   FullExterior,                      !- Solar Distribution (FullExterior = Shading from/on exterior surfaces.  All interior direct solar falls on the floor and is absorbed according to the floor's absorptivity.  The reflected beam solar from the floor is added to the transmitted diffuse radiation, which is distributed uniformly to all interior surfaces.)
   50;                                !- Maximum Number of Warmup Days

ShadowCalculation,
   AverageOverDaysInFrequency,   !- Calculation Method
   20,                           !- Calculation Frequency
   200;                          !- Maximum Figures in Shadow Overlap Calculations

Output:Diagnostics,
   DisplayAdvancedReportVariables;   !- Key 1

SurfaceConvectionAlgorithm:Inside,
   TARP;   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
   DOE-2;   !- Algorithm

HeatBalanceAlgorithm,
   ConductionTransferFunction,   !- Algorithm
   200;                          !- Surface Temperature Upper Limit {degC}

ZoneCapacitanceMultiplier:ResearchSpecial,
   1,    !- Temperature Capacitance Multiplier
   15,   !- Humidity Capacitance Multiplier  Note: Adding a default moisture capacitance multiplier of 15 per Hugh Henderson ACEEE 2008 Summer Study Paper
   1;    !- Carbon Dioxide Capacity Multiplier

Timestep,
   1;   !- Number of Timesteps per Hour

ConvergenceLimits,
   10,   !- Minimum System Timestep {min}
   20;   !- Maximum HVAC Iterations

Site:Location,
   Chicago Midway Ap IL,   !- Name
   41.78,                  !- Latitude {deg}
   -87.75,                 !- Longitude {deg}
   -7,                     !- Time Zone {hr}
   185.99999376000002;     !- Elevation {m}

Site:WeatherStation,
   9.99744,     !- Wind Sensor Height Above Ground {m}
   0.15,        !- Wind Speed Profile Exponent
   269.99184,   !- Wind Speed Profile Boundary Layer Thickness {m}
   1.5;         !- Air Temperature Sensor Height Above Ground {m}

Site:HeightVariation,
   0.25,                 !- Wind Speed Profile Exponent
   358.44480000000004,   !- Wind Speed Profile Boundary Layer Thickness {m}
   0.0065;               !- Air Temperature Gradient Coefficient {K/m}

Site:GroundTemperature:BuildingSurface,
   5.770697763413561,    !- Jan Ground Temperature {degC}
   3.4090899613861185,   !- Feb Ground Temperature {degC}
   3.219963939370321,    !- Mar Ground Temperature {degC}
   4.340667511090398,    !- Apr Ground Temperature {degC}
   8.8396678464236,      !- May Ground Temperature {degC}
   13.317709929618376,   !- Jun Ground Temperature {degC}
   17.199933090152733,   !- Jul Ground Temperature {degC}
   19.65922598101855,    !- Aug Ground Temperature {degC}
   19.868156420033294,   !- Sep Ground Temperature {degC}
   17.867935004034273,   !- Oct Ground Temperature {degC}
   14.084710813403976,   !- Nov Ground Temperature {degC}
   9.744036821935632;    !- Dec Ground Temperature {degC}

Site:GroundTemperature:Deep,
   11.383333333333335,   !- Jan Deep Ground Temperature {C}
   11.383333333333335,   !- Feb Deep Ground Temperature {C}
   11.383333333333335,   !- Mar Deep Ground Temperature {C}
   11.383333333333335,   !- Apr Deep Ground Temperature {C}
   11.383333333333335,   !- May Deep Ground Temperature {C}
   11.383333333333335,   !- Jun Deep Ground Temperature {C}
   11.383333333333335,   !- Jul Deep Ground Temperature {C}
   11.383333333333335,   !- Aug Deep Ground Temperature {C}
   11.383333333333335,   !- Sep Deep Ground Temperature {C}
   11.383333333333335,   !- Oct Deep Ground Temperature {C}
   11.383333333333335,   !- Nov Deep Ground Temperature {C}
   11.383333333333335;   !- Dec Deep Ground Temperature {C}

Site:WaterMainsTemperature,
   Correlation,          !- Calculation Method
   ,                     !- Schedule Name
   11.383333333333335,   !- Annual Average Outdoor Air Temperature {C}
   30.877777777777776;   !- Maximum Difference In Monthly Average Outdoor Air Temperature {deltaC}

RunPeriod,
   Chicago Midway Ap IL 3141 sqft,   !- Name
   1,                                !- Begin Month
   1,                                !- Begin Day of Month
   12,                               !- End Month
   31,                               !- End Day of Month
   Tuesday,                          !- Day of Week for Start Day
   No,                               !- Use Weather File Holidays and Special Days
   Yes,                              !- Use Weather File Daylight Saving Period
   No,                               !- Apply Weekend Holiday Rule
   Yes,                              !- Use Weather File Rain Indicators
   Yes;                              !- Use Weather File Snow Indicators

SizingPeriod:WeatherFileDays,
   Plant DD,   !- Name
   1,          !- Begin Month
   1,          !- Begin Day of Month
   1,          !- End Month
   1,          !- End Day of Month
   Tuesday,    !- Day of Week for Start Day
   Yes,        !- Use Weather File Daylight Saving Period
   No;         !- Use Weather File Rain and Snow Indicators

Sizing:Parameters,
   1,   !- Heating Sizing Factor
   1,   !- Cooling Sizing Factor
   1;   !- Timesteps in Averaging Window

RunPeriodControl:DaylightSavingTime,
   April 7,      !- Start Date
   October 26;   !- End Date

RunPeriodControl:SpecialDays,
   MayVacationWeekdays,   !- Name
   5/27,                  !- Start Date
   2,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   AugVacationWeekdays,   !- Name
   8/12,                  !- Start Date
   5,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   DecVacationWeekdays,   !- Name
   12/23,                 !- Start Date
   3,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   MayVacationWeekends,   !- Name
   5/26,                  !- Start Date
   1,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

RunPeriodControl:SpecialDays,
   AugVacationWeekends,   !- Name
   8/17,                  !- Start Date
   2,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

RunPeriodControl:SpecialDays,
   DecVacationWeekends,   !- Name
   12/22,                 !- Start Date
   1,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

ScheduleTypeLimits,
   Multiplier,   !- Name
   ,             !- Lower Limit Value
   ,             !- Upper Limit Value
   Continuous;   !- Numeric Type

ScheduleTypeLimits,
   Fraction,     !- Name
   0,            !- Lower Limit Value
   1,            !- Upper Limit Value
   Continuous;   !- Numeric Type

ScheduleTypeLimits,
   On/Off,     !- Name
   0,          !- Lower Limit Value
   1,          !- Upper Limit Value
   Discrete;   !- Numeric Type

ScheduleTypeLimits,
   Temperature,   !- Name
   -60,           !- Lower Limit Value
   200,           !- Upper Limit Value
   Continuous;    !- Numeric Type

ScheduleTypeLimits,
   Month,      !- Name
   1,          !- Lower Limit Value
   12,         !- Upper Limit Value
   Discrete;   !- Numeric Type

Schedule:Constant,
   AlwaysOff,   !- Name
   FRACTION,    !- Schedule Type
   0;           !- Hourly Value

Schedule:Constant,
   AlwaysOn,   !- Name
   FRACTION,   !- Schedule Type
   1;          !- Hourly Value

Schedule:Day:Hourly,
   BathExhaustDay,   !- Name
   FRACTION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   BathExhaustWk,       !- Name
   For: Weekdays,
   BathExhaustDay,
   For: CustomDay1,
   BathExhaustDay,
   For: CustomDay2,
   BathExhaustDay,
   For: AllOtherDays,
   BathExhaustDay;

Schedule:Year,
   BathExhaust,     !- Name
   FRACTION,        !- Schedule Type
   BathExhaustWk,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Constant,
   BathLatSchedule,   !- Name
   FRACTION,          !- Schedule Type
   0;                 !- Hourly Value

Schedule:Day:Hourly,
   BathsDayMult0,   !- Name
   FRACTION,        !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   BathsDayMult1,        !- Name
   FRACTION,             !- Schedule Type
   0.0571428571428571,
   0.0285714285714286,
   0.0285714285714286,
   0.0285714285714286,
   0.0571428571428571,
   0.1357142857142857,
   0.3285714285714286,
   0.4142857142857143,
   0.4714285714285714,
   0.4142857142857143,
   0.3285714285714286,
   0.2500000000000001,
   0.2214285714285714,
   0.1642857142857143,
   0.1642857142857143,
   0.1642857142857143,
   0.2785714285714285,
   0.3285714285714286,
   0.5499999999999999,
   0.7142857142857143,
   0.7142857142857143,
   0.5499999999999999,
   0.4714285714285714,
   0.2785714285714285;

Schedule:Day:Hourly,
   BathsDayMult2,        !- Name
   FRACTION,             !- Schedule Type
   0.08,
   0.04,
   0.04,
   0.04,
   0.08,
   0.19,
   0.46,
   0.58,
   0.66,
   0.58,
   0.46,
   0.3500000000000001,
   0.31,
   0.23,
   0.23,
   0.23,
   0.3899999999999999,
   0.46,
   0.7699999999999999,
   1,
   1,
   0.7699999999999999,
   0.66,
   0.3899999999999999;

Schedule:Week:Compact,
   BathsWk,             !- Name
   For: Weekdays,
   BathsDayMult1,
   For: CustomDay1,
   BathsDayMult0,
   For: CustomDay2,
   BathsDayMult0,
   For: AllOtherDays,
   BathsDayMult2;

Schedule:Year,
   Baths,      !- Name
   FRACTION,   !- Schedule Type
   BathsWk,    !- Week Schedule Name
   1,          !- Start Month
   1,          !- Start Day
   12,         !- End Month
   31;         !- End Day

Schedule:Constant,
   BathSensSchedule,   !- Name
   FRACTION,           !- Schedule Type
   1;                  !- Hourly Value

Schedule:Day:Hourly,
   CeilingFanWeekday,   !- Name
   ON/OFF,              !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CeilingFanWeekend,   !- Name
   ON/OFF,              !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   CeilingFanWeek,      !- Name
   For: Weekdays,
   CeilingFanWeekday,
   For: CustomDay1,
   CeilingFanWeekday,
   For: CustomDay2,
   CeilingFanWeekend,
   For: AllOtherDays,
   CeilingFanWeekend;

Schedule:Year,
   CeilingFan,       !- Name
   ON/OFF,           !- Schedule Type
   CeilingFanWeek,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Constant,
   CeilingFansMaster,   !- Name
   ON/OFF,              !- Schedule Type
   1;                   !- Hourly Value

Schedule:Day:Hourly,
   ClothesDryerDayMult0,   !- Name
   FRACTION,               !- Schedule Type
   0.1009125067096082,
   0.0605475040257649,
   0.0403650026838433,
   0.0201825013419216,
   0.0403650026838433,
   0.0605475040257649,
   0.1614600107353731,
   0.3229200214707461,
   0.4843800322061192,
   0.6862050456253356,
   0.7871175523349436,
   0.8173913043478261,
   0.7467525496511005,
   0.6761137949543747,
   0.5752012882447666,
   0.6155662909286099,
   0.5550187869028449,
   0.5449275362318842,
   0.5146537842190015,
   0.5146537842190015,
   0.5247450348899625,
   0.5449275362318842,
   0.444015029522276,
   0.2421900161030596;

Schedule:Day:Hourly,
   ClothesDryerDayMult1,   !- Name
   FRACTION,               !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   ClothesDryerDayMult2,   !- Name
   FRACTION,               !- Schedule Type
   0.1234567901234568,
   0.0740740740740741,
   0.0493827160493827,
   0.0246913580246914,
   0.0493827160493827,
   0.0740740740740741,
   0.1975308641975309,
   0.3950617283950617,
   0.5925925925925926,
   0.8395061728395062,
   0.9629629629629629,
   1,
   0.9135802469135804,
   0.8271604938271605,
   0.7037037037037038,
   0.7530864197530865,
   0.6790123456790124,
   0.6666666666666667,
   0.6296296296296295,
   0.6296296296296295,
   0.6419753086419754,
   0.6666666666666667,
   0.54320987654321,
   0.2962962962962963;

Schedule:Week:Compact,
   ClothesDryerWk,         !- Name
   For: Weekdays,
   ClothesDryerDayMult0,
   For: CustomDay1,
   ClothesDryerDayMult1,
   For: CustomDay2,
   ClothesDryerDayMult1,
   For: AllOtherDays,
   ClothesDryerDayMult2;

Schedule:Year,
   ClothesDryer,     !- Name
   FRACTION,         !- Schedule Type
   ClothesDryerWk,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Day:Hourly,
   ClothesDryerExhaustDay,   !- Name
   FRACTION,                 !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ClothesDryerExhaustWk,    !- Name
   For: Weekdays,
   ClothesDryerExhaustDay,
   For: CustomDay1,
   ClothesDryerExhaustDay,
   For: CustomDay2,
   ClothesDryerExhaustDay,
   For: AllOtherDays,
   ClothesDryerExhaustDay;

Schedule:Year,
   ClothesDryerExhaust,     !- Name
   FRACTION,                !- Schedule Type
   ClothesDryerExhaustWk,   !- Week Schedule Name
   1,                       !- Start Month
   1,                       !- Start Day
   12,                      !- End Month
   31;                      !- End Day

Schedule:Day:Hourly,
   ClothesWasherDayMult0,   !- Name
   FRACTION,                !- Schedule Type
   0.0855409504550051,
   0.0665318503538928,
   0.0380182002022245,
   0.0380182002022245,
   0.0665318503538928,
   0.1045500505561173,
   0.2091001011122346,
   0.4657229524772498,
   0.6938321536905966,
   0.8173913043478261,
   0.7983822042467141,
   0.7128412537917088,
   0.63680485338726,
   0.570273003033367,
   0.4657229524772498,
   0.4942366026289182,
   0.4752275025278059,
   0.4657229524772498,
   0.4657229524772498,
   0.4657229524772498,
   0.4657229524772498,
   0.4467138523761376,
   0.3041456016177958,
   0.161577350859454;

Schedule:Day:Hourly,
   ClothesWasherDayMult1,   !- Name
   FRACTION,                !- Schedule Type
   0.1046511627906977,
   0.0813953488372093,
   0.0465116279069768,
   0.0465116279069768,
   0.0813953488372093,
   0.1279069767441861,
   0.2558139534883722,
   0.5697674418604651,
   0.8488372093023256,
   1,
   0.9767441860465118,
   0.872093023255814,
   0.7790697674418606,
   0.6976744186046511,
   0.5697674418604651,
   0.6046511627906979,
   0.5813953488372093,
   0.5697674418604651,
   0.5697674418604651,
   0.5697674418604651,
   0.5697674418604651,
   0.5465116279069768,
   0.372093023255814,
   0.1976744186046512;

Schedule:Day:Hourly,
   ClothesWasherDayMult2,   !- Name
   FRACTION,                !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ClothesWasherWk,         !- Name
   For: Weekdays,
   ClothesWasherDayMult0,
   For: CustomDay1,
   ClothesWasherDayMult2,
   For: CustomDay2,
   ClothesWasherDayMult2,
   For: AllOtherDays,
   ClothesWasherDayMult1;

Schedule:Year,
   ClothesWasher,     !- Name
   FRACTION,          !- Schedule Type
   ClothesWasherWk,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Day:Hourly,
   CookingRangeDay01,    !- Name
   FRACTION,             !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666666,
   0.32,
   0.28,
   0.3333333333333334,
   0.38,
   0.3066666666666666,
   0.38,
   0.2933333333333334,
   0.6133333333333333,
   1,
   0.7799999999999999,
   0.3999999999999999,
   0.2333333333333334,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeDay02,    !- Name
   FRACTION,             !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666666,
   0.32,
   0.28,
   0.3333333333333334,
   0.38,
   0.3066666666666666,
   0.38,
   0.2933333333333334,
   0.6133333333333333,
   1,
   0.7799999999999999,
   0.3999999999999999,
   0.2333333333333334,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeDay03,    !- Name
   FRACTION,             !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012762,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012762,
   0.3011242783348527,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035551,
   0.3613491340018232,
   0.2107869948343968,
   0.1505621391674263,
   0.0963597690671528,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeDay04,    !- Name
   FRACTION,             !- Schedule Type
   0.0419872379216044,
   0.0419872379216044,
   0.0239927073837739,
   0.0239927073837739,
   0.0419872379216044,
   0.0659799453053783,
   0.1499544211485871,
   0.2519234275296263,
   0.2759161349134002,
   0.2879124886052872,
   0.2519234275296263,
   0.2999088422971741,
   0.3418960802187785,
   0.2759161349134002,
   0.3418960802187785,
   0.2639197812215132,
   0.5518322698268003,
   0.8997265268915222,
   0.7017866909753874,
   0.3598906107566089,
   0.2099361896080219,
   0.1499544211485871,
   0.0959708295350957,
   0.0659799453053783;

Schedule:Day:Hourly,
   CookingRangeDay05,    !- Name
   FRACTION,             !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012762,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012762,
   0.3011242783348527,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035551,
   0.3613491340018232,
   0.2107869948343968,
   0.1505621391674263,
   0.0963597690671528,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeDay06,    !- Name
   FRACTION,             !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127924,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127924,
   0.3082953509571559,
   0.2379823761774537,
   0.4975995138255849,
   0.8113035551504102,
   0.63281677301732,
   0.324521422060164,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeDay07,    !- Name
   FRACTION,             !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447888,
   0.2613673655423884,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447888,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895776,
   0.8167730173199634,
   0.6370829535095716,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeDay08,    !- Name
   FRACTION,             !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447888,
   0.2613673655423884,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447888,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895776,
   0.8167730173199634,
   0.6370829535095716,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeDay09,    !- Name
   FRACTION,             !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127924,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127924,
   0.3082953509571559,
   0.2379823761774537,
   0.4975995138255849,
   0.8113035551504102,
   0.63281677301732,
   0.324521422060164,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeDay10,    !- Name
   FRACTION,             !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850501,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850501,
   0.3296870252202978,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.2901245821938621,
   0.6066241264053479,
   0.9890610756608932,
   0.7714676390154966,
   0.3956244302643573,
   0.2307809176542085,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeDay11,    !- Name
   FRACTION,             !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850501,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850501,
   0.3296870252202978,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.2901245821938621,
   0.6066241264053479,
   0.9890610756608932,
   0.7714676390154966,
   0.3956244302643573,
   0.2307809176542085,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeDay12,    !- Name
   FRACTION,             !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666666,
   0.32,
   0.28,
   0.3333333333333334,
   0.38,
   0.3066666666666666,
   0.38,
   0.2933333333333334,
   0.6133333333333333,
   1,
   0.7799999999999999,
   0.3999999999999999,
   0.2333333333333334,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Week:Compact,
   CookingRangeWk01,    !- Name
   For: Weekdays,
   CookingRangeDay01,
   For: CustomDay1,
   CookingRangeDay01,
   For: CustomDay2,
   CookingRangeDay01,
   For: AllOtherDays,
   CookingRangeDay01;

Schedule:Week:Compact,
   CookingRangeWk02,    !- Name
   For: Weekdays,
   CookingRangeDay02,
   For: CustomDay1,
   CookingRangeDay02,
   For: CustomDay2,
   CookingRangeDay02,
   For: AllOtherDays,
   CookingRangeDay02;

Schedule:Week:Compact,
   CookingRangeWk03,    !- Name
   For: Weekdays,
   CookingRangeDay03,
   For: CustomDay1,
   CookingRangeDay03,
   For: CustomDay2,
   CookingRangeDay03,
   For: AllOtherDays,
   CookingRangeDay03;

Schedule:Week:Compact,
   CookingRangeWk04,    !- Name
   For: Weekdays,
   CookingRangeDay04,
   For: CustomDay1,
   CookingRangeDay04,
   For: CustomDay2,
   CookingRangeDay04,
   For: AllOtherDays,
   CookingRangeDay04;

Schedule:Week:Compact,
   CookingRangeWk05,    !- Name
   For: Weekdays,
   CookingRangeDay05,
   For: CustomDay1,
   CookingRangeDay05,
   For: CustomDay2,
   CookingRangeDay05,
   For: AllOtherDays,
   CookingRangeDay05;

Schedule:Week:Compact,
   CookingRangeWk06,    !- Name
   For: Weekdays,
   CookingRangeDay06,
   For: CustomDay1,
   CookingRangeDay06,
   For: CustomDay2,
   CookingRangeDay06,
   For: AllOtherDays,
   CookingRangeDay06;

Schedule:Week:Compact,
   CookingRangeWk07,    !- Name
   For: Weekdays,
   CookingRangeDay07,
   For: CustomDay1,
   CookingRangeDay07,
   For: CustomDay2,
   CookingRangeDay07,
   For: AllOtherDays,
   CookingRangeDay07;

Schedule:Week:Compact,
   CookingRangeWk08,    !- Name
   For: Weekdays,
   CookingRangeDay08,
   For: CustomDay1,
   CookingRangeDay08,
   For: CustomDay2,
   CookingRangeDay08,
   For: AllOtherDays,
   CookingRangeDay08;

Schedule:Week:Compact,
   CookingRangeWk09,    !- Name
   For: Weekdays,
   CookingRangeDay09,
   For: CustomDay1,
   CookingRangeDay09,
   For: CustomDay2,
   CookingRangeDay09,
   For: AllOtherDays,
   CookingRangeDay09;

Schedule:Week:Compact,
   CookingRangeWk10,    !- Name
   For: Weekdays,
   CookingRangeDay10,
   For: CustomDay1,
   CookingRangeDay10,
   For: CustomDay2,
   CookingRangeDay10,
   For: AllOtherDays,
   CookingRangeDay10;

Schedule:Week:Compact,
   CookingRangeWk11,    !- Name
   For: Weekdays,
   CookingRangeDay11,
   For: CustomDay1,
   CookingRangeDay11,
   For: CustomDay2,
   CookingRangeDay11,
   For: AllOtherDays,
   CookingRangeDay11;

Schedule:Week:Compact,
   CookingRangeWk12,    !- Name
   For: Weekdays,
   CookingRangeDay12,
   For: CustomDay1,
   CookingRangeDay12,
   For: CustomDay2,
   CookingRangeDay12,
   For: AllOtherDays,
   CookingRangeDay12;

Schedule:Year,
   CookingRange,       !- Name
   FRACTION,           !- Schedule Type
   CookingRangeWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   CookingRangeWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   CookingRangeWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   CookingRangeWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   CookingRangeWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   CookingRangeWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   CookingRangeWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   CookingRangeWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   CookingRangeWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   CookingRangeWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   CookingRangeWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   CookingRangeWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   CoolingSeasonSchedule01d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule02d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule03d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule04d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule05d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule06d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule07d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule08d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule09d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule10d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule11d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule12d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   CoolingSeasonSchedule01,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule01d,
   For: CustomDay1,
   CoolingSeasonSchedule01d,
   For: CustomDay2,
   CoolingSeasonSchedule01d,
   For: AllOtherDays,
   CoolingSeasonSchedule01d;

Schedule:Week:Compact,
   CoolingSeasonSchedule02,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule02d,
   For: CustomDay1,
   CoolingSeasonSchedule02d,
   For: CustomDay2,
   CoolingSeasonSchedule02d,
   For: AllOtherDays,
   CoolingSeasonSchedule02d;

Schedule:Week:Compact,
   CoolingSeasonSchedule03,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule03d,
   For: CustomDay1,
   CoolingSeasonSchedule03d,
   For: CustomDay2,
   CoolingSeasonSchedule03d,
   For: AllOtherDays,
   CoolingSeasonSchedule03d;

Schedule:Week:Compact,
   CoolingSeasonSchedule04,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule04d,
   For: CustomDay1,
   CoolingSeasonSchedule04d,
   For: CustomDay2,
   CoolingSeasonSchedule04d,
   For: AllOtherDays,
   CoolingSeasonSchedule04d;

Schedule:Week:Compact,
   CoolingSeasonSchedule05,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule05d,
   For: CustomDay1,
   CoolingSeasonSchedule05d,
   For: CustomDay2,
   CoolingSeasonSchedule05d,
   For: AllOtherDays,
   CoolingSeasonSchedule05d;

Schedule:Week:Compact,
   CoolingSeasonSchedule06,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule06d,
   For: CustomDay1,
   CoolingSeasonSchedule06d,
   For: CustomDay2,
   CoolingSeasonSchedule06d,
   For: AllOtherDays,
   CoolingSeasonSchedule06d;

Schedule:Week:Compact,
   CoolingSeasonSchedule07,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule07d,
   For: CustomDay1,
   CoolingSeasonSchedule07d,
   For: CustomDay2,
   CoolingSeasonSchedule07d,
   For: AllOtherDays,
   CoolingSeasonSchedule07d;

Schedule:Week:Compact,
   CoolingSeasonSchedule08,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule08d,
   For: CustomDay1,
   CoolingSeasonSchedule08d,
   For: CustomDay2,
   CoolingSeasonSchedule08d,
   For: AllOtherDays,
   CoolingSeasonSchedule08d;

Schedule:Week:Compact,
   CoolingSeasonSchedule09,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule09d,
   For: CustomDay1,
   CoolingSeasonSchedule09d,
   For: CustomDay2,
   CoolingSeasonSchedule09d,
   For: AllOtherDays,
   CoolingSeasonSchedule09d;

Schedule:Week:Compact,
   CoolingSeasonSchedule10,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule10d,
   For: CustomDay1,
   CoolingSeasonSchedule10d,
   For: CustomDay2,
   CoolingSeasonSchedule10d,
   For: AllOtherDays,
   CoolingSeasonSchedule10d;

Schedule:Week:Compact,
   CoolingSeasonSchedule11,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule11d,
   For: CustomDay1,
   CoolingSeasonSchedule11d,
   For: CustomDay2,
   CoolingSeasonSchedule11d,
   For: AllOtherDays,
   CoolingSeasonSchedule11d;

Schedule:Week:Compact,
   CoolingSeasonSchedule12,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule12d,
   For: CustomDay1,
   CoolingSeasonSchedule12d,
   For: CustomDay2,
   CoolingSeasonSchedule12d,
   For: AllOtherDays,
   CoolingSeasonSchedule12d;

Schedule:Year,
   CoolingSeasonSchedule,     !- Name
   ON/OFF,                    !- Schedule Type
   CoolingSeasonSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   CoolingSeasonSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   CoolingSetPointDesignDay,   !- Name
   TEMPERATURE,                !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   CoolingSetPointWeekday,   !- Name
   TEMPERATURE,              !- Schedule Type
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443;

Schedule:Day:Hourly,
   CoolingSetPointWeekend,   !- Name
   TEMPERATURE,              !- Schedule Type
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443;

Schedule:Week:Compact,
   CoolingSetPointWeek,        !- Name
   For: Weekdays,
   CoolingSetPointWeekday,
   For: CustomDay1,
   CoolingSetPointWeekday,
   For: CustomDay2,
   CoolingSetPointWeekend,
   For: SummerDesignDay,
   CoolingSetPointDesignDay,
   For: AllOtherDays,
   CoolingSetPointWeekend;

Schedule:Year,
   CoolingSetPoint,       !- Name
   TEMPERATURE,           !- Schedule Type
   CoolingSetPointWeek,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Constant,
   CWWaterTempSchedule,   !- Name
   TEMPERATURE,           !- Schedule Type
   33.61111111111111;     !- Hourly Value

Schedule:Day:Hourly,
   DHWandGasAppl01Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2346855574696551,
   0.2239544858049944,
   0.2066292355195143,
   0.206474980311562,
   0.225793599711939,
   0.281636463647932,
   0.4433538444325684,
   0.5247324735631682,
   0.5473960649141338,
   0.5487677913402466,
   0.5159251784861344,
   0.5210410291161927,
   0.5351996348405245,
   0.473414892602821,
   0.5125065241531377,
   0.4522210266517803,
   0.6622717535101006,
   0.9152078499093284,
   0.7996693992443731,
   0.5699559752299114,
   0.4583979043079566,
   0.3969998296996439,
   0.3459551800241228,
   0.2880283493075574;

Schedule:Day:Hourly,
   DHWandGasAppl01Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2543253236119771,
   0.2331677443460613,
   0.2126530731548189,
   0.214925316067243,
   0.2464028832859751,
   0.35385644142975,
   0.6080216221775475,
   0.6972465805756431,
   0.6956981051557898,
   0.6691121887646275,
   0.6148020474525112,
   0.6013086601283438,
   0.5988367831862605,
   0.528506383094294,
   0.5631953446786602,
   0.5009336753317285,
   0.7216280112049414,
   0.9928025639313743,
   0.8884135464312957,
   0.6591528591355085,
   0.5430172515012385,
   0.4742312702236691,
   0.404264786083339,
   0.3284546762141523;

Schedule:Day:Hourly,
   DHWandGasAppl01Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2559869844317391,
   0.2339552444323641,
   0.2132205423885201,
   0.2156661065952569,
   0.2481610425931947,
   0.3596890697399008,
   0.6214216833259244,
   0.7115992168492832,
   0.7086190531015891,
   0.6797384172105466,
   0.6234560484155561,
   0.6082181917213764,
   0.6044056581906067,
   0.5331671089532606,
   0.5675493790378688,
   0.505154339485492,
   0.7272083156345378,
   0.9998935938747262,
   0.897476134930514,
   0.669171920989793,
   0.5527560560057894,
   0.4825766190388304,
   0.4108589070590665,
   0.3327645844573084;

Schedule:Day:Hourly,
   DHWandGasAppl02Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2347494194193506,
   0.2239880385394551,
   0.2066580045510445,
   0.2064993326458129,
   0.2258244809070152,
   0.281681032955779,
   0.4434336284718138,
   0.5248640973065961,
   0.5476088620016839,
   0.5490551012183589,
   0.5162267330137724,
   0.5213305738750076,
   0.5354857465490097,
   0.4736401243032147,
   0.5126996535215337,
   0.4523814971514236,
   0.662389060773917,
   0.9153142560346021,
   0.7997771220550962,
   0.5700687521694516,
   0.4585112448246697,
   0.3971194893287485,
   0.3460625571923433,
   0.2881216893085118;

Schedule:Day:Hourly,
   DHWandGasAppl02Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2543891855616726,
   0.233201297080522,
   0.2126818421863491,
   0.2149496684014938,
   0.2464337644810513,
   0.353901010737597,
   0.6081014062167929,
   0.6973782043190712,
   0.6959109022433398,
   0.6693994986427398,
   0.6151036019801492,
   0.6015982048871588,
   0.5991228948947459,
   0.5287316147946877,
   0.563388474047056,
   0.5010941458313719,
   0.7217453184687577,
   0.9929089700566481,
   0.8885212692420188,
   0.6592656360750488,
   0.5431305920179516,
   0.4743509298527736,
   0.4043721632515595,
   0.3285480162151067;

Schedule:Day:Hourly,
   DHWandGasAppl02Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2560508463814345,
   0.2339887971668249,
   0.2132493114200504,
   0.2156904589295078,
   0.248191923788271,
   0.3597336390477479,
   0.6215014673651699,
   0.7117308405927112,
   0.7088318501891392,
   0.680025727088659,
   0.6237576029431942,
   0.6085077364801913,
   0.6046917698990919,
   0.5333923406536543,
   0.5677425084062648,
   0.5053148099851354,
   0.7273256228983541,
   1,
   0.8975838577412372,
   0.6692846979293333,
   0.5528693965225024,
   0.4826962786679351,
   0.4109662842272869,
   0.3328579244582627;

Schedule:Day:Hourly,
   DHWandGasAppl03Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.231167808381157,
   0.2211589580943263,
   0.2049624465251754,
   0.2049744628028839,
   0.2233095477762401,
   0.2776862695210846,
   0.4331576316175913,
   0.5064419086273971,
   0.5259965865310158,
   0.525061780842234,
   0.4940742902199666,
   0.4964155689123275,
   0.5080683880017015,
   0.4516447330248515,
   0.4873598197217768,
   0.4330762441231952,
   0.6268335176935729,
   0.8578616263367818,
   0.7540656361212493,
   0.5457646169587104,
   0.4435660511387345,
   0.3858458712248133,
   0.3381286447348474,
   0.2823999769184106;

Schedule:Day:Hourly,
   DHWandGasAppl03Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.250807574523479,
   0.2303722166353932,
   0.2109862841604799,
   0.2134247985585649,
   0.2439188313502763,
   0.3499062473029025,
   0.5978254093625703,
   0.6789560156398722,
   0.6742986267726717,
   0.645406178266615,
   0.5929511591863432,
   0.5766831999244788,
   0.5717055363474376,
   0.5067362235163244,
   0.5380486402472991,
   0.4817888928031434,
   0.6861897753884136,
   0.9354563403588277,
   0.842809783308172,
   0.6349615008643076,
   0.5281853983320165,
   0.4630773117488384,
   0.3964382507940636,
   0.3228263038250055;

Schedule:Day:Hourly,
   DHWandGasAppl03Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2524692353432409,
   0.231159716721696,
   0.2115537533941812,
   0.2141655890865788,
   0.2456769906574959,
   0.3557388756130535,
   0.6112254705109474,
   0.6933086519135123,
   0.6872195747184711,
   0.6560324067125342,
   0.6016051601493883,
   0.5835927315175113,
   0.5772744113517837,
   0.511396949375291,
   0.5424026746065078,
   0.486009556956907,
   0.6917700798180101,
   0.9425473703021795,
   0.8518723718073903,
   0.644980562718592,
   0.5379242028365673,
   0.4714226605639998,
   0.4030323717697911,
   0.3271362120681616;

Schedule:Day:Hourly,
   DHWandGasAppl04Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2310389654046495,
   0.2210437221702996,
   0.2048918165200531,
   0.2049050449209112,
   0.2231922272265043,
   0.2775037690517077,
   0.432758303247996,
   0.505778066402284,
   0.525242338734647,
   0.5242487957762588,
   0.4933389107675056,
   0.4955722265519853,
   0.5071293494740279,
   0.4508878157388401,
   0.4864576466042992,
   0.4323652647799324,
   0.625444448390377,
   0.8556451047717296,
   0.7523315209484678,
   0.544845229858314,
   0.4430072357097957,
   0.3854336960532821,
   0.3378516329310292,
   0.2822012608262583;

Schedule:Day:Hourly,
   DHWandGasAppl04Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2506787315469715,
   0.2302569807113665,
   0.2109156541553576,
   0.2133553806765922,
   0.2438015108005404,
   0.3497237468335256,
   0.597426080992975,
   0.678292173414759,
   0.6735443789763028,
   0.6445931932006398,
   0.5922157797338824,
   0.5758398575641366,
   0.570766497819764,
   0.5059793062303131,
   0.5371464671298216,
   0.4810779134598807,
   0.6848007060852178,
   0.9332398187937756,
   0.8410756681353904,
   0.6340421137639112,
   0.5276265829030776,
   0.4626651365773072,
   0.3961612389902454,
   0.3226275877328533;

Schedule:Day:Hourly,
   DHWandGasAppl04Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2523403923667335,
   0.2310444807976693,
   0.2114831233890589,
   0.2140961712046061,
   0.24555967010776,
   0.3555563751436766,
   0.610826142141352,
   0.6926448096883991,
   0.6864653269221023,
   0.6552194216465589,
   0.6008697806969274,
   0.5827493891571691,
   0.5763353728241101,
   0.5106400320892795,
   0.5415005014890303,
   0.4852985776136441,
   0.6903810105148143,
   0.9403308487371274,
   0.8501382566346086,
   0.6440611756181956,
   0.5373653874076285,
   0.4710104853924687,
   0.4027553599659728,
   0.3269374959760092;

Schedule:Day:Hourly,
   DHWandGasAppl05Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.231167808381157,
   0.2211589580943263,
   0.2049624465251754,
   0.2049744628028839,
   0.2233095477762401,
   0.2776862695210846,
   0.4331576316175913,
   0.5064419086273971,
   0.5259965865310158,
   0.525061780842234,
   0.4940742902199666,
   0.4964155689123275,
   0.5080683880017015,
   0.4516447330248515,
   0.4873598197217768,
   0.4330762441231952,
   0.6268335176935729,
   0.8578616263367818,
   0.7540656361212493,
   0.5457646169587104,
   0.4435660511387345,
   0.3858458712248133,
   0.3381286447348474,
   0.2823999769184106;

Schedule:Day:Hourly,
   DHWandGasAppl05Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.250807574523479,
   0.2303722166353932,
   0.2109862841604799,
   0.2134247985585649,
   0.2439188313502763,
   0.3499062473029025,
   0.5978254093625703,
   0.6789560156398722,
   0.6742986267726717,
   0.645406178266615,
   0.5929511591863432,
   0.5766831999244788,
   0.5717055363474376,
   0.5067362235163244,
   0.5380486402472991,
   0.4817888928031434,
   0.6861897753884136,
   0.9354563403588277,
   0.842809783308172,
   0.6349615008643076,
   0.5281853983320165,
   0.4630773117488384,
   0.3964382507940636,
   0.3228263038250055;

Schedule:Day:Hourly,
   DHWandGasAppl05Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2524692353432409,
   0.231159716721696,
   0.2115537533941812,
   0.2141655890865788,
   0.2456769906574959,
   0.3557388756130535,
   0.6112254705109474,
   0.6933086519135123,
   0.6872195747184711,
   0.6560324067125342,
   0.6016051601493883,
   0.5835927315175113,
   0.5772744113517837,
   0.511396949375291,
   0.5424026746065078,
   0.486009556956907,
   0.6917700798180101,
   0.9425473703021795,
   0.8518723718073903,
   0.644980562718592,
   0.5379242028365673,
   0.4714226605639998,
   0.4030323717697911,
   0.3271362120681616;

Schedule:Day:Hourly,
   DHWandGasAppl06Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2274610767202198,
   0.2180081906387404,
   0.2029724961373766,
   0.2030453322963532,
   0.2201218406550567,
   0.2727530203847855,
   0.4225034389088165,
   0.4887496933189761,
   0.5054505180915307,
   0.5025092064885633,
   0.4733817250020911,
   0.4730816097422093,
   0.4823422545677126,
   0.4309454952854782,
   0.4632170133769151,
   0.4139850052775497,
   0.5909124840162554,
   0.8011248090224896,
   0.70950961355192,
   0.5217461239985554,
   0.4286497494117226,
   0.3745891538854653,
   0.3303744895396902,
   0.2767215499410838;

Schedule:Day:Hourly,
   DHWandGasAppl06Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2471008428625417,
   0.2272214491798073,
   0.2089963337726811,
   0.2114956680520342,
   0.2407311242290928,
   0.3449729981666034,
   0.5871712166537956,
   0.661263800331451,
   0.6537525583331867,
   0.6228536039129443,
   0.5722585939684679,
   0.5533492407543605,
   0.5459794029134488,
   0.4860369857769511,
   0.5139058339024375,
   0.462697653957498,
   0.650268741711096,
   0.8787195230445357,
   0.7982537607388426,
   0.6109430079041526,
   0.5132690966050046,
   0.4518205944094904,
   0.3886840955989064,
   0.3171478768476786;

Schedule:Day:Hourly,
   DHWandGasAppl06Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2487625036823037,
   0.2280089492661101,
   0.2095638030063824,
   0.2122364585800481,
   0.2424892835363124,
   0.3508056264767544,
   0.6005712778021725,
   0.6756164366050911,
   0.6666735062789861,
   0.6334798323588635,
   0.5809125949315128,
   0.560258772347393,
   0.5515482779177949,
   0.4906977116359177,
   0.5182598682616463,
   0.4669183181112614,
   0.6558490461406926,
   0.8858105529878875,
   0.8073163492380608,
   0.6209620697584369,
   0.5230079011095554,
   0.4601659432246519,
   0.3952782165746338,
   0.3214577850908347;

Schedule:Day:Hourly,
   DHWandGasAppl07Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2275622569564937,
   0.2181289662230017,
   0.2030339830197971,
   0.2031098670749611,
   0.2202453080087638,
   0.2729511688604672,
   0.4229812938301484,
   0.4895614099938074,
   0.5062876792990798,
   0.5033344771072977,
   0.4740721575828003,
   0.4739505112583651,
   0.4833593594745988,
   0.4317720411979952,
   0.4643027544706936,
   0.4148206080043351,
   0.592808459447892,
   0.804277659655821,
   0.7119492501557263,
   0.5229583885305148,
   0.4293226475982675,
   0.3750353205608579,
   0.3306388666489321,
   0.2768875339241165;

Schedule:Day:Hourly,
   DHWandGasAppl07Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2472020230988156,
   0.2273422247640685,
   0.2090578206551016,
   0.2115602028306421,
   0.2408545915827999,
   0.3451711466422851,
   0.5876490715751275,
   0.6620755170062824,
   0.6545897195407359,
   0.6236788745316787,
   0.572949026549177,
   0.5542181422705164,
   0.5469965078203349,
   0.4868635316894681,
   0.5149915749962161,
   0.4635332566842834,
   0.6521647171427327,
   0.8818723736778671,
   0.8006933973426489,
   0.612155272436112,
   0.5139419947915496,
   0.452266761084883,
   0.3889484727081483,
   0.3173138608307114;

Schedule:Day:Hourly,
   DHWandGasAppl07Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2488636839185776,
   0.2281297248503713,
   0.2096252898888029,
   0.212300993358656,
   0.2426127508900195,
   0.351003774952436,
   0.6010491327235045,
   0.6764281532799225,
   0.6675106674865353,
   0.6343051029775979,
   0.5816030275122219,
   0.5611276738635489,
   0.5525653828246809,
   0.4915242575484347,
   0.5193456093554247,
   0.4677539208380468,
   0.6577450215723292,
   0.8889634036212188,
   0.8097559858418673,
   0.6221743342903964,
   0.5236807992961003,
   0.4606121099000445,
   0.3955425936838757,
   0.3216237690738675;

Schedule:Day:Hourly,
   DHWandGasAppl08Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2275622569564937,
   0.2181289662230017,
   0.2030339830197971,
   0.2031098670749611,
   0.2202453080087638,
   0.2729511688604672,
   0.4229812938301484,
   0.4895614099938074,
   0.5062876792990798,
   0.5033344771072977,
   0.4740721575828003,
   0.4739505112583651,
   0.4833593594745988,
   0.4317720411979952,
   0.4643027544706936,
   0.4148206080043351,
   0.592808459447892,
   0.804277659655821,
   0.7119492501557263,
   0.5229583885305148,
   0.4293226475982675,
   0.3750353205608579,
   0.3306388666489321,
   0.2768875339241165;

Schedule:Day:Hourly,
   DHWandGasAppl08Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2472020230988156,
   0.2273422247640685,
   0.2090578206551016,
   0.2115602028306421,
   0.2408545915827999,
   0.3451711466422851,
   0.5876490715751275,
   0.6620755170062824,
   0.6545897195407359,
   0.6236788745316787,
   0.572949026549177,
   0.5542181422705164,
   0.5469965078203349,
   0.4868635316894681,
   0.5149915749962161,
   0.4635332566842834,
   0.6521647171427327,
   0.8818723736778671,
   0.8006933973426489,
   0.612155272436112,
   0.5139419947915496,
   0.452266761084883,
   0.3889484727081483,
   0.3173138608307114;

Schedule:Day:Hourly,
   DHWandGasAppl08Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2488636839185776,
   0.2281297248503713,
   0.2096252898888029,
   0.212300993358656,
   0.2426127508900195,
   0.351003774952436,
   0.6010491327235045,
   0.6764281532799225,
   0.6675106674865353,
   0.6343051029775979,
   0.5816030275122219,
   0.5611276738635489,
   0.5525653828246809,
   0.4915242575484347,
   0.5193456093554247,
   0.4677539208380468,
   0.6577450215723292,
   0.8889634036212188,
   0.8097559858418673,
   0.6221743342903964,
   0.5236807992961003,
   0.4606121099000445,
   0.3955425936838757,
   0.3216237690738675;

Schedule:Day:Hourly,
   DHWandGasAppl09Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2274610767202198,
   0.2180081906387404,
   0.2029724961373766,
   0.2030453322963532,
   0.2201218406550567,
   0.2727530203847855,
   0.4225034389088165,
   0.4887496933189761,
   0.5054505180915307,
   0.5025092064885633,
   0.4733817250020911,
   0.4730816097422093,
   0.4823422545677126,
   0.4309454952854782,
   0.4632170133769151,
   0.4139850052775497,
   0.5909124840162554,
   0.8011248090224896,
   0.70950961355192,
   0.5217461239985554,
   0.4286497494117226,
   0.3745891538854653,
   0.3303744895396902,
   0.2767215499410838;

Schedule:Day:Hourly,
   DHWandGasAppl09Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2471008428625417,
   0.2272214491798073,
   0.2089963337726811,
   0.2114956680520342,
   0.2407311242290928,
   0.3449729981666034,
   0.5871712166537956,
   0.661263800331451,
   0.6537525583331867,
   0.6228536039129443,
   0.5722585939684679,
   0.5533492407543605,
   0.5459794029134488,
   0.4860369857769511,
   0.5139058339024375,
   0.462697653957498,
   0.650268741711096,
   0.8787195230445357,
   0.7982537607388426,
   0.6109430079041526,
   0.5132690966050046,
   0.4518205944094904,
   0.3886840955989064,
   0.3171478768476786;

Schedule:Day:Hourly,
   DHWandGasAppl09Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2487625036823037,
   0.2280089492661101,
   0.2095638030063824,
   0.2122364585800481,
   0.2424892835363124,
   0.3508056264767544,
   0.6005712778021725,
   0.6756164366050911,
   0.6666735062789861,
   0.6334798323588635,
   0.5809125949315128,
   0.560258772347393,
   0.5515482779177949,
   0.4906977116359177,
   0.5182598682616463,
   0.4669183181112614,
   0.6558490461406926,
   0.8858105529878875,
   0.8073163492380608,
   0.6209620697584369,
   0.5230079011095554,
   0.4601659432246519,
   0.3952782165746338,
   0.3214577850908347;

Schedule:Day:Hourly,
   DHWandGasAppl10Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2328677953270689,
   0.2229198716067529,
   0.2058233290530272,
   0.2057973155016318,
   0.2248857147662817,
   0.2802834217181659,
   0.4404717249061841,
   0.5196931108814337,
   0.5401489214517192,
   0.5395475382707258,
   0.5065825172111459,
   0.5116571507862234,
   0.5256105707807116,
   0.4658246153181797,
   0.5052848203129301,
   0.4464828528938741,
   0.655790664280241,
   0.9064890855060904,
   0.7921586981661802,
   0.5647419515828436,
   0.4542136793158239,
   0.3930739926980266,
   0.3426547626147939,
   0.2852977057380039;

Schedule:Day:Hourly,
   DHWandGasAppl10Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2525075614693907,
   0.2321331301478198,
   0.2118471666883317,
   0.2142476512573128,
   0.2454949983403178,
   0.3525033994999838,
   0.6051395026511631,
   0.6922072178939087,
   0.6884509616933752,
   0.6598919356951067,
   0.6054593861775227,
   0.5919247817983747,
   0.5892477191264478,
   0.5209161058096526,
   0.5559736408384526,
   0.4951955015738223,
   0.7151469219750817,
   0.9840837995281364,
   0.8809028453531029,
   0.6539388354884408,
   0.5388330265091059,
   0.4703054332220518,
   0.4009643686740102,
   0.3257240326445988;

Schedule:Day:Hourly,
   DHWandGasAppl10Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2541692222891527,
   0.2329206302341227,
   0.212414635922033,
   0.2149884417853267,
   0.2472531576475374,
   0.3583360278101347,
   0.61853956379954,
   0.7065598541675489,
   0.7013719096391746,
   0.6705181641410259,
   0.6141133871405676,
   0.5988343133914072,
   0.5948165941307938,
   0.5255768316686192,
   0.5603276751976614,
   0.4994161657275858,
   0.7207272264046782,
   0.9911748294714884,
   0.8899654338523212,
   0.6639578973427251,
   0.5485718310136568,
   0.4786507820372132,
   0.4075584896497376,
   0.3300339408877549;

Schedule:Day:Hourly,
   DHWandGasAppl11Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2328170542590836,
   0.2228834816475592,
   0.2057926410811364,
   0.2057661829139865,
   0.2248401650070453,
   0.2802181764091183,
   0.4403922937790228,
   0.5196036487884584,
   0.5400130745906743,
   0.5393720811149879,
   0.5064012950098961,
   0.5114833849985696,
   0.5254387667361033,
   0.4656875998496238,
   0.5051602121485447,
   0.4463567215293597,
   0.6556488268002243,
   0.9063558520023149,
   0.7920567714526493,
   0.5646412926155825,
   0.4541186351900067,
   0.3929800871592768,
   0.3425791557076516,
   0.2852301200692993;

Schedule:Day:Hourly,
   DHWandGasAppl11Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2524568204014055,
   0.2320967401886261,
   0.2118164787164409,
   0.2142165186696675,
   0.2454494485810814,
   0.3524381541909363,
   0.6050600715240019,
   0.6921177558009335,
   0.6883151148323302,
   0.6597164785393689,
   0.6052781639762729,
   0.5917510160107209,
   0.5890759150818395,
   0.5207790903410968,
   0.555849032674067,
   0.495069370209308,
   0.7150050844950648,
   0.983950566024361,
   0.8808009186395719,
   0.6538381765211797,
   0.5387379823832886,
   0.4702115276833019,
   0.4008887617668678,
   0.3256564469758943;

Schedule:Day:Hourly,
   DHWandGasAppl11Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2541184812211675,
   0.2328842402749289,
   0.2123839479501423,
   0.2149573091976814,
   0.247207607888301,
   0.3582707825010872,
   0.6184601326723789,
   0.7064703920745736,
   0.7012360627781297,
   0.6703427069852881,
   0.6139321649393178,
   0.5986605476037534,
   0.5946447900861855,
   0.5254398162000634,
   0.5602030670332757,
   0.4992900343630715,
   0.7205853889246615,
   0.9910415959677128,
   0.8898635071387903,
   0.6638572383754641,
   0.5484767868878395,
   0.4785568764984635,
   0.4074828827425952,
   0.3299663552190503;

Schedule:Day:Hourly,
   DHWandGasAppl12Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.2346855574696551,
   0.2239544858049944,
   0.2066292355195143,
   0.206474980311562,
   0.225793599711939,
   0.281636463647932,
   0.4433538444325684,
   0.5247324735631682,
   0.5473960649141338,
   0.5487677913402466,
   0.5159251784861344,
   0.5210410291161927,
   0.5351996348405245,
   0.473414892602821,
   0.5125065241531377,
   0.4522210266517803,
   0.6622717535101006,
   0.9152078499093284,
   0.7996693992443731,
   0.5699559752299114,
   0.4583979043079566,
   0.3969998296996439,
   0.3459551800241228,
   0.2880283493075574;

Schedule:Day:Hourly,
   DHWandGasAppl12Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2543253236119771,
   0.2331677443460613,
   0.2126530731548189,
   0.214925316067243,
   0.2464028832859751,
   0.35385644142975,
   0.6080216221775475,
   0.6972465805756431,
   0.6956981051557898,
   0.6691121887646275,
   0.6148020474525112,
   0.6013086601283438,
   0.5988367831862605,
   0.528506383094294,
   0.5631953446786602,
   0.5009336753317285,
   0.7216280112049414,
   0.9928025639313743,
   0.8884135464312957,
   0.6591528591355085,
   0.5430172515012385,
   0.4742312702236691,
   0.404264786083339,
   0.3284546762141523;

Schedule:Day:Hourly,
   DHWandGasAppl12Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.2559869844317391,
   0.2339552444323641,
   0.2132205423885201,
   0.2156661065952569,
   0.2481610425931947,
   0.3596890697399008,
   0.6214216833259244,
   0.7115992168492832,
   0.7086190531015891,
   0.6797384172105466,
   0.6234560484155561,
   0.6082181917213764,
   0.6044056581906067,
   0.5331671089532606,
   0.5675493790378688,
   0.505154339485492,
   0.7272083156345378,
   0.9998935938747262,
   0.897476134930514,
   0.669171920989793,
   0.5527560560057894,
   0.4825766190388304,
   0.4108589070590665,
   0.3327645844573084;

Schedule:Week:Compact,
   DHWandGasAppl01Week,       !- Name
   For: Weekdays,
   DHWandGasAppl01Weekday,
   For: CustomDay1,
   DHWandGasAppl01Vacation,
   For: CustomDay2,
   DHWandGasAppl01Vacation,
   For: AllOtherDays,
   DHWandGasAppl01Weekend;

Schedule:Week:Compact,
   DHWandGasAppl02Week,       !- Name
   For: Weekdays,
   DHWandGasAppl02Weekday,
   For: CustomDay1,
   DHWandGasAppl02Vacation,
   For: CustomDay2,
   DHWandGasAppl02Vacation,
   For: AllOtherDays,
   DHWandGasAppl02Weekend;

Schedule:Week:Compact,
   DHWandGasAppl03Week,       !- Name
   For: Weekdays,
   DHWandGasAppl03Weekday,
   For: CustomDay1,
   DHWandGasAppl03Vacation,
   For: CustomDay2,
   DHWandGasAppl03Vacation,
   For: AllOtherDays,
   DHWandGasAppl03Weekend;

Schedule:Week:Compact,
   DHWandGasAppl04Week,       !- Name
   For: Weekdays,
   DHWandGasAppl04Weekday,
   For: CustomDay1,
   DHWandGasAppl04Vacation,
   For: CustomDay2,
   DHWandGasAppl04Vacation,
   For: AllOtherDays,
   DHWandGasAppl04Weekend;

Schedule:Week:Compact,
   DHWandGasAppl05Week,       !- Name
   For: Weekdays,
   DHWandGasAppl05Weekday,
   For: CustomDay1,
   DHWandGasAppl05Vacation,
   For: CustomDay2,
   DHWandGasAppl05Vacation,
   For: AllOtherDays,
   DHWandGasAppl05Weekend;

Schedule:Week:Compact,
   DHWandGasAppl06Week,       !- Name
   For: Weekdays,
   DHWandGasAppl06Weekday,
   For: CustomDay1,
   DHWandGasAppl06Vacation,
   For: CustomDay2,
   DHWandGasAppl06Vacation,
   For: AllOtherDays,
   DHWandGasAppl06Weekend;

Schedule:Week:Compact,
   DHWandGasAppl07Week,       !- Name
   For: Weekdays,
   DHWandGasAppl07Weekday,
   For: CustomDay1,
   DHWandGasAppl07Vacation,
   For: CustomDay2,
   DHWandGasAppl07Vacation,
   For: AllOtherDays,
   DHWandGasAppl07Weekend;

Schedule:Week:Compact,
   DHWandGasAppl08Week,       !- Name
   For: Weekdays,
   DHWandGasAppl08Weekday,
   For: CustomDay1,
   DHWandGasAppl08Vacation,
   For: CustomDay2,
   DHWandGasAppl08Vacation,
   For: AllOtherDays,
   DHWandGasAppl08Weekend;

Schedule:Week:Compact,
   DHWandGasAppl09Week,       !- Name
   For: Weekdays,
   DHWandGasAppl09Weekday,
   For: CustomDay1,
   DHWandGasAppl09Vacation,
   For: CustomDay2,
   DHWandGasAppl09Vacation,
   For: AllOtherDays,
   DHWandGasAppl09Weekend;

Schedule:Week:Compact,
   DHWandGasAppl10Week,       !- Name
   For: Weekdays,
   DHWandGasAppl10Weekday,
   For: CustomDay1,
   DHWandGasAppl10Vacation,
   For: CustomDay2,
   DHWandGasAppl10Vacation,
   For: AllOtherDays,
   DHWandGasAppl10Weekend;

Schedule:Week:Compact,
   DHWandGasAppl11Week,       !- Name
   For: Weekdays,
   DHWandGasAppl11Weekday,
   For: CustomDay1,
   DHWandGasAppl11Vacation,
   For: CustomDay2,
   DHWandGasAppl11Vacation,
   For: AllOtherDays,
   DHWandGasAppl11Weekend;

Schedule:Week:Compact,
   DHWandGasAppl12Week,       !- Name
   For: Weekdays,
   DHWandGasAppl12Weekday,
   For: CustomDay1,
   DHWandGasAppl12Vacation,
   For: CustomDay2,
   DHWandGasAppl12Vacation,
   For: AllOtherDays,
   DHWandGasAppl12Weekend;

Schedule:Year,
   DHWandGasAppl,         !- Name
   MULTIPLIER,            !- Schedule Type
   DHWandGasAppl01Week,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   1,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl02Week,   !- Week Schedule Name
   2,                     !- Start Month
   1,                     !- Start Day
   2,                     !- End Month
   28,                    !- End Day
   DHWandGasAppl03Week,   !- Week Schedule Name
   3,                     !- Start Month
   1,                     !- Start Day
   3,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl04Week,   !- Week Schedule Name
   4,                     !- Start Month
   1,                     !- Start Day
   4,                     !- End Month
   30,                    !- End Day
   DHWandGasAppl05Week,   !- Week Schedule Name
   5,                     !- Start Month
   1,                     !- Start Day
   5,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl06Week,   !- Week Schedule Name
   6,                     !- Start Month
   1,                     !- Start Day
   6,                     !- End Month
   30,                    !- End Day
   DHWandGasAppl07Week,   !- Week Schedule Name
   7,                     !- Start Month
   1,                     !- Start Day
   7,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl08Week,   !- Week Schedule Name
   8,                     !- Start Month
   1,                     !- Start Day
   8,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl09Week,   !- Week Schedule Name
   9,                     !- Start Month
   1,                     !- Start Day
   9,                     !- End Month
   30,                    !- End Day
   DHWandGasAppl10Week,   !- Week Schedule Name
   10,                    !- Start Month
   1,                     !- Start Day
   10,                    !- End Month
   31,                    !- End Day
   DHWandGasAppl11Week,   !- Week Schedule Name
   11,                    !- Start Month
   1,                     !- Start Day
   11,                    !- End Month
   30,                    !- End Day
   DHWandGasAppl12Week,   !- Week Schedule Name
   12,                    !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Day:Hourly,
   DHWDistDay,           !- Name
   FRACTION,             !- Schedule Type
   0.078423967774421,
   0.0392749244712991,
   0.0098187311178248,
   0.0098187311178248,
   0.0392749244712991,
   0.274546827794562,
   0.9412134944612287,
   1,
   0.9607250755287009,
   0.8431520644511581,
   0.7647280966767371,
   0.6078801611278953,
   0.5294561933534744,
   0.4705438066465257,
   0.4705438066465257,
   0.4117573011077543,
   0.5489677744209467,
   0.7254531722054381,
   0.8627895266868078,
   0.8235146022155087,
   0.7450906344410876,
   0.6078801611278953,
   0.5294561933534744,
   0.2940584088620342;

Schedule:Week:Compact,
   DHWDistWk,           !- Name
   For: Weekdays,
   DHWDistDay,
   For: CustomDay1,
   DHWDistDay,
   For: CustomDay2,
   DHWDistDay,
   For: AllOtherDays,
   DHWDistDay;

Schedule:Year,
   DHWDist,     !- Name
   FRACTION,    !- Schedule Type
   DHWDistWk,   !- Week Schedule Name
   1,           !- Start Month
   1,           !- Start Day
   12,          !- End Month
   31;          !- End Day

Schedule:Constant,
   DHWSupplySetpoint,    !- Name
   TEMPERATURE,          !- Schedule Type
   51.666666666666664;   !- Hourly Value

Schedule:Day:Hourly,
   DishwasherDayMult0,   !- Name
   FRACTION,             !- Schedule Type
   0.1351351351351351,
   0.0630630630630631,
   0.045045045045045,
   0.027027027027027,
   0.027027027027027,
   0.0900900900900901,
   0.1801801801801802,
   0.2792792792792793,
   0.5225225225225225,
   0.5855855855855856,
   0.5045045045045045,
   0.4324324324324325,
   0.3693693693693693,
   0.4144144144144144,
   0.3243243243243243,
   0.3423423423423423,
   0.3423423423423423,
   0.4414414414414414,
   0.7837837837837838,
   1,
   0.8108108108108107,
   0.6036036036036037,
   0.3963963963963965,
   0.2792792792792793;

Schedule:Day:Hourly,
   DishwasherDayMult1,   !- Name
   FRACTION,             !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   DishwasherDayMult2,   !- Name
   FRACTION,             !- Schedule Type
   0.1261261261261261,
   0.0588588588588589,
   0.042042042042042,
   0.0252252252252252,
   0.0252252252252252,
   0.0840840840840841,
   0.1681681681681682,
   0.2606606606606607,
   0.4876876876876877,
   0.5465465465465466,
   0.4708708708708708,
   0.4036036036036036,
   0.3447447447447447,
   0.3867867867867868,
   0.3027027027027027,
   0.3195195195195195,
   0.3195195195195195,
   0.412012012012012,
   0.7315315315315315,
   0.9333333333333333,
   0.7567567567567567,
   0.5633633633633635,
   0.3699699699699701,
   0.2606606606606607;

Schedule:Week:Compact,
   DishwasherWk,         !- Name
   For: Weekdays,
   DishwasherDayMult2,
   For: CustomDay1,
   DishwasherDayMult1,
   For: CustomDay2,
   DishwasherDayMult1,
   For: AllOtherDays,
   DishwasherDayMult0;

Schedule:Year,
   Dishwasher,     !- Name
   FRACTION,       !- Schedule Type
   DishwasherWk,   !- Week Schedule Name
   1,              !- Start Month
   1,              !- Start Day
   12,             !- End Month
   31;             !- End Day

Schedule:Constant,
   DWWaterTempSchedule,   !- Name
   TEMPERATURE,           !- Schedule Type
   51.666666666666664;    !- Hourly Value

Schedule:Day:Hourly,
   ExteriorLighting01Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0805468572130445,
   0.1723207186578933,
   0.3589498810614682,
   0.3432604865667008,
   0.1767089125068623,
   0.1441673612304104,
   0.1428547352766102,
   0.14311763217922,
   0.1462417076525968,
   0.1650442881432733,
   0.2411436360088907,
   0.4380289620611997,
   0.7443045640955182,
   0.9746824183186144,
   0.9238588098153369,
   0.8278461313724963,
   0.7076612340696737,
   0.5339755553826332,
   0.3709127120409542;

Schedule:Day:Hourly,
   ExteriorLighting02Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0790287036844964,
   0.1505435086556194,
   0.2959743311260937,
   0.2634573462732089,
   0.1336719896476656,
   0.1083139775039596,
   0.1072911133941993,
   0.1073913270712383,
   0.1087002858607612,
   0.1173234931018174,
   0.1568995302373628,
   0.2784659868215529,
   0.5198192087298903,
   0.8019450331802147,
   0.9247722448521559,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826331,
   0.3709127120409542;

Schedule:Day:Hourly,
   ExteriorLighting03Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0768379275769895,
   0.1191178389430378,
   0.2050972705645881,
   0.1642003497575926,
   0.087470596010034,
   0.07247881205302,
   0.0718740896613748,
   0.071916934021811,
   0.0725062775064329,
   0.076602835171091,
   0.0971037690902014,
   0.1684645803533309,
   0.3374823900761969,
   0.5966782460315903,
   0.8170784070414143,
   0.8252578621022384,
   0.6299144175840024,
   0.5339755553826332,
   0.3709127120409542;

Schedule:Day:Hourly,
   ExteriorLighting04Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0771758135167652,
   0.123964656428189,
   0.2191133450080964,
   0.1707266669739253,
   0.0858140860641725,
   0.0692235067118702,
   0.0685542938381075,
   0.0685503992901322,
   0.0685821332306345,
   0.0688899763652808,
   0.0711003891256719,
   0.082612210130219,
   0.1257320761911536,
   0.2401431588645554,
   0.4486495761274987,
   0.6901815431841339,
   0.7076612340696737,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting05Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.075676618019987,
   0.1024593906208339,
   0.1569242059685598,
   0.1167517075451301,
   0.0681462237599849,
   0.0586494786716269,
   0.0582664092237785,
   0.0582643888816836,
   0.0582844898906111,
   0.0584702201051661,
   0.0597783057511595,
   0.0666534272142973,
   0.0934445829181728,
   0.1699953405396125,
   0.3270777829602907,
   0.5482690712781535,
   0.6855212952200624,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting06Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0752228226191264,
   0.0959499055412462,
   0.1381000130329016,
   0.1019531879855454,
   0.0643375942642068,
   0.0569881003984968,
   0.056691644451653,
   0.0566905693252824,
   0.0567108236303826,
   0.0568785147630629,
   0.0579683692792092,
   0.0633943280506711,
   0.0839740506153224,
   0.1429015517886169,
   0.2682402402802836,
   0.4598777350543804,
   0.6404865010782641,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   ExteriorLighting07Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0755913744350477,
   0.1012366108323196,
   0.1533881593572855,
   0.1139634200949436,
   0.067422341602032,
   0.0583289487548752,
   0.0579621492941526,
   0.0579605445005664,
   0.0579818390549306,
   0.0581570973520763,
   0.0592895041064629,
   0.0648939669937989,
   0.086021747941088,
   0.1461357870189942,
   0.2731271659949054,
   0.4657618162430052,
   0.64316521603438,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting08Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0766047712320023,
   0.1157733190426004,
   0.1954255550428174,
   0.1499091557921208,
   0.0788259171794197,
   0.0649373732417898,
   0.0643771521546587,
   0.0643741812787315,
   0.0644022578901338,
   0.0646511307309245,
   0.0663335807464243,
   0.0748151956321285,
   0.1064783722135128,
   0.1929630884991519,
   0.3618778750121591,
   0.5858812645617267,
   0.6995915635010004,
   0.5339755553826332,
   0.3709127120409542;

Schedule:Day:Hourly,
   ExteriorLighting09Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0779977804131158,
   0.135755391278217,
   0.253209907939949,
   0.2078994665352549,
   0.1030807212839273,
   0.0826007913127824,
   0.0817746940138627,
   0.0817736276991011,
   0.0818614019115315,
   0.0826034092219793,
   0.087252765046733,
   0.1083186808280178,
   0.1766012551287325,
   0.3317730722567672,
   0.5683262951653634,
   0.776501575633504,
   0.7076612340696737,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting10Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0797453668480622,
   0.1608237101769977,
   0.3257027189309448,
   0.2913682471589848,
   0.1442269425325771,
   0.1154778518295137,
   0.1143182020548484,
   0.1143338112875627,
   0.1146754189996096,
   0.1172713505600177,
   0.131463508570075,
   0.1856213949120653,
   0.3272398788720873,
   0.5711250122048276,
   0.8114331009488517,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting11Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0784036986863891,
   0.141578101112635,
   0.2700480774712297,
   0.2604713415288271,
   0.1458221810954504,
   0.12342154301019,
   0.1225179702615339,
   0.1232100520817908,
   0.1295511485209402,
   0.1598399887447177,
   0.2606822454050026,
   0.4797190982125172,
   0.7677359370853162,
   0.9370004851829107,
   0.8746438637521727,
   0.8278461313724964,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting12Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0801091111257089,
   0.1660414535557017,
   0.3407914405193039,
   0.3378281498552532,
   0.1818777880742442,
   0.1514075465101829,
   0.1501784708107558,
   0.1508572257666778,
   0.1576237980447835,
   0.1919543411826114,
   0.308936646837827,
   0.5593750431667416,
   0.8659157341096994,
   1,
   0.879560021029432,
   0.8278461313724964,
   0.7076612340696737,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Week:Compact,
   ExteriorLighting01Week,      !- Name
   For: Weekdays,
   ExteriorLighting01Alldays,
   For: CustomDay1,
   ExteriorLighting01Alldays,
   For: CustomDay2,
   ExteriorLighting01Alldays,
   For: AllOtherDays,
   ExteriorLighting01Alldays;

Schedule:Week:Compact,
   ExteriorLighting02Week,      !- Name
   For: Weekdays,
   ExteriorLighting02Alldays,
   For: CustomDay1,
   ExteriorLighting02Alldays,
   For: CustomDay2,
   ExteriorLighting02Alldays,
   For: AllOtherDays,
   ExteriorLighting02Alldays;

Schedule:Week:Compact,
   ExteriorLighting03Week,      !- Name
   For: Weekdays,
   ExteriorLighting03Alldays,
   For: CustomDay1,
   ExteriorLighting03Alldays,
   For: CustomDay2,
   ExteriorLighting03Alldays,
   For: AllOtherDays,
   ExteriorLighting03Alldays;

Schedule:Week:Compact,
   ExteriorLighting04Week,      !- Name
   For: Weekdays,
   ExteriorLighting04Alldays,
   For: CustomDay1,
   ExteriorLighting04Alldays,
   For: CustomDay2,
   ExteriorLighting04Alldays,
   For: AllOtherDays,
   ExteriorLighting04Alldays;

Schedule:Week:Compact,
   ExteriorLighting05Week,      !- Name
   For: Weekdays,
   ExteriorLighting05Alldays,
   For: CustomDay1,
   ExteriorLighting05Alldays,
   For: CustomDay2,
   ExteriorLighting05Alldays,
   For: AllOtherDays,
   ExteriorLighting05Alldays;

Schedule:Week:Compact,
   ExteriorLighting06Week,      !- Name
   For: Weekdays,
   ExteriorLighting06Alldays,
   For: CustomDay1,
   ExteriorLighting06Alldays,
   For: CustomDay2,
   ExteriorLighting06Alldays,
   For: AllOtherDays,
   ExteriorLighting06Alldays;

Schedule:Week:Compact,
   ExteriorLighting07Week,      !- Name
   For: Weekdays,
   ExteriorLighting07Alldays,
   For: CustomDay1,
   ExteriorLighting07Alldays,
   For: CustomDay2,
   ExteriorLighting07Alldays,
   For: AllOtherDays,
   ExteriorLighting07Alldays;

Schedule:Week:Compact,
   ExteriorLighting08Week,      !- Name
   For: Weekdays,
   ExteriorLighting08Alldays,
   For: CustomDay1,
   ExteriorLighting08Alldays,
   For: CustomDay2,
   ExteriorLighting08Alldays,
   For: AllOtherDays,
   ExteriorLighting08Alldays;

Schedule:Week:Compact,
   ExteriorLighting09Week,      !- Name
   For: Weekdays,
   ExteriorLighting09Alldays,
   For: CustomDay1,
   ExteriorLighting09Alldays,
   For: CustomDay2,
   ExteriorLighting09Alldays,
   For: AllOtherDays,
   ExteriorLighting09Alldays;

Schedule:Week:Compact,
   ExteriorLighting10Week,      !- Name
   For: Weekdays,
   ExteriorLighting10Alldays,
   For: CustomDay1,
   ExteriorLighting10Alldays,
   For: CustomDay2,
   ExteriorLighting10Alldays,
   For: AllOtherDays,
   ExteriorLighting10Alldays;

Schedule:Week:Compact,
   ExteriorLighting11Week,      !- Name
   For: Weekdays,
   ExteriorLighting11Alldays,
   For: CustomDay1,
   ExteriorLighting11Alldays,
   For: CustomDay2,
   ExteriorLighting11Alldays,
   For: AllOtherDays,
   ExteriorLighting11Alldays;

Schedule:Week:Compact,
   ExteriorLighting12Week,      !- Name
   For: Weekdays,
   ExteriorLighting12Alldays,
   For: CustomDay1,
   ExteriorLighting12Alldays,
   For: CustomDay2,
   ExteriorLighting12Alldays,
   For: AllOtherDays,
   ExteriorLighting12Alldays;

Schedule:Year,
   ExteriorLighting,         !- Name
   FRACTION,                 !- Schedule Type
   ExteriorLighting01Week,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   ExteriorLighting02Week,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   ExteriorLighting03Week,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   ExteriorLighting04Week,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   ExteriorLighting05Week,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   ExteriorLighting06Week,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   ExteriorLighting07Week,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   ExteriorLighting08Week,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   ExteriorLighting09Week,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   ExteriorLighting10Week,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   ExteriorLighting11Week,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   ExteriorLighting12Week,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   extra_refrigeratorDay01,   !- Name
   FRACTION,                  !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262773,
   0.5498540145985401,
   0.5498540145985401,
   0.5804014598540145,
   0.610948905109489,
   0.626222627737226,
   0.626222627737226,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649633,
   0.6414963503649633,
   0.6414963503649633,
   0.626222627737226,
   0.6720437956204378,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204378,
   0.626222627737226;

Schedule:Day:Hourly,
   extra_refrigeratorDay02,   !- Name
   FRACTION,                  !- Schedule Type
   0.6094890510948904,
   0.5942518248175181,
   0.5790145985401459,
   0.5637773722627737,
   0.5485401459854015,
   0.5485401459854015,
   0.5790145985401459,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.6399635036496351,
   0.6399635036496351,
   0.6399635036496351,
   0.6247262773722626,
   0.6704379562043795,
   0.7313868613138684,
   0.7618613138686131,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043795,
   0.6247262773722626;

Schedule:Day:Hourly,
   extra_refrigeratorDay03,   !- Name
   FRACTION,                  !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   extra_refrigeratorDay04,   !- Name
   FRACTION,                  !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   extra_refrigeratorDay05,   !- Name
   FRACTION,                  !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   extra_refrigeratorDay06,   !- Name
   FRACTION,                  !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   extra_refrigeratorDay07,   !- Name
   FRACTION,                  !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   extra_refrigeratorDay08,   !- Name
   FRACTION,                  !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   extra_refrigeratorDay09,   !- Name
   FRACTION,                  !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   extra_refrigeratorDay10,   !- Name
   FRACTION,                  !- Schedule Type
   0.6795620437956204,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160584,
   0.6116058394160584,
   0.6455839416058393,
   0.6795620437956204,
   0.6965510948905108,
   0.6965510948905108,
   0.6795620437956204,
   0.6795620437956204,
   0.7135401459854014,
   0.7135401459854014,
   0.7135401459854014,
   0.6965510948905108,
   0.7475182481751825,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.7984854014598539,
   0.7814963503649635,
   0.7475182481751825,
   0.6965510948905108;

Schedule:Day:Hourly,
   extra_refrigeratorDay11,   !- Name
   FRACTION,                  !- Schedule Type
   0.6751824817518248,
   0.6583029197080291,
   0.6414233576642335,
   0.6245437956204379,
   0.6076642335766423,
   0.6076642335766423,
   0.6414233576642335,
   0.6751824817518248,
   0.6920620437956203,
   0.6920620437956203,
   0.6751824817518248,
   0.6751824817518248,
   0.708941605839416,
   0.708941605839416,
   0.708941605839416,
   0.6920620437956203,
   0.7427007299270073,
   0.8102189781021897,
   0.843978102189781,
   0.8102189781021897,
   0.7933394160583941,
   0.7764598540145985,
   0.7427007299270073,
   0.6920620437956203;

Schedule:Day:Hourly,
   extra_refrigeratorDay12,   !- Name
   FRACTION,                  !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262773,
   0.5498540145985401,
   0.5498540145985401,
   0.5804014598540145,
   0.610948905109489,
   0.626222627737226,
   0.626222627737226,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649633,
   0.6414963503649633,
   0.6414963503649633,
   0.626222627737226,
   0.6720437956204378,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204378,
   0.626222627737226;

Schedule:Week:Compact,
   extra_refrigeratorWk01,    !- Name
   For: Weekdays,
   extra_refrigeratorDay01,
   For: CustomDay1,
   extra_refrigeratorDay01,
   For: CustomDay2,
   extra_refrigeratorDay01,
   For: AllOtherDays,
   extra_refrigeratorDay01;

Schedule:Week:Compact,
   extra_refrigeratorWk02,    !- Name
   For: Weekdays,
   extra_refrigeratorDay02,
   For: CustomDay1,
   extra_refrigeratorDay02,
   For: CustomDay2,
   extra_refrigeratorDay02,
   For: AllOtherDays,
   extra_refrigeratorDay02;

Schedule:Week:Compact,
   extra_refrigeratorWk03,    !- Name
   For: Weekdays,
   extra_refrigeratorDay03,
   For: CustomDay1,
   extra_refrigeratorDay03,
   For: CustomDay2,
   extra_refrigeratorDay03,
   For: AllOtherDays,
   extra_refrigeratorDay03;

Schedule:Week:Compact,
   extra_refrigeratorWk04,    !- Name
   For: Weekdays,
   extra_refrigeratorDay04,
   For: CustomDay1,
   extra_refrigeratorDay04,
   For: CustomDay2,
   extra_refrigeratorDay04,
   For: AllOtherDays,
   extra_refrigeratorDay04;

Schedule:Week:Compact,
   extra_refrigeratorWk05,    !- Name
   For: Weekdays,
   extra_refrigeratorDay05,
   For: CustomDay1,
   extra_refrigeratorDay05,
   For: CustomDay2,
   extra_refrigeratorDay05,
   For: AllOtherDays,
   extra_refrigeratorDay05;

Schedule:Week:Compact,
   extra_refrigeratorWk06,    !- Name
   For: Weekdays,
   extra_refrigeratorDay06,
   For: CustomDay1,
   extra_refrigeratorDay06,
   For: CustomDay2,
   extra_refrigeratorDay06,
   For: AllOtherDays,
   extra_refrigeratorDay06;

Schedule:Week:Compact,
   extra_refrigeratorWk07,    !- Name
   For: Weekdays,
   extra_refrigeratorDay07,
   For: CustomDay1,
   extra_refrigeratorDay07,
   For: CustomDay2,
   extra_refrigeratorDay07,
   For: AllOtherDays,
   extra_refrigeratorDay07;

Schedule:Week:Compact,
   extra_refrigeratorWk08,    !- Name
   For: Weekdays,
   extra_refrigeratorDay08,
   For: CustomDay1,
   extra_refrigeratorDay08,
   For: CustomDay2,
   extra_refrigeratorDay08,
   For: AllOtherDays,
   extra_refrigeratorDay08;

Schedule:Week:Compact,
   extra_refrigeratorWk09,    !- Name
   For: Weekdays,
   extra_refrigeratorDay09,
   For: CustomDay1,
   extra_refrigeratorDay09,
   For: CustomDay2,
   extra_refrigeratorDay09,
   For: AllOtherDays,
   extra_refrigeratorDay09;

Schedule:Week:Compact,
   extra_refrigeratorWk10,    !- Name
   For: Weekdays,
   extra_refrigeratorDay10,
   For: CustomDay1,
   extra_refrigeratorDay10,
   For: CustomDay2,
   extra_refrigeratorDay10,
   For: AllOtherDays,
   extra_refrigeratorDay10;

Schedule:Week:Compact,
   extra_refrigeratorWk11,    !- Name
   For: Weekdays,
   extra_refrigeratorDay11,
   For: CustomDay1,
   extra_refrigeratorDay11,
   For: CustomDay2,
   extra_refrigeratorDay11,
   For: AllOtherDays,
   extra_refrigeratorDay11;

Schedule:Week:Compact,
   extra_refrigeratorWk12,    !- Name
   For: Weekdays,
   extra_refrigeratorDay12,
   For: CustomDay1,
   extra_refrigeratorDay12,
   For: CustomDay2,
   extra_refrigeratorDay12,
   For: AllOtherDays,
   extra_refrigeratorDay12;

Schedule:Year,
   extra_refrigerator,       !- Name
   FRACTION,                 !- Schedule Type
   extra_refrigeratorWk01,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk02,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   extra_refrigeratorWk03,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk04,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   extra_refrigeratorWk05,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk06,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   extra_refrigeratorWk07,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk08,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk09,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   extra_refrigeratorWk10,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   extra_refrigeratorWk11,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   extra_refrigeratorWk12,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   FreezerDay01,         !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.711616622428666,
   0.711616622428666,
   0.728973125414731,
   0.728973125414731,
   0.728973125414731,
   0.728973125414731,
   0.7463296284007961,
   0.7463296284007961,
   0.7636861313868611,
   0.7463296284007961,
   0.7463296284007961,
   0.7463296284007961,
   0.728973125414731,
   0.728973125414731,
   0.711616622428666,
   0.711616622428666,
   0.711616622428666;

Schedule:Day:Hourly,
   FreezerDay02,         !- Name
   FRACTION,             !- Schedule Type
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.709916224286662,
   0.709916224286662,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7445462840079625,
   0.7445462840079625,
   0.761861313868613,
   0.7445462840079625,
   0.7445462840079625,
   0.7445462840079625,
   0.7272312541473125,
   0.7272312541473125,
   0.709916224286662,
   0.709916224286662,
   0.709916224286662;

Schedule:Day:Hourly,
   FreezerDay03,         !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.9216157929661577,
   0.9216157929661577,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9665726609157265,
   0.9665726609157265,
   0.9890510948905109,
   0.9665726609157265,
   0.9665726609157265,
   0.9665726609157265,
   0.9440942269409422,
   0.9440942269409422,
   0.9216157929661577,
   0.9216157929661577,
   0.9216157929661577;

Schedule:Day:Hourly,
   FreezerDay04,         !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.9216157929661577,
   0.9216157929661577,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9665726609157265,
   0.9665726609157265,
   0.9890510948905109,
   0.9665726609157265,
   0.9665726609157265,
   0.9665726609157265,
   0.9440942269409422,
   0.9440942269409422,
   0.9216157929661577,
   0.9216157929661577,
   0.9216157929661577;

Schedule:Day:Hourly,
   FreezerDay05,         !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.9216157929661577,
   0.9216157929661577,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9665726609157265,
   0.9665726609157265,
   0.9890510948905109,
   0.9665726609157265,
   0.9665726609157265,
   0.9665726609157265,
   0.9440942269409422,
   0.9440942269409422,
   0.9216157929661577,
   0.9216157929661577,
   0.9216157929661577;

Schedule:Day:Hourly,
   FreezerDay06,         !- Name
   FRACTION,             !- Schedule Type
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.9318181818181815,
   0.9318181818181815,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9772727272727272,
   0.9772727272727272,
   1,
   0.9772727272727272,
   0.9772727272727272,
   0.9772727272727272,
   0.9545454545454545,
   0.9545454545454545,
   0.9318181818181815,
   0.9318181818181815,
   0.9318181818181815;

Schedule:Day:Hourly,
   FreezerDay07,         !- Name
   FRACTION,             !- Schedule Type
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.9318181818181815,
   0.9318181818181815,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9772727272727272,
   0.9772727272727272,
   1,
   0.9772727272727272,
   0.9772727272727272,
   0.9772727272727272,
   0.9545454545454545,
   0.9545454545454545,
   0.9318181818181815,
   0.9318181818181815,
   0.9318181818181815;

Schedule:Day:Hourly,
   FreezerDay08,         !- Name
   FRACTION,             !- Schedule Type
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.9318181818181815,
   0.9318181818181815,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9772727272727272,
   0.9772727272727272,
   1,
   0.9772727272727272,
   0.9772727272727272,
   0.9772727272727272,
   0.9545454545454545,
   0.9545454545454545,
   0.9318181818181815,
   0.9318181818181815,
   0.9318181818181815;

Schedule:Day:Hourly,
   FreezerDay09,         !- Name
   FRACTION,             !- Schedule Type
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.9318181818181815,
   0.9318181818181815,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9772727272727272,
   0.9772727272727272,
   1,
   0.9772727272727272,
   0.9772727272727272,
   0.9772727272727272,
   0.9545454545454545,
   0.9545454545454545,
   0.9318181818181815,
   0.9318181818181815,
   0.9318181818181815;

Schedule:Day:Hourly,
   FreezerDay10,         !- Name
   FRACTION,             !- Schedule Type
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7915353351028531,
   0.7915353351028531,
   0.8108410749834107,
   0.8108410749834107,
   0.8108410749834107,
   0.8108410749834107,
   0.8301468148639679,
   0.8301468148639679,
   0.8494525547445255,
   0.8301468148639679,
   0.8301468148639679,
   0.8301468148639679,
   0.8108410749834107,
   0.8108410749834107,
   0.7915353351028531,
   0.7915353351028531,
   0.7915353351028531;

Schedule:Day:Hourly,
   FreezerDay11,         !- Name
   FRACTION,             !- Schedule Type
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7864341406768413,
   0.7864341406768413,
   0.8056154611811545,
   0.8056154611811545,
   0.8056154611811545,
   0.8056154611811545,
   0.8247967816854676,
   0.8247967816854676,
   0.843978102189781,
   0.8247967816854676,
   0.8247967816854676,
   0.8247967816854676,
   0.8056154611811545,
   0.8056154611811545,
   0.7864341406768413,
   0.7864341406768413,
   0.7864341406768413;

Schedule:Day:Hourly,
   FreezerDay12,         !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.711616622428666,
   0.711616622428666,
   0.728973125414731,
   0.728973125414731,
   0.728973125414731,
   0.728973125414731,
   0.7463296284007961,
   0.7463296284007961,
   0.7636861313868611,
   0.7463296284007961,
   0.7463296284007961,
   0.7463296284007961,
   0.728973125414731,
   0.728973125414731,
   0.711616622428666,
   0.711616622428666,
   0.711616622428666;

Schedule:Week:Compact,
   FreezerWk01,         !- Name
   For: Weekdays,
   FreezerDay01,
   For: CustomDay1,
   FreezerDay01,
   For: CustomDay2,
   FreezerDay01,
   For: AllOtherDays,
   FreezerDay01;

Schedule:Week:Compact,
   FreezerWk02,         !- Name
   For: Weekdays,
   FreezerDay02,
   For: CustomDay1,
   FreezerDay02,
   For: CustomDay2,
   FreezerDay02,
   For: AllOtherDays,
   FreezerDay02;

Schedule:Week:Compact,
   FreezerWk03,         !- Name
   For: Weekdays,
   FreezerDay03,
   For: CustomDay1,
   FreezerDay03,
   For: CustomDay2,
   FreezerDay03,
   For: AllOtherDays,
   FreezerDay03;

Schedule:Week:Compact,
   FreezerWk04,         !- Name
   For: Weekdays,
   FreezerDay04,
   For: CustomDay1,
   FreezerDay04,
   For: CustomDay2,
   FreezerDay04,
   For: AllOtherDays,
   FreezerDay04;

Schedule:Week:Compact,
   FreezerWk05,         !- Name
   For: Weekdays,
   FreezerDay05,
   For: CustomDay1,
   FreezerDay05,
   For: CustomDay2,
   FreezerDay05,
   For: AllOtherDays,
   FreezerDay05;

Schedule:Week:Compact,
   FreezerWk06,         !- Name
   For: Weekdays,
   FreezerDay06,
   For: CustomDay1,
   FreezerDay06,
   For: CustomDay2,
   FreezerDay06,
   For: AllOtherDays,
   FreezerDay06;

Schedule:Week:Compact,
   FreezerWk07,         !- Name
   For: Weekdays,
   FreezerDay07,
   For: CustomDay1,
   FreezerDay07,
   For: CustomDay2,
   FreezerDay07,
   For: AllOtherDays,
   FreezerDay07;

Schedule:Week:Compact,
   FreezerWk08,         !- Name
   For: Weekdays,
   FreezerDay08,
   For: CustomDay1,
   FreezerDay08,
   For: CustomDay2,
   FreezerDay08,
   For: AllOtherDays,
   FreezerDay08;

Schedule:Week:Compact,
   FreezerWk09,         !- Name
   For: Weekdays,
   FreezerDay09,
   For: CustomDay1,
   FreezerDay09,
   For: CustomDay2,
   FreezerDay09,
   For: AllOtherDays,
   FreezerDay09;

Schedule:Week:Compact,
   FreezerWk10,         !- Name
   For: Weekdays,
   FreezerDay10,
   For: CustomDay1,
   FreezerDay10,
   For: CustomDay2,
   FreezerDay10,
   For: AllOtherDays,
   FreezerDay10;

Schedule:Week:Compact,
   FreezerWk11,         !- Name
   For: Weekdays,
   FreezerDay11,
   For: CustomDay1,
   FreezerDay11,
   For: CustomDay2,
   FreezerDay11,
   For: AllOtherDays,
   FreezerDay11;

Schedule:Week:Compact,
   FreezerWk12,         !- Name
   For: Weekdays,
   FreezerDay12,
   For: CustomDay1,
   FreezerDay12,
   For: CustomDay2,
   FreezerDay12,
   For: AllOtherDays,
   FreezerDay12;

Schedule:Year,
   Freezer,       !- Name
   FRACTION,      !- Schedule Type
   FreezerWk01,   !- Week Schedule Name
   1,             !- Start Month
   1,             !- Start Day
   1,             !- End Month
   31,            !- End Day
   FreezerWk02,   !- Week Schedule Name
   2,             !- Start Month
   1,             !- Start Day
   2,             !- End Month
   28,            !- End Day
   FreezerWk03,   !- Week Schedule Name
   3,             !- Start Month
   1,             !- Start Day
   3,             !- End Month
   31,            !- End Day
   FreezerWk04,   !- Week Schedule Name
   4,             !- Start Month
   1,             !- Start Day
   4,             !- End Month
   30,            !- End Day
   FreezerWk05,   !- Week Schedule Name
   5,             !- Start Month
   1,             !- Start Day
   5,             !- End Month
   31,            !- End Day
   FreezerWk06,   !- Week Schedule Name
   6,             !- Start Month
   1,             !- Start Day
   6,             !- End Month
   30,            !- End Day
   FreezerWk07,   !- Week Schedule Name
   7,             !- Start Month
   1,             !- Start Day
   7,             !- End Month
   31,            !- End Day
   FreezerWk08,   !- Week Schedule Name
   8,             !- Start Month
   1,             !- Start Day
   8,             !- End Month
   31,            !- End Day
   FreezerWk09,   !- Week Schedule Name
   9,             !- Start Month
   1,             !- Start Day
   9,             !- End Month
   30,            !- End Day
   FreezerWk10,   !- Week Schedule Name
   10,            !- Start Month
   1,             !- Start Day
   10,            !- End Month
   31,            !- End Day
   FreezerWk11,   !- Week Schedule Name
   11,            !- Start Month
   1,             !- Start Day
   11,            !- End Month
   30,            !- End Day
   FreezerWk12,   !- Week Schedule Name
   12,            !- Start Month
   1,             !- Start Day
   12,            !- End Month
   31;            !- End Day

Schedule:Day:Hourly,
   GarageLighting01Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0805468572130445,
   0.1723207186578933,
   0.3589498810614684,
   0.3432604865667009,
   0.1767089125068623,
   0.1441673612304104,
   0.1428547352766102,
   0.1431176321792201,
   0.1462417076525969,
   0.1650442881432734,
   0.2411436360088908,
   0.4380289620611999,
   0.7443045640955183,
   0.9746824183186147,
   0.9238588098153372,
   0.8278461313724965,
   0.7076612340696739,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting02Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0790287036844964,
   0.1505435086556194,
   0.2959743311260938,
   0.2634573462732089,
   0.1336719896476656,
   0.1083139775039596,
   0.1072911133941993,
   0.1073913270712383,
   0.1087002858607612,
   0.1173234931018174,
   0.1568995302373628,
   0.278465986821553,
   0.5198192087298903,
   0.8019450331802147,
   0.9247722448521561,
   0.8278461313724962,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting03Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0768379275769895,
   0.1191178389430378,
   0.2050972705645881,
   0.1642003497575927,
   0.087470596010034,
   0.07247881205302,
   0.0718740896613748,
   0.071916934021811,
   0.0725062775064329,
   0.076602835171091,
   0.0971037690902014,
   0.1684645803533309,
   0.3374823900761969,
   0.5966782460315903,
   0.8170784070414143,
   0.8252578621022383,
   0.6299144175840024,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting04Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461004,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0771758135167652,
   0.1239646564281891,
   0.2191133450080965,
   0.1707266669739253,
   0.0858140860641725,
   0.0692235067118702,
   0.0685542938381075,
   0.0685503992901322,
   0.0685821332306345,
   0.0688899763652808,
   0.0711003891256719,
   0.082612210130219,
   0.1257320761911536,
   0.2401431588645555,
   0.4486495761274988,
   0.6901815431841342,
   0.7076612340696739,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   GarageLighting05Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.075676618019987,
   0.1024593906208339,
   0.1569242059685598,
   0.1167517075451301,
   0.0681462237599849,
   0.0586494786716269,
   0.0582664092237785,
   0.0582643888816836,
   0.0582844898906111,
   0.0584702201051661,
   0.0597783057511595,
   0.0666534272142973,
   0.0934445829181728,
   0.1699953405396126,
   0.3270777829602908,
   0.5482690712781536,
   0.6855212952200624,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   GarageLighting06Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461004,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0752228226191264,
   0.0959499055412463,
   0.1381000130329017,
   0.1019531879855454,
   0.0643375942642068,
   0.0569881003984968,
   0.056691644451653,
   0.0566905693252824,
   0.0567108236303826,
   0.0568785147630629,
   0.0579683692792092,
   0.0633943280506711,
   0.0839740506153224,
   0.142901551788617,
   0.2682402402802836,
   0.4598777350543804,
   0.6404865010782641,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   GarageLighting07Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0755913744350477,
   0.1012366108323196,
   0.1533881593572855,
   0.1139634200949436,
   0.0674223416020321,
   0.0583289487548752,
   0.0579621492941526,
   0.0579605445005664,
   0.0579818390549306,
   0.0581570973520763,
   0.0592895041064629,
   0.0648939669937989,
   0.086021747941088,
   0.1461357870189943,
   0.2731271659949054,
   0.4657618162430052,
   0.6431652160343801,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting08Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0766047712320023,
   0.1157733190426004,
   0.1954255550428174,
   0.1499091557921208,
   0.0788259171794197,
   0.0649373732417898,
   0.0643771521546587,
   0.0643741812787315,
   0.0644022578901339,
   0.0646511307309245,
   0.0663335807464243,
   0.0748151956321286,
   0.1064783722135128,
   0.1929630884991519,
   0.3618778750121592,
   0.5858812645617268,
   0.6995915635010004,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting09Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0779977804131158,
   0.1357553912782171,
   0.253209907939949,
   0.2078994665352549,
   0.1030807212839273,
   0.0826007913127824,
   0.0817746940138627,
   0.0817736276991011,
   0.0818614019115315,
   0.0826034092219793,
   0.087252765046733,
   0.1083186808280178,
   0.1766012551287325,
   0.3317730722567672,
   0.5683262951653635,
   0.7765015756335042,
   0.7076612340696739,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   GarageLighting10Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0797453668480622,
   0.1608237101769978,
   0.3257027189309448,
   0.2913682471589849,
   0.1442269425325772,
   0.1154778518295137,
   0.1143182020548484,
   0.1143338112875627,
   0.1146754189996096,
   0.1172713505600177,
   0.131463508570075,
   0.1856213949120653,
   0.3272398788720873,
   0.5711250122048276,
   0.8114331009488517,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting11Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0784036986863891,
   0.1415781011126351,
   0.2700480774712297,
   0.2604713415288271,
   0.1458221810954504,
   0.12342154301019,
   0.1225179702615339,
   0.1232100520817908,
   0.1295511485209402,
   0.1598399887447177,
   0.2606822454050026,
   0.4797190982125172,
   0.7677359370853162,
   0.9370004851829107,
   0.8746438637521727,
   0.8278461313724962,
   0.7076612340696737,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting12Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0801091111257089,
   0.1660414535557018,
   0.340791440519304,
   0.3378281498552532,
   0.1818777880742442,
   0.1514075465101829,
   0.1501784708107558,
   0.1508572257666778,
   0.1576237980447835,
   0.1919543411826114,
   0.308936646837827,
   0.5593750431667417,
   0.8659157341096995,
   1,
   0.879560021029432,
   0.8278461313724965,
   0.7076612340696737,
   0.5339755553826334,
   0.3709127120409543;

Schedule:Week:Compact,
   GarageLighting01Week,      !- Name
   For: Weekdays,
   GarageLighting01Alldays,
   For: CustomDay1,
   GarageLighting01Alldays,
   For: CustomDay2,
   GarageLighting01Alldays,
   For: AllOtherDays,
   GarageLighting01Alldays;

Schedule:Week:Compact,
   GarageLighting02Week,      !- Name
   For: Weekdays,
   GarageLighting02Alldays,
   For: CustomDay1,
   GarageLighting02Alldays,
   For: CustomDay2,
   GarageLighting02Alldays,
   For: AllOtherDays,
   GarageLighting02Alldays;

Schedule:Week:Compact,
   GarageLighting03Week,      !- Name
   For: Weekdays,
   GarageLighting03Alldays,
   For: CustomDay1,
   GarageLighting03Alldays,
   For: CustomDay2,
   GarageLighting03Alldays,
   For: AllOtherDays,
   GarageLighting03Alldays;

Schedule:Week:Compact,
   GarageLighting04Week,      !- Name
   For: Weekdays,
   GarageLighting04Alldays,
   For: CustomDay1,
   GarageLighting04Alldays,
   For: CustomDay2,
   GarageLighting04Alldays,
   For: AllOtherDays,
   GarageLighting04Alldays;

Schedule:Week:Compact,
   GarageLighting05Week,      !- Name
   For: Weekdays,
   GarageLighting05Alldays,
   For: CustomDay1,
   GarageLighting05Alldays,
   For: CustomDay2,
   GarageLighting05Alldays,
   For: AllOtherDays,
   GarageLighting05Alldays;

Schedule:Week:Compact,
   GarageLighting06Week,      !- Name
   For: Weekdays,
   GarageLighting06Alldays,
   For: CustomDay1,
   GarageLighting06Alldays,
   For: CustomDay2,
   GarageLighting06Alldays,
   For: AllOtherDays,
   GarageLighting06Alldays;

Schedule:Week:Compact,
   GarageLighting07Week,      !- Name
   For: Weekdays,
   GarageLighting07Alldays,
   For: CustomDay1,
   GarageLighting07Alldays,
   For: CustomDay2,
   GarageLighting07Alldays,
   For: AllOtherDays,
   GarageLighting07Alldays;

Schedule:Week:Compact,
   GarageLighting08Week,      !- Name
   For: Weekdays,
   GarageLighting08Alldays,
   For: CustomDay1,
   GarageLighting08Alldays,
   For: CustomDay2,
   GarageLighting08Alldays,
   For: AllOtherDays,
   GarageLighting08Alldays;

Schedule:Week:Compact,
   GarageLighting09Week,      !- Name
   For: Weekdays,
   GarageLighting09Alldays,
   For: CustomDay1,
   GarageLighting09Alldays,
   For: CustomDay2,
   GarageLighting09Alldays,
   For: AllOtherDays,
   GarageLighting09Alldays;

Schedule:Week:Compact,
   GarageLighting10Week,      !- Name
   For: Weekdays,
   GarageLighting10Alldays,
   For: CustomDay1,
   GarageLighting10Alldays,
   For: CustomDay2,
   GarageLighting10Alldays,
   For: AllOtherDays,
   GarageLighting10Alldays;

Schedule:Week:Compact,
   GarageLighting11Week,      !- Name
   For: Weekdays,
   GarageLighting11Alldays,
   For: CustomDay1,
   GarageLighting11Alldays,
   For: CustomDay2,
   GarageLighting11Alldays,
   For: AllOtherDays,
   GarageLighting11Alldays;

Schedule:Week:Compact,
   GarageLighting12Week,      !- Name
   For: Weekdays,
   GarageLighting12Alldays,
   For: CustomDay1,
   GarageLighting12Alldays,
   For: CustomDay2,
   GarageLighting12Alldays,
   For: AllOtherDays,
   GarageLighting12Alldays;

Schedule:Year,
   GarageLighting,         !- Name
   FRACTION,               !- Schedule Type
   GarageLighting01Week,   !- Week Schedule Name
   1,                      !- Start Month
   1,                      !- Start Day
   1,                      !- End Month
   31,                     !- End Day
   GarageLighting02Week,   !- Week Schedule Name
   2,                      !- Start Month
   1,                      !- Start Day
   2,                      !- End Month
   28,                     !- End Day
   GarageLighting03Week,   !- Week Schedule Name
   3,                      !- Start Month
   1,                      !- Start Day
   3,                      !- End Month
   31,                     !- End Day
   GarageLighting04Week,   !- Week Schedule Name
   4,                      !- Start Month
   1,                      !- Start Day
   4,                      !- End Month
   30,                     !- End Day
   GarageLighting05Week,   !- Week Schedule Name
   5,                      !- Start Month
   1,                      !- Start Day
   5,                      !- End Month
   31,                     !- End Day
   GarageLighting06Week,   !- Week Schedule Name
   6,                      !- Start Month
   1,                      !- Start Day
   6,                      !- End Month
   30,                     !- End Day
   GarageLighting07Week,   !- Week Schedule Name
   7,                      !- Start Month
   1,                      !- Start Day
   7,                      !- End Month
   31,                     !- End Day
   GarageLighting08Week,   !- Week Schedule Name
   8,                      !- Start Month
   1,                      !- Start Day
   8,                      !- End Month
   31,                     !- End Day
   GarageLighting09Week,   !- Week Schedule Name
   9,                      !- Start Month
   1,                      !- Start Day
   9,                      !- End Month
   30,                     !- End Day
   GarageLighting10Week,   !- Week Schedule Name
   10,                     !- Start Month
   1,                      !- Start Day
   10,                     !- End Month
   31,                     !- End Day
   GarageLighting11Week,   !- Week Schedule Name
   11,                     !- Start Month
   1,                      !- Start Day
   11,                     !- End Month
   30,                     !- End Day
   GarageLighting12Week,   !- Week Schedule Name
   12,                     !- Start Month
   1,                      !- Start Day
   12,                     !- End Month
   31;                     !- End Day

Schedule:Day:Hourly,
   Gas_FireplaceDay01,   !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_FireplaceDay02,   !- Name
   FRACTION,             !- Schedule Type
   0.5116279069767443,
   0.2674418604651163,
   0.2209302325581395,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3720930232558141,
   0.3720930232558141,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744187,
   0.7674418604651163,
   0.8837209302325582,
   0.9418604651162792,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_FireplaceDay03,   !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Gas_FireplaceDay04,   !- Name
   FRACTION,             !- Schedule Type
   0.4450854315646096,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3236984956833524,
   0.3236984956833524,
   0.3338140736734572,
   0.4552010095547143,
   0.5765879454359715,
   0.6676281473469143,
   0.7687839272479619,
   0.8193618171984858,
   0.8699397071490095,
   0.7586683492578572,
   0.6575125693568096;

Schedule:Day:Hourly,
   Gas_FireplaceDay05,   !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Gas_FireplaceDay06,   !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Gas_FireplaceDay07,   !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Gas_FireplaceDay08,   !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Gas_FireplaceDay09,   !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Gas_FireplaceDay10,   !- Name
   FRACTION,             !- Schedule Type
   0.4309837149209784,
   0.2252869418905114,
   0.1861066041704224,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.2546721951805782,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907338,
   0.4407787993510006,
   0.5583198125112675,
   0.6464755723814676,
   0.7444264166816897,
   0.793401838831801,
   0.8423772609819121,
   0.7346313322516677,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_FireplaceDay11,   !- Name
   FRACTION,             !- Schedule Type
   0.4292210003405245,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302146,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359655,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_FireplaceDay12,   !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Gas_FireplaceWk01,    !- Name
   For: Weekdays,
   Gas_FireplaceDay01,
   For: CustomDay1,
   Gas_FireplaceDay01,
   For: CustomDay2,
   Gas_FireplaceDay01,
   For: AllOtherDays,
   Gas_FireplaceDay01;

Schedule:Week:Compact,
   Gas_FireplaceWk02,    !- Name
   For: Weekdays,
   Gas_FireplaceDay02,
   For: CustomDay1,
   Gas_FireplaceDay02,
   For: CustomDay2,
   Gas_FireplaceDay02,
   For: AllOtherDays,
   Gas_FireplaceDay02;

Schedule:Week:Compact,
   Gas_FireplaceWk03,    !- Name
   For: Weekdays,
   Gas_FireplaceDay03,
   For: CustomDay1,
   Gas_FireplaceDay03,
   For: CustomDay2,
   Gas_FireplaceDay03,
   For: AllOtherDays,
   Gas_FireplaceDay03;

Schedule:Week:Compact,
   Gas_FireplaceWk04,    !- Name
   For: Weekdays,
   Gas_FireplaceDay04,
   For: CustomDay1,
   Gas_FireplaceDay04,
   For: CustomDay2,
   Gas_FireplaceDay04,
   For: AllOtherDays,
   Gas_FireplaceDay04;

Schedule:Week:Compact,
   Gas_FireplaceWk05,    !- Name
   For: Weekdays,
   Gas_FireplaceDay05,
   For: CustomDay1,
   Gas_FireplaceDay05,
   For: CustomDay2,
   Gas_FireplaceDay05,
   For: AllOtherDays,
   Gas_FireplaceDay05;

Schedule:Week:Compact,
   Gas_FireplaceWk06,    !- Name
   For: Weekdays,
   Gas_FireplaceDay06,
   For: CustomDay1,
   Gas_FireplaceDay06,
   For: CustomDay2,
   Gas_FireplaceDay06,
   For: AllOtherDays,
   Gas_FireplaceDay06;

Schedule:Week:Compact,
   Gas_FireplaceWk07,    !- Name
   For: Weekdays,
   Gas_FireplaceDay07,
   For: CustomDay1,
   Gas_FireplaceDay07,
   For: CustomDay2,
   Gas_FireplaceDay07,
   For: AllOtherDays,
   Gas_FireplaceDay07;

Schedule:Week:Compact,
   Gas_FireplaceWk08,    !- Name
   For: Weekdays,
   Gas_FireplaceDay08,
   For: CustomDay1,
   Gas_FireplaceDay08,
   For: CustomDay2,
   Gas_FireplaceDay08,
   For: AllOtherDays,
   Gas_FireplaceDay08;

Schedule:Week:Compact,
   Gas_FireplaceWk09,    !- Name
   For: Weekdays,
   Gas_FireplaceDay09,
   For: CustomDay1,
   Gas_FireplaceDay09,
   For: CustomDay2,
   Gas_FireplaceDay09,
   For: AllOtherDays,
   Gas_FireplaceDay09;

Schedule:Week:Compact,
   Gas_FireplaceWk10,    !- Name
   For: Weekdays,
   Gas_FireplaceDay10,
   For: CustomDay1,
   Gas_FireplaceDay10,
   For: CustomDay2,
   Gas_FireplaceDay10,
   For: AllOtherDays,
   Gas_FireplaceDay10;

Schedule:Week:Compact,
   Gas_FireplaceWk11,    !- Name
   For: Weekdays,
   Gas_FireplaceDay11,
   For: CustomDay1,
   Gas_FireplaceDay11,
   For: CustomDay2,
   Gas_FireplaceDay11,
   For: AllOtherDays,
   Gas_FireplaceDay11;

Schedule:Week:Compact,
   Gas_FireplaceWk12,    !- Name
   For: Weekdays,
   Gas_FireplaceDay12,
   For: CustomDay1,
   Gas_FireplaceDay12,
   For: CustomDay2,
   Gas_FireplaceDay12,
   For: AllOtherDays,
   Gas_FireplaceDay12;

Schedule:Year,
   Gas_Fireplace,       !- Name
   FRACTION,            !- Schedule Type
   Gas_FireplaceWk01,   !- Week Schedule Name
   1,                   !- Start Month
   1,                   !- Start Day
   1,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk02,   !- Week Schedule Name
   2,                   !- Start Month
   1,                   !- Start Day
   2,                   !- End Month
   28,                  !- End Day
   Gas_FireplaceWk03,   !- Week Schedule Name
   3,                   !- Start Month
   1,                   !- Start Day
   3,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk04,   !- Week Schedule Name
   4,                   !- Start Month
   1,                   !- Start Day
   4,                   !- End Month
   30,                  !- End Day
   Gas_FireplaceWk05,   !- Week Schedule Name
   5,                   !- Start Month
   1,                   !- Start Day
   5,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk06,   !- Week Schedule Name
   6,                   !- Start Month
   1,                   !- Start Day
   6,                   !- End Month
   30,                  !- End Day
   Gas_FireplaceWk07,   !- Week Schedule Name
   7,                   !- Start Month
   1,                   !- Start Day
   7,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk08,   !- Week Schedule Name
   8,                   !- Start Month
   1,                   !- Start Day
   8,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk09,   !- Week Schedule Name
   9,                   !- Start Month
   1,                   !- Start Day
   9,                   !- End Month
   30,                  !- End Day
   Gas_FireplaceWk10,   !- Week Schedule Name
   10,                  !- Start Month
   1,                   !- Start Day
   10,                  !- End Month
   31,                  !- End Day
   Gas_FireplaceWk11,   !- Week Schedule Name
   11,                  !- Start Month
   1,                   !- Start Day
   11,                  !- End Month
   30,                  !- End Day
   Gas_FireplaceWk12,   !- Week Schedule Name
   12,                  !- Start Month
   1,                   !- Start Day
   12,                  !- End Month
   31;                  !- End Day

Schedule:Day:Hourly,
   Gas_GrillDay01,       !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142857,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142857,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291926,
   0.6832298136645962,
   1,
   0.7142857142857142,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602484,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillDay02,       !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142857,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142857,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291926,
   0.6832298136645962,
   1,
   0.7142857142857142,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602484,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillDay03,       !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901753,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870165,
   0.2468845014919289,
   0.2300514672992973,
   0.2468845014919289,
   0.2581065242870165,
   0.2356624786968412,
   0.2132184331066658,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298221,
   0.9033728350045579,
   0.6452663107175414,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillDay04,       !- Name
   FRACTION,             !- Schedule Type
   0.0223534540842614,
   0.0055883635210654,
   0.0055883635210654,
   0.0111767270421307,
   0.0391185446474575,
   0.0670603622527843,
   0.1620625421108953,
   0.2570647219690064,
   0.2458879949268757,
   0.2291229043636796,
   0.2458879949268757,
   0.2570647219690064,
   0.234711267884745,
   0.2123578138004835,
   0.2738298125322025,
   0.329713447742856,
   0.6147199873171891,
   0.8997265268915223,
   0.642661804922516,
   0.391185446474575,
   0.2458879949268757,
   0.1061789069002418,
   0.0726487257738496,
   0.0391185446474575;

Schedule:Day:Hourly,
   Gas_GrillDay05,       !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901753,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870165,
   0.2468845014919289,
   0.2300514672992973,
   0.2468845014919289,
   0.2581065242870165,
   0.2356624786968412,
   0.2132184331066658,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298221,
   0.9033728350045579,
   0.6452663107175414,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillDay06,       !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108393,
   0.8113035551504102,
   0.5795025393931502,
   0.3527406761523523,
   0.2217227107243357,
   0.0957438978127813,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillDay07,       !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.147120605604217,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783758,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848361,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199635,
   0.5834092980856883,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillDay08,       !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.147120605604217,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783758,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848361,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199635,
   0.5834092980856883,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillDay09,       !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108393,
   0.8113035551504102,
   0.5795025393931502,
   0.3527406761523523,
   0.2217227107243357,
   0.0957438978127813,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillDay10,       !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602552,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602552,
   0.2580159327811026,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608934,
   0.7064721969006381,
   0.430026554635171,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillDay11,       !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602552,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602552,
   0.2580159327811026,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608934,
   0.7064721969006381,
   0.430026554635171,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillDay12,       !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142857,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142857,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291926,
   0.6832298136645962,
   1,
   0.7142857142857142,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602484,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Week:Compact,
   Gas_GrillWk01,       !- Name
   For: Weekdays,
   Gas_GrillDay01,
   For: CustomDay1,
   Gas_GrillDay01,
   For: CustomDay2,
   Gas_GrillDay01,
   For: AllOtherDays,
   Gas_GrillDay01;

Schedule:Week:Compact,
   Gas_GrillWk02,       !- Name
   For: Weekdays,
   Gas_GrillDay02,
   For: CustomDay1,
   Gas_GrillDay02,
   For: CustomDay2,
   Gas_GrillDay02,
   For: AllOtherDays,
   Gas_GrillDay02;

Schedule:Week:Compact,
   Gas_GrillWk03,       !- Name
   For: Weekdays,
   Gas_GrillDay03,
   For: CustomDay1,
   Gas_GrillDay03,
   For: CustomDay2,
   Gas_GrillDay03,
   For: AllOtherDays,
   Gas_GrillDay03;

Schedule:Week:Compact,
   Gas_GrillWk04,       !- Name
   For: Weekdays,
   Gas_GrillDay04,
   For: CustomDay1,
   Gas_GrillDay04,
   For: CustomDay2,
   Gas_GrillDay04,
   For: AllOtherDays,
   Gas_GrillDay04;

Schedule:Week:Compact,
   Gas_GrillWk05,       !- Name
   For: Weekdays,
   Gas_GrillDay05,
   For: CustomDay1,
   Gas_GrillDay05,
   For: CustomDay2,
   Gas_GrillDay05,
   For: AllOtherDays,
   Gas_GrillDay05;

Schedule:Week:Compact,
   Gas_GrillWk06,       !- Name
   For: Weekdays,
   Gas_GrillDay06,
   For: CustomDay1,
   Gas_GrillDay06,
   For: CustomDay2,
   Gas_GrillDay06,
   For: AllOtherDays,
   Gas_GrillDay06;

Schedule:Week:Compact,
   Gas_GrillWk07,       !- Name
   For: Weekdays,
   Gas_GrillDay07,
   For: CustomDay1,
   Gas_GrillDay07,
   For: CustomDay2,
   Gas_GrillDay07,
   For: AllOtherDays,
   Gas_GrillDay07;

Schedule:Week:Compact,
   Gas_GrillWk08,       !- Name
   For: Weekdays,
   Gas_GrillDay08,
   For: CustomDay1,
   Gas_GrillDay08,
   For: CustomDay2,
   Gas_GrillDay08,
   For: AllOtherDays,
   Gas_GrillDay08;

Schedule:Week:Compact,
   Gas_GrillWk09,       !- Name
   For: Weekdays,
   Gas_GrillDay09,
   For: CustomDay1,
   Gas_GrillDay09,
   For: CustomDay2,
   Gas_GrillDay09,
   For: AllOtherDays,
   Gas_GrillDay09;

Schedule:Week:Compact,
   Gas_GrillWk10,       !- Name
   For: Weekdays,
   Gas_GrillDay10,
   For: CustomDay1,
   Gas_GrillDay10,
   For: CustomDay2,
   Gas_GrillDay10,
   For: AllOtherDays,
   Gas_GrillDay10;

Schedule:Week:Compact,
   Gas_GrillWk11,       !- Name
   For: Weekdays,
   Gas_GrillDay11,
   For: CustomDay1,
   Gas_GrillDay11,
   For: CustomDay2,
   Gas_GrillDay11,
   For: AllOtherDays,
   Gas_GrillDay11;

Schedule:Week:Compact,
   Gas_GrillWk12,       !- Name
   For: Weekdays,
   Gas_GrillDay12,
   For: CustomDay1,
   Gas_GrillDay12,
   For: CustomDay2,
   Gas_GrillDay12,
   For: AllOtherDays,
   Gas_GrillDay12;

Schedule:Year,
   Gas_Grill,       !- Name
   FRACTION,        !- Schedule Type
   Gas_GrillWk01,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   Gas_GrillWk02,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   Gas_GrillWk03,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   Gas_GrillWk04,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   Gas_GrillWk05,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   Gas_GrillWk06,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   Gas_GrillWk07,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   Gas_GrillWk08,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   Gas_GrillWk09,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   Gas_GrillWk10,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   Gas_GrillWk11,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   Gas_GrillWk12,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   Gas_lightingDay01,    !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_lightingDay02,    !- Name
   FRACTION,             !- Schedule Type
   0.5116279069767443,
   0.2674418604651163,
   0.2209302325581395,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3720930232558141,
   0.3720930232558141,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744187,
   0.7674418604651163,
   0.8837209302325582,
   0.9418604651162792,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_lightingDay03,    !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Gas_lightingDay04,    !- Name
   FRACTION,             !- Schedule Type
   0.4450854315646096,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3236984956833524,
   0.3236984956833524,
   0.3338140736734572,
   0.4552010095547143,
   0.5765879454359715,
   0.6676281473469143,
   0.7687839272479619,
   0.8193618171984858,
   0.8699397071490095,
   0.7586683492578572,
   0.6575125693568096;

Schedule:Day:Hourly,
   Gas_lightingDay05,    !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Gas_lightingDay06,    !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Gas_lightingDay07,    !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Gas_lightingDay08,    !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Gas_lightingDay09,    !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Gas_lightingDay10,    !- Name
   FRACTION,             !- Schedule Type
   0.4309837149209784,
   0.2252869418905114,
   0.1861066041704224,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.2546721951805782,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907338,
   0.4407787993510006,
   0.5583198125112675,
   0.6464755723814676,
   0.7444264166816897,
   0.793401838831801,
   0.8423772609819121,
   0.7346313322516677,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_lightingDay11,    !- Name
   FRACTION,             !- Schedule Type
   0.4292210003405245,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302146,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359655,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_lightingDay12,    !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Gas_lightingWk01,    !- Name
   For: Weekdays,
   Gas_lightingDay01,
   For: CustomDay1,
   Gas_lightingDay01,
   For: CustomDay2,
   Gas_lightingDay01,
   For: AllOtherDays,
   Gas_lightingDay01;

Schedule:Week:Compact,
   Gas_lightingWk02,    !- Name
   For: Weekdays,
   Gas_lightingDay02,
   For: CustomDay1,
   Gas_lightingDay02,
   For: CustomDay2,
   Gas_lightingDay02,
   For: AllOtherDays,
   Gas_lightingDay02;

Schedule:Week:Compact,
   Gas_lightingWk03,    !- Name
   For: Weekdays,
   Gas_lightingDay03,
   For: CustomDay1,
   Gas_lightingDay03,
   For: CustomDay2,
   Gas_lightingDay03,
   For: AllOtherDays,
   Gas_lightingDay03;

Schedule:Week:Compact,
   Gas_lightingWk04,    !- Name
   For: Weekdays,
   Gas_lightingDay04,
   For: CustomDay1,
   Gas_lightingDay04,
   For: CustomDay2,
   Gas_lightingDay04,
   For: AllOtherDays,
   Gas_lightingDay04;

Schedule:Week:Compact,
   Gas_lightingWk05,    !- Name
   For: Weekdays,
   Gas_lightingDay05,
   For: CustomDay1,
   Gas_lightingDay05,
   For: CustomDay2,
   Gas_lightingDay05,
   For: AllOtherDays,
   Gas_lightingDay05;

Schedule:Week:Compact,
   Gas_lightingWk06,    !- Name
   For: Weekdays,
   Gas_lightingDay06,
   For: CustomDay1,
   Gas_lightingDay06,
   For: CustomDay2,
   Gas_lightingDay06,
   For: AllOtherDays,
   Gas_lightingDay06;

Schedule:Week:Compact,
   Gas_lightingWk07,    !- Name
   For: Weekdays,
   Gas_lightingDay07,
   For: CustomDay1,
   Gas_lightingDay07,
   For: CustomDay2,
   Gas_lightingDay07,
   For: AllOtherDays,
   Gas_lightingDay07;

Schedule:Week:Compact,
   Gas_lightingWk08,    !- Name
   For: Weekdays,
   Gas_lightingDay08,
   For: CustomDay1,
   Gas_lightingDay08,
   For: CustomDay2,
   Gas_lightingDay08,
   For: AllOtherDays,
   Gas_lightingDay08;

Schedule:Week:Compact,
   Gas_lightingWk09,    !- Name
   For: Weekdays,
   Gas_lightingDay09,
   For: CustomDay1,
   Gas_lightingDay09,
   For: CustomDay2,
   Gas_lightingDay09,
   For: AllOtherDays,
   Gas_lightingDay09;

Schedule:Week:Compact,
   Gas_lightingWk10,    !- Name
   For: Weekdays,
   Gas_lightingDay10,
   For: CustomDay1,
   Gas_lightingDay10,
   For: CustomDay2,
   Gas_lightingDay10,
   For: AllOtherDays,
   Gas_lightingDay10;

Schedule:Week:Compact,
   Gas_lightingWk11,    !- Name
   For: Weekdays,
   Gas_lightingDay11,
   For: CustomDay1,
   Gas_lightingDay11,
   For: CustomDay2,
   Gas_lightingDay11,
   For: AllOtherDays,
   Gas_lightingDay11;

Schedule:Week:Compact,
   Gas_lightingWk12,    !- Name
   For: Weekdays,
   Gas_lightingDay12,
   For: CustomDay1,
   Gas_lightingDay12,
   For: CustomDay2,
   Gas_lightingDay12,
   For: AllOtherDays,
   Gas_lightingDay12;

Schedule:Year,
   Gas_lighting,       !- Name
   FRACTION,           !- Schedule Type
   Gas_lightingWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   Gas_lightingWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   Gas_lightingWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   Gas_lightingWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   Gas_lightingWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   Gas_lightingWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   Gas_lightingWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   HeatingSeasonSchedule01d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule02d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule03d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule04d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule05d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule06d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule07d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule08d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule09d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule10d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule11d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule12d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   HeatingSeasonSchedule01,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule01d,
   For: CustomDay1,
   HeatingSeasonSchedule01d,
   For: CustomDay2,
   HeatingSeasonSchedule01d,
   For: AllOtherDays,
   HeatingSeasonSchedule01d;

Schedule:Week:Compact,
   HeatingSeasonSchedule02,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule02d,
   For: CustomDay1,
   HeatingSeasonSchedule02d,
   For: CustomDay2,
   HeatingSeasonSchedule02d,
   For: AllOtherDays,
   HeatingSeasonSchedule02d;

Schedule:Week:Compact,
   HeatingSeasonSchedule03,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule03d,
   For: CustomDay1,
   HeatingSeasonSchedule03d,
   For: CustomDay2,
   HeatingSeasonSchedule03d,
   For: AllOtherDays,
   HeatingSeasonSchedule03d;

Schedule:Week:Compact,
   HeatingSeasonSchedule04,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule04d,
   For: CustomDay1,
   HeatingSeasonSchedule04d,
   For: CustomDay2,
   HeatingSeasonSchedule04d,
   For: AllOtherDays,
   HeatingSeasonSchedule04d;

Schedule:Week:Compact,
   HeatingSeasonSchedule05,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule05d,
   For: CustomDay1,
   HeatingSeasonSchedule05d,
   For: CustomDay2,
   HeatingSeasonSchedule05d,
   For: AllOtherDays,
   HeatingSeasonSchedule05d;

Schedule:Week:Compact,
   HeatingSeasonSchedule06,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule06d,
   For: CustomDay1,
   HeatingSeasonSchedule06d,
   For: CustomDay2,
   HeatingSeasonSchedule06d,
   For: AllOtherDays,
   HeatingSeasonSchedule06d;

Schedule:Week:Compact,
   HeatingSeasonSchedule07,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule07d,
   For: CustomDay1,
   HeatingSeasonSchedule07d,
   For: CustomDay2,
   HeatingSeasonSchedule07d,
   For: AllOtherDays,
   HeatingSeasonSchedule07d;

Schedule:Week:Compact,
   HeatingSeasonSchedule08,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule08d,
   For: CustomDay1,
   HeatingSeasonSchedule08d,
   For: CustomDay2,
   HeatingSeasonSchedule08d,
   For: AllOtherDays,
   HeatingSeasonSchedule08d;

Schedule:Week:Compact,
   HeatingSeasonSchedule09,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule09d,
   For: CustomDay1,
   HeatingSeasonSchedule09d,
   For: CustomDay2,
   HeatingSeasonSchedule09d,
   For: AllOtherDays,
   HeatingSeasonSchedule09d;

Schedule:Week:Compact,
   HeatingSeasonSchedule10,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule10d,
   For: CustomDay1,
   HeatingSeasonSchedule10d,
   For: CustomDay2,
   HeatingSeasonSchedule10d,
   For: AllOtherDays,
   HeatingSeasonSchedule10d;

Schedule:Week:Compact,
   HeatingSeasonSchedule11,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule11d,
   For: CustomDay1,
   HeatingSeasonSchedule11d,
   For: CustomDay2,
   HeatingSeasonSchedule11d,
   For: AllOtherDays,
   HeatingSeasonSchedule11d;

Schedule:Week:Compact,
   HeatingSeasonSchedule12,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule12d,
   For: CustomDay1,
   HeatingSeasonSchedule12d,
   For: CustomDay2,
   HeatingSeasonSchedule12d,
   For: AllOtherDays,
   HeatingSeasonSchedule12d;

Schedule:Year,
   HeatingSeasonSchedule,     !- Name
   ON/OFF,                    !- Schedule Type
   HeatingSeasonSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   HeatingSeasonSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   HeatingSetPointDesignDay,   !- Name
   TEMPERATURE,                !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Day:Hourly,
   HeatingSetPointWeekday,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Day:Hourly,
   HeatingSetPointWeekend,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Week:Compact,
   HeatingSetPointWeek,        !- Name
   For: Weekdays,
   HeatingSetPointWeekday,
   For: CustomDay1,
   HeatingSetPointWeekday,
   For: CustomDay2,
   HeatingSetPointWeekend,
   For: WinterDesignDay,
   HeatingSetPointDesignDay,
   For: AllOtherDays,
   HeatingSetPointWeekend;

Schedule:Year,
   HeatingSetPoint,       !- Name
   TEMPERATURE,           !- Schedule Type
   HeatingSetPointWeek,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay01,   !- Name
   FRACTION,              !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093847,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796662,
   0.7636861313868611,
   0.7394421272158497,
   0.4121480709071949,
   0.3697210636079248,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay02,   !- Name
   FRACTION,              !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500868,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141234,
   0.761861313868613,
   0.7376752404124665,
   0.4111632487544896,
   0.3688376202062332,
   0.3083724365658672,
   0.2600002896535742,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay03,   !- Name
   FRACTION,              !- Schedule Type
   0.1883906847410497,
   0.2276387440621017,
   0.1883906847410497,
   0.2276387440621017,
   0.3689317576178889,
   0.5259239949020971,
   0.447427876259993,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199976,
   0.117744177963156,
   0.1098945660989456,
   0.1098945660989456,
   0.1098945660989456,
   0.1883906847410497,
   0.4552774881242034,
   0.9890510948905109,
   0.9576526474336692,
   0.5337736067663075,
   0.4788263237168346,
   0.4003302050747305,
   0.3375333101610473,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay04,   !- Name
   FRACTION,              !- Schedule Type
   0.1883906847410497,
   0.2276387440621017,
   0.1883906847410497,
   0.2276387440621017,
   0.3689317576178889,
   0.5259239949020971,
   0.447427876259993,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199976,
   0.117744177963156,
   0.1098945660989456,
   0.1098945660989456,
   0.1098945660989456,
   0.1883906847410497,
   0.4552774881242034,
   0.9890510948905109,
   0.9576526474336692,
   0.5337736067663075,
   0.4788263237168346,
   0.4003302050747305,
   0.3375333101610473,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay05,   !- Name
   FRACTION,              !- Schedule Type
   0.1883906847410497,
   0.2276387440621017,
   0.1883906847410497,
   0.2276387440621017,
   0.3689317576178889,
   0.5259239949020971,
   0.447427876259993,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199976,
   0.117744177963156,
   0.1098945660989456,
   0.1098945660989456,
   0.1098945660989456,
   0.1883906847410497,
   0.4552774881242034,
   0.9890510948905109,
   0.9576526474336692,
   0.5337736067663075,
   0.4788263237168346,
   0.4003302050747305,
   0.3375333101610473,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay06,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761904,
   0.2301587301587301,
   0.1904761904761904,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809523,
   0.1904761904761904,
   0.1904761904761904,
   0.1507936507936508,
   0.119047619047619,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761904,
   0.4603174603174602,
   1,
   0.968253968253968,
   0.5396825396825397,
   0.484126984126984,
   0.4047619047619047,
   0.3412698412698412,
   0.1904761904761904,
   0.1904761904761904;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay07,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761904,
   0.2301587301587301,
   0.1904761904761904,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809523,
   0.1904761904761904,
   0.1904761904761904,
   0.1507936507936508,
   0.119047619047619,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761904,
   0.4603174603174602,
   1,
   0.968253968253968,
   0.5396825396825397,
   0.484126984126984,
   0.4047619047619047,
   0.3412698412698412,
   0.1904761904761904,
   0.1904761904761904;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay08,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761904,
   0.2301587301587301,
   0.1904761904761904,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809523,
   0.1904761904761904,
   0.1904761904761904,
   0.1507936507936508,
   0.119047619047619,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761904,
   0.4603174603174602,
   1,
   0.968253968253968,
   0.5396825396825397,
   0.484126984126984,
   0.4047619047619047,
   0.3412698412698412,
   0.1904761904761904,
   0.1904761904761904;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay09,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761904,
   0.2301587301587301,
   0.1904761904761904,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809523,
   0.1904761904761904,
   0.1904761904761904,
   0.1507936507936508,
   0.119047619047619,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761904,
   0.4603174603174602,
   1,
   0.968253968253968,
   0.5396825396825397,
   0.484126984126984,
   0.4047619047619047,
   0.3412698412698412,
   0.1904761904761904,
   0.1904761904761904;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay10,   !- Name
   FRACTION,              !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935928,
   0.4516930251419302,
   0.3842761557177615,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938361,
   0.0943836171938361,
   0.0943836171938361,
   0.1618004866180049,
   0.3910178426601784,
   0.8494525547445254,
   0.822485806974858,
   0.4584347120843471,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239253,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay11,   !- Name
   FRACTION,              !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572818,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877534,
   0.0937753446877534,
   0.0937753446877534,
   0.1607577337504345,
   0.3884978565635499,
   0.8439781021897809,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay12,   !- Name
   FRACTION,              !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093847,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796662,
   0.7636861313868611,
   0.7394421272158497,
   0.4121480709071949,
   0.3697210636079248,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk01,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay01,
   For: CustomDay1,
   Hot_Tub_HeaterDay01,
   For: CustomDay2,
   Hot_Tub_HeaterDay01,
   For: AllOtherDays,
   Hot_Tub_HeaterDay01;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk02,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay02,
   For: CustomDay1,
   Hot_Tub_HeaterDay02,
   For: CustomDay2,
   Hot_Tub_HeaterDay02,
   For: AllOtherDays,
   Hot_Tub_HeaterDay02;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk03,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay03,
   For: CustomDay1,
   Hot_Tub_HeaterDay03,
   For: CustomDay2,
   Hot_Tub_HeaterDay03,
   For: AllOtherDays,
   Hot_Tub_HeaterDay03;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk04,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay04,
   For: CustomDay1,
   Hot_Tub_HeaterDay04,
   For: CustomDay2,
   Hot_Tub_HeaterDay04,
   For: AllOtherDays,
   Hot_Tub_HeaterDay04;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk05,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay05,
   For: CustomDay1,
   Hot_Tub_HeaterDay05,
   For: CustomDay2,
   Hot_Tub_HeaterDay05,
   For: AllOtherDays,
   Hot_Tub_HeaterDay05;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk06,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay06,
   For: CustomDay1,
   Hot_Tub_HeaterDay06,
   For: CustomDay2,
   Hot_Tub_HeaterDay06,
   For: AllOtherDays,
   Hot_Tub_HeaterDay06;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk07,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay07,
   For: CustomDay1,
   Hot_Tub_HeaterDay07,
   For: CustomDay2,
   Hot_Tub_HeaterDay07,
   For: AllOtherDays,
   Hot_Tub_HeaterDay07;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk08,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay08,
   For: CustomDay1,
   Hot_Tub_HeaterDay08,
   For: CustomDay2,
   Hot_Tub_HeaterDay08,
   For: AllOtherDays,
   Hot_Tub_HeaterDay08;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk09,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay09,
   For: CustomDay1,
   Hot_Tub_HeaterDay09,
   For: CustomDay2,
   Hot_Tub_HeaterDay09,
   For: AllOtherDays,
   Hot_Tub_HeaterDay09;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk10,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay10,
   For: CustomDay1,
   Hot_Tub_HeaterDay10,
   For: CustomDay2,
   Hot_Tub_HeaterDay10,
   For: AllOtherDays,
   Hot_Tub_HeaterDay10;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk11,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay11,
   For: CustomDay1,
   Hot_Tub_HeaterDay11,
   For: CustomDay2,
   Hot_Tub_HeaterDay11,
   For: AllOtherDays,
   Hot_Tub_HeaterDay11;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk12,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay12,
   For: CustomDay1,
   Hot_Tub_HeaterDay12,
   For: CustomDay2,
   Hot_Tub_HeaterDay12,
   For: AllOtherDays,
   Hot_Tub_HeaterDay12;

Schedule:Year,
   Hot_Tub_Heater,       !- Name
   FRACTION,             !- Schedule Type
   Hot_Tub_HeaterWk01,   !- Week Schedule Name
   1,                    !- Start Month
   1,                    !- Start Day
   1,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk02,   !- Week Schedule Name
   2,                    !- Start Month
   1,                    !- Start Day
   2,                    !- End Month
   28,                   !- End Day
   Hot_Tub_HeaterWk03,   !- Week Schedule Name
   3,                    !- Start Month
   1,                    !- Start Day
   3,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk04,   !- Week Schedule Name
   4,                    !- Start Month
   1,                    !- Start Day
   4,                    !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk05,   !- Week Schedule Name
   5,                    !- Start Month
   1,                    !- Start Day
   5,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk06,   !- Week Schedule Name
   6,                    !- Start Month
   1,                    !- Start Day
   6,                    !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk07,   !- Week Schedule Name
   7,                    !- Start Month
   1,                    !- Start Day
   7,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk08,   !- Week Schedule Name
   8,                    !- Start Month
   1,                    !- Start Day
   8,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk09,   !- Week Schedule Name
   9,                    !- Start Month
   1,                    !- Start Day
   9,                    !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk10,   !- Week Schedule Name
   10,                   !- Start Month
   1,                    !- Start Day
   10,                   !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk11,   !- Week Schedule Name
   11,                   !- Start Month
   1,                    !- Start Day
   11,                   !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk12,   !- Week Schedule Name
   12,                   !- Start Month
   1,                    !- Start Day
   12,                   !- End Month
   31;                   !- End Day

Schedule:Day:Hourly,
   Hot_Tub_PumpDay01,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay02,    !- Name
   FRACTION,             !- Schedule Type
   0.1523809523809524,
   0.1841269841269841,
   0.1523809523809524,
   0.1841269841269841,
   0.2984126984126985,
   0.4253968253968255,
   0.361904761904762,
   0.1523809523809524,
   0.1523809523809524,
   0.1206349206349207,
   0.0952380952380952,
   0.0888888888888889,
   0.0888888888888889,
   0.0888888888888889,
   0.1523809523809524,
   0.3682539682539683,
   0.8000000000000002,
   0.7746031746031746,
   0.4317460317460318,
   0.3873015873015873,
   0.3238095238095239,
   0.273015873015873,
   0.1523809523809524,
   0.1523809523809524;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay03,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay04,    !- Name
   FRACTION,             !- Schedule Type
   0.1502463054187192,
   0.1815476190476191,
   0.1502463054187192,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187192,
   0.1502463054187192,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609195,
   0.0876436781609195,
   0.0876436781609195,
   0.1502463054187192,
   0.3630952380952381,
   0.788793103448276,
   0.7637520525451561,
   0.4256978653530378,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085386,
   0.1502463054187192,
   0.1502463054187192;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay05,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay06,    !- Name
   FRACTION,             !- Schedule Type
   0.1904761904761905,
   0.2301587301587301,
   0.1904761904761905,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619047,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay07,    !- Name
   FRACTION,             !- Schedule Type
   0.1901477832512315,
   0.2297619047619048,
   0.1901477832512315,
   0.2297619047619048,
   0.3723727422003284,
   0.5308292282430214,
   0.4516009852216749,
   0.1901477832512315,
   0.1901477832512315,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512315,
   0.4595238095238095,
   0.9982758620689655,
   0.9665845648604269,
   0.538752052545156,
   0.4832922824302134,
   0.404064039408867,
   0.3406814449917898,
   0.1901477832512315,
   0.1901477832512315;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay08,    !- Name
   FRACTION,             !- Schedule Type
   0.1901477832512315,
   0.2297619047619048,
   0.1901477832512315,
   0.2297619047619048,
   0.3723727422003284,
   0.5308292282430214,
   0.4516009852216749,
   0.1901477832512315,
   0.1901477832512315,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512315,
   0.4595238095238095,
   0.9982758620689655,
   0.9665845648604269,
   0.538752052545156,
   0.4832922824302134,
   0.404064039408867,
   0.3406814449917898,
   0.1901477832512315,
   0.1901477832512315;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay09,    !- Name
   FRACTION,             !- Schedule Type
   0.1904761904761905,
   0.2301587301587301,
   0.1904761904761905,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619047,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay10,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay11,    !- Name
   FRACTION,             !- Schedule Type
   0.1502463054187192,
   0.1815476190476191,
   0.1502463054187192,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187192,
   0.1502463054187192,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609195,
   0.0876436781609195,
   0.0876436781609195,
   0.1502463054187192,
   0.3630952380952381,
   0.788793103448276,
   0.7637520525451561,
   0.4256978653530378,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085386,
   0.1502463054187192,
   0.1502463054187192;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay12,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Week:Compact,
   Hot_Tub_PumpWk01,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay01,
   For: CustomDay1,
   Hot_Tub_PumpDay01,
   For: CustomDay2,
   Hot_Tub_PumpDay01,
   For: AllOtherDays,
   Hot_Tub_PumpDay01;

Schedule:Week:Compact,
   Hot_Tub_PumpWk02,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay02,
   For: CustomDay1,
   Hot_Tub_PumpDay02,
   For: CustomDay2,
   Hot_Tub_PumpDay02,
   For: AllOtherDays,
   Hot_Tub_PumpDay02;

Schedule:Week:Compact,
   Hot_Tub_PumpWk03,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay03,
   For: CustomDay1,
   Hot_Tub_PumpDay03,
   For: CustomDay2,
   Hot_Tub_PumpDay03,
   For: AllOtherDays,
   Hot_Tub_PumpDay03;

Schedule:Week:Compact,
   Hot_Tub_PumpWk04,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay04,
   For: CustomDay1,
   Hot_Tub_PumpDay04,
   For: CustomDay2,
   Hot_Tub_PumpDay04,
   For: AllOtherDays,
   Hot_Tub_PumpDay04;

Schedule:Week:Compact,
   Hot_Tub_PumpWk05,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay05,
   For: CustomDay1,
   Hot_Tub_PumpDay05,
   For: CustomDay2,
   Hot_Tub_PumpDay05,
   For: AllOtherDays,
   Hot_Tub_PumpDay05;

Schedule:Week:Compact,
   Hot_Tub_PumpWk06,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay06,
   For: CustomDay1,
   Hot_Tub_PumpDay06,
   For: CustomDay2,
   Hot_Tub_PumpDay06,
   For: AllOtherDays,
   Hot_Tub_PumpDay06;

Schedule:Week:Compact,
   Hot_Tub_PumpWk07,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay07,
   For: CustomDay1,
   Hot_Tub_PumpDay07,
   For: CustomDay2,
   Hot_Tub_PumpDay07,
   For: AllOtherDays,
   Hot_Tub_PumpDay07;

Schedule:Week:Compact,
   Hot_Tub_PumpWk08,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay08,
   For: CustomDay1,
   Hot_Tub_PumpDay08,
   For: CustomDay2,
   Hot_Tub_PumpDay08,
   For: AllOtherDays,
   Hot_Tub_PumpDay08;

Schedule:Week:Compact,
   Hot_Tub_PumpWk09,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay09,
   For: CustomDay1,
   Hot_Tub_PumpDay09,
   For: CustomDay2,
   Hot_Tub_PumpDay09,
   For: AllOtherDays,
   Hot_Tub_PumpDay09;

Schedule:Week:Compact,
   Hot_Tub_PumpWk10,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay10,
   For: CustomDay1,
   Hot_Tub_PumpDay10,
   For: CustomDay2,
   Hot_Tub_PumpDay10,
   For: AllOtherDays,
   Hot_Tub_PumpDay10;

Schedule:Week:Compact,
   Hot_Tub_PumpWk11,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay11,
   For: CustomDay1,
   Hot_Tub_PumpDay11,
   For: CustomDay2,
   Hot_Tub_PumpDay11,
   For: AllOtherDays,
   Hot_Tub_PumpDay11;

Schedule:Week:Compact,
   Hot_Tub_PumpWk12,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay12,
   For: CustomDay1,
   Hot_Tub_PumpDay12,
   For: CustomDay2,
   Hot_Tub_PumpDay12,
   For: AllOtherDays,
   Hot_Tub_PumpDay12;

Schedule:Year,
   Hot_Tub_Pump,       !- Name
   FRACTION,           !- Schedule Type
   Hot_Tub_PumpWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   Hot_Tub_PumpWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   InteriorLighting01Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0805468572130445,
   0.1723207186578932,
   0.3589498810614683,
   0.3432604865667008,
   0.1767089125068623,
   0.1441673612304104,
   0.1428547352766102,
   0.14311763217922,
   0.1462417076525968,
   0.1650442881432733,
   0.2411436360088907,
   0.4380289620611997,
   0.7443045640955182,
   0.9746824183186145,
   0.9238588098153369,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting02Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461002,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0790287036844964,
   0.1505435086556194,
   0.2959743311260937,
   0.2634573462732089,
   0.1336719896476656,
   0.1083139775039596,
   0.1072911133941993,
   0.1073913270712383,
   0.1087002858607612,
   0.1173234931018174,
   0.1568995302373628,
   0.278465986821553,
   0.5198192087298903,
   0.8019450331802147,
   0.924772244852156,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting03Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461002,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0768379275769895,
   0.1191178389430378,
   0.205097270564588,
   0.1642003497575926,
   0.087470596010034,
   0.07247881205302,
   0.0718740896613748,
   0.071916934021811,
   0.0725062775064329,
   0.0766028351710909,
   0.0971037690902014,
   0.1684645803533309,
   0.3374823900761968,
   0.5966782460315901,
   0.8170784070414142,
   0.8252578621022382,
   0.6299144175840022,
   0.5339755553826331,
   0.3709127120409542;

Schedule:Day:Hourly,
   InteriorLighting04Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0771758135167652,
   0.123964656428189,
   0.2191133450080964,
   0.1707266669739252,
   0.0858140860641725,
   0.0692235067118702,
   0.0685542938381075,
   0.0685503992901322,
   0.0685821332306345,
   0.0688899763652808,
   0.0711003891256719,
   0.0826122101302189,
   0.1257320761911536,
   0.2401431588645554,
   0.4486495761274987,
   0.690181543184134,
   0.7076612340696736,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   InteriorLighting05Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461002,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.075676618019987,
   0.1024593906208339,
   0.1569242059685597,
   0.1167517075451301,
   0.0681462237599849,
   0.0586494786716269,
   0.0582664092237785,
   0.0582643888816836,
   0.0582844898906111,
   0.058470220105166,
   0.0597783057511595,
   0.0666534272142972,
   0.0934445829181728,
   0.1699953405396125,
   0.3270777829602907,
   0.5482690712781534,
   0.6855212952200623,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting06Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0752228226191264,
   0.0959499055412462,
   0.1381000130329016,
   0.1019531879855454,
   0.0643375942642068,
   0.0569881003984968,
   0.056691644451653,
   0.0566905693252824,
   0.0567108236303826,
   0.0568785147630629,
   0.0579683692792092,
   0.0633943280506711,
   0.0839740506153224,
   0.1429015517886169,
   0.2682402402802835,
   0.4598777350543803,
   0.640486501078264,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   InteriorLighting07Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0755913744350477,
   0.1012366108323196,
   0.1533881593572855,
   0.1139634200949436,
   0.067422341602032,
   0.0583289487548752,
   0.0579621492941526,
   0.0579605445005664,
   0.0579818390549306,
   0.0581570973520763,
   0.0592895041064629,
   0.0648939669937989,
   0.086021747941088,
   0.1461357870189942,
   0.2731271659949053,
   0.4657618162430051,
   0.64316521603438,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting08Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461002,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0766047712320023,
   0.1157733190426004,
   0.1954255550428174,
   0.1499091557921208,
   0.0788259171794197,
   0.0649373732417898,
   0.0643771521546587,
   0.0643741812787315,
   0.0644022578901338,
   0.0646511307309245,
   0.0663335807464243,
   0.0748151956321285,
   0.1064783722135128,
   0.1929630884991518,
   0.3618778750121591,
   0.5858812645617266,
   0.6995915635010003,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting09Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0779977804131158,
   0.135755391278217,
   0.253209907939949,
   0.2078994665352549,
   0.1030807212839273,
   0.0826007913127824,
   0.0817746940138627,
   0.0817736276991011,
   0.0818614019115315,
   0.0826034092219793,
   0.087252765046733,
   0.1083186808280178,
   0.1766012551287325,
   0.3317730722567672,
   0.5683262951653634,
   0.7765015756335041,
   0.7076612340696737,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   InteriorLighting10Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0797453668480622,
   0.1608237101769977,
   0.3257027189309448,
   0.2913682471589848,
   0.1442269425325771,
   0.1154778518295137,
   0.1143182020548484,
   0.1143338112875627,
   0.1146754189996096,
   0.1172713505600177,
   0.131463508570075,
   0.1856213949120654,
   0.3272398788720873,
   0.5711250122048276,
   0.8114331009488517,
   0.8278461313724964,
   0.7076612340696736,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting11Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0784036986863891,
   0.1415781011126351,
   0.2700480774712297,
   0.2604713415288271,
   0.1458221810954504,
   0.12342154301019,
   0.1225179702615339,
   0.1232100520817908,
   0.1295511485209402,
   0.1598399887447177,
   0.2606822454050027,
   0.4797190982125172,
   0.7677359370853163,
   0.9370004851829107,
   0.8746438637521727,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting12Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0801091111257089,
   0.1660414535557018,
   0.340791440519304,
   0.3378281498552531,
   0.1818777880742442,
   0.1514075465101829,
   0.1501784708107558,
   0.1508572257666777,
   0.1576237980447835,
   0.1919543411826114,
   0.308936646837827,
   0.5593750431667416,
   0.8659157341096995,
   1,
   0.879560021029432,
   0.8278461313724964,
   0.7076612340696737,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Week:Compact,
   InteriorLighting01Week,      !- Name
   For: Weekdays,
   InteriorLighting01Alldays,
   For: CustomDay1,
   InteriorLighting01Alldays,
   For: CustomDay2,
   InteriorLighting01Alldays,
   For: AllOtherDays,
   InteriorLighting01Alldays;

Schedule:Week:Compact,
   InteriorLighting02Week,      !- Name
   For: Weekdays,
   InteriorLighting02Alldays,
   For: CustomDay1,
   InteriorLighting02Alldays,
   For: CustomDay2,
   InteriorLighting02Alldays,
   For: AllOtherDays,
   InteriorLighting02Alldays;

Schedule:Week:Compact,
   InteriorLighting03Week,      !- Name
   For: Weekdays,
   InteriorLighting03Alldays,
   For: CustomDay1,
   InteriorLighting03Alldays,
   For: CustomDay2,
   InteriorLighting03Alldays,
   For: AllOtherDays,
   InteriorLighting03Alldays;

Schedule:Week:Compact,
   InteriorLighting04Week,      !- Name
   For: Weekdays,
   InteriorLighting04Alldays,
   For: CustomDay1,
   InteriorLighting04Alldays,
   For: CustomDay2,
   InteriorLighting04Alldays,
   For: AllOtherDays,
   InteriorLighting04Alldays;

Schedule:Week:Compact,
   InteriorLighting05Week,      !- Name
   For: Weekdays,
   InteriorLighting05Alldays,
   For: CustomDay1,
   InteriorLighting05Alldays,
   For: CustomDay2,
   InteriorLighting05Alldays,
   For: AllOtherDays,
   InteriorLighting05Alldays;

Schedule:Week:Compact,
   InteriorLighting06Week,      !- Name
   For: Weekdays,
   InteriorLighting06Alldays,
   For: CustomDay1,
   InteriorLighting06Alldays,
   For: CustomDay2,
   InteriorLighting06Alldays,
   For: AllOtherDays,
   InteriorLighting06Alldays;

Schedule:Week:Compact,
   InteriorLighting07Week,      !- Name
   For: Weekdays,
   InteriorLighting07Alldays,
   For: CustomDay1,
   InteriorLighting07Alldays,
   For: CustomDay2,
   InteriorLighting07Alldays,
   For: AllOtherDays,
   InteriorLighting07Alldays;

Schedule:Week:Compact,
   InteriorLighting08Week,      !- Name
   For: Weekdays,
   InteriorLighting08Alldays,
   For: CustomDay1,
   InteriorLighting08Alldays,
   For: CustomDay2,
   InteriorLighting08Alldays,
   For: AllOtherDays,
   InteriorLighting08Alldays;

Schedule:Week:Compact,
   InteriorLighting09Week,      !- Name
   For: Weekdays,
   InteriorLighting09Alldays,
   For: CustomDay1,
   InteriorLighting09Alldays,
   For: CustomDay2,
   InteriorLighting09Alldays,
   For: AllOtherDays,
   InteriorLighting09Alldays;

Schedule:Week:Compact,
   InteriorLighting10Week,      !- Name
   For: Weekdays,
   InteriorLighting10Alldays,
   For: CustomDay1,
   InteriorLighting10Alldays,
   For: CustomDay2,
   InteriorLighting10Alldays,
   For: AllOtherDays,
   InteriorLighting10Alldays;

Schedule:Week:Compact,
   InteriorLighting11Week,      !- Name
   For: Weekdays,
   InteriorLighting11Alldays,
   For: CustomDay1,
   InteriorLighting11Alldays,
   For: CustomDay2,
   InteriorLighting11Alldays,
   For: AllOtherDays,
   InteriorLighting11Alldays;

Schedule:Week:Compact,
   InteriorLighting12Week,      !- Name
   For: Weekdays,
   InteriorLighting12Alldays,
   For: CustomDay1,
   InteriorLighting12Alldays,
   For: CustomDay2,
   InteriorLighting12Alldays,
   For: AllOtherDays,
   InteriorLighting12Alldays;

Schedule:Year,
   InteriorLighting,         !- Name
   FRACTION,                 !- Schedule Type
   InteriorLighting01Week,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   InteriorLighting02Week,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   InteriorLighting03Week,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   InteriorLighting04Week,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   InteriorLighting05Week,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   InteriorLighting06Week,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   InteriorLighting07Week,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   InteriorLighting08Week,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   InteriorLighting09Week,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   InteriorLighting10Week,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   InteriorLighting11Week,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   InteriorLighting12Week,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   LargeAppliances01Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1246324587473633,
   0.1216312312009032,
   0.116665707844889,
   0.1136644802984289,
   0.112627548561523,
   0.1152466096409285,
   0.130415778511768,
   0.1475492431921617,
   0.1531695318180273,
   0.15447906235773,
   0.1475492431921617,
   0.1527873653509727,
   0.1633731773328526,
   0.1561707593644873,
   0.1633731773328526,
   0.1518600012783245,
   0.1922924168705711,
   0.2422737127077916,
   0.2266689138956162,
   0.1833448384211672,
   0.1639744791284226,
   0.1544255988834487,
   0.1425302563618661,
   0.1302527473732289;

Schedule:Day:Hourly,
   LargeAppliances01Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2150812086363862,
   0.174711008088348,
   0.1521252531040045,
   0.132442930230534,
   0.1473358843819516,
   0.1721140868734737,
   0.2741322321508676,
   0.4289408218091998,
   0.5848198650317309,
   0.7460226921705487,
   0.8058139742424321,
   0.8239594289177707,
   0.7736570437849307,
   0.7160215485756527,
   0.6363749901374635,
   0.6574727952982694,
   0.652306871261956,
   0.7037766484419328,
   0.6978022943093591,
   0.674762367714979,
   0.6451387529456767,
   0.6305155554100956,
   0.5195318074368295,
   0.341663873761514;

Schedule:Day:Hourly,
   LargeAppliances01Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2333611583760246,
   0.185670136041923,
   0.1594048377819506,
   0.1362527786788905,
   0.154704537124508,
   0.1835340660272445,
   0.3036701849547306,
   0.487823080410561,
   0.6738025342359828,
   0.8698270841575789,
   0.9456801556898086,
   0.9677367291735541,
   0.9047307817810456,
   0.8351860938826864,
   0.737421561794405,
   0.7655479074790004,
   0.750195120334179,
   0.8005845276059217,
   0.7918807182482577,
   0.7702896594310255,
   0.741072783980799,
   0.728270214042919,
   0.59810394631222,
   0.3849122015458134;

Schedule:Day:Hourly,
   LargeAppliances02Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1243456030678928,
   0.1213515469134195,
   0.116393194949392,
   0.1133991387949187,
   0.1123693784499995,
   0.114988439529405,
   0.130143265616271,
   0.1472623875126912,
   0.15287550474657,
   0.1541850352862728,
   0.1472623875126912,
   0.1525005096715022,
   0.1630719788694086,
   0.1558695609010434,
   0.1630719788694086,
   0.1515659742068673,
   0.1919768756231535,
   0.241929485892427,
   0.2263103442962781,
   0.1830006116058027,
   0.1636374237050448,
   0.1540957148520577,
   0.1422147151144486,
   0.1299587203017717;

Schedule:Day:Hourly,
   LargeAppliances02Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2147943529569157,
   0.1744313238008642,
   0.1518527402085075,
   0.1321775887270238,
   0.1470777142704281,
   0.1718559167619502,
   0.2738597192553706,
   0.4286539661297293,
   0.5845258379602737,
   0.7457286650990915,
   0.8055271185629616,
   0.8236725732383002,
   0.7733558453214867,
   0.7157203501122087,
   0.6360737916740195,
   0.6571787682268121,
   0.6519913300145385,
   0.7034324216265683,
   0.697443724710021,
   0.6744181408996145,
   0.6448016975222988,
   0.6301856713787046,
   0.519216266189412,
   0.3413698466900568;

Schedule:Day:Hourly,
   LargeAppliances02Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2330743026965541,
   0.1853904517544393,
   0.1591323248864536,
   0.1359874371753803,
   0.1544463670129846,
   0.1832758959157211,
   0.3033976720592337,
   0.4875362247310906,
   0.6735085071645256,
   0.8695330570861216,
   0.9453933000103381,
   0.9674498734940837,
   0.9044295833176017,
   0.8348848954192423,
   0.737120363330961,
   0.765253880407543,
   0.7498795790867614,
   0.8002403007905572,
   0.7915221486489198,
   0.7699454326156607,
   0.7407357285574211,
   0.7279403300115281,
   0.5977884050648025,
   0.3846181744743561;

Schedule:Day:Hourly,
   LargeAppliances03Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1596162583796274,
   0.1557293639228021,
   0.1500679779917124,
   0.1461810835348872,
   0.1440686805523264,
   0.1464346691846791,
   0.1624894183115639,
   0.1803186589127132,
   0.1865715420018912,
   0.1877545363180675,
   0.1803186589127132,
   0.1850506361774186,
   0.1969649051976863,
   0.1904584364587164,
   0.1969649051976863,
   0.1853885476857148,
   0.2254410946444226,
   0.2752955076408373,
   0.2635498903375784,
   0.2220607634129023,
   0.2033864400038729,
   0.193584573966166,
   0.1804873106297219,
   0.1658691414688053;

Schedule:Day:Hourly,
   LargeAppliances03Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2500650082686504,
   0.2088091408102469,
   0.1855275232508279,
   0.1649595334669922,
   0.178777016372755,
   0.2033021464172242,
   0.3062058719506635,
   0.4617102375297514,
   0.6182218752155948,
   0.7792981661308863,
   0.8385833899629836,
   0.8562226997442166,
   0.8072487716497643,
   0.7503092256698817,
   0.6699667180022971,
   0.6910013417056597,
   0.6854555490358075,
   0.7367984433749786,
   0.7346832707513212,
   0.7134782927067141,
   0.684550713821127,
   0.6696745304928129,
   0.5574888617046854,
   0.3772802678570905;

Schedule:Day:Hourly,
   LargeAppliances03Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2683449580082887,
   0.2197682687638219,
   0.192807107928774,
   0.1687693819153487,
   0.1861456691153115,
   0.2147221255709952,
   0.3357438247545265,
   0.5205924961311126,
   0.7072045444198467,
   0.9031025581179163,
   0.97844957141036,
   1,
   0.9383225096458794,
   0.8694737709769154,
   0.7710132896592387,
   0.7990764538863907,
   0.7833437981080303,
   0.8336063225389673,
   0.8287616946902199,
   0.8090055844227605,
   0.7804847448562493,
   0.7674291891256363,
   0.6360610005800758,
   0.4205285956413898;

Schedule:Day:Hourly,
   LargeAppliances04Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1595995460482182,
   0.155712651591393,
   0.15005842808805,
   0.1461715336312248,
   0.1440519682209173,
   0.1464084069496076,
   0.1624297314136741,
   0.1802183849242583,
   0.1864617181097739,
   0.187639937474119,
   0.1802183849242583,
   0.1849312623816389,
   0.1968288190704975,
   0.1903486125665992,
   0.1968288190704975,
   0.1852834987454287,
   0.2252214468601881,
   0.2749373862534983,
   0.2632705556554539,
   0.2219175148579667,
   0.2033028783468271,
   0.1935248870682761,
   0.1804491110150725,
   0.1658428792337338;

Schedule:Day:Hourly,
   LargeAppliances04Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2500482959372412,
   0.2087924284788377,
   0.1855179733471655,
   0.1649499835633298,
   0.1787603040413459,
   0.2032758841821527,
   0.3061461850527737,
   0.4616099635412965,
   0.6181120513234776,
   0.7791835672869378,
   0.8384831159745287,
   0.856103325948437,
   0.8071126855225755,
   0.7501994017777645,
   0.6698306318751083,
   0.6908962927653737,
   0.685235901251573,
   0.7364403219876394,
   0.7344039360691968,
   0.7133350441517785,
   0.6844671521640812,
   0.6696148435949231,
   0.5574506620900358,
   0.3772540056220189;

Schedule:Day:Hourly,
   LargeAppliances04Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2683282456768795,
   0.2197515564324128,
   0.1927975580251116,
   0.1687598320116864,
   0.1861289567839023,
   0.2146958633359236,
   0.3356841378566367,
   0.5204922221426577,
   0.7070947205277295,
   0.9029879592739678,
   0.9783492974219051,
   0.9998806262042204,
   0.9381864235186905,
   0.8693639470847981,
   0.7708772035320498,
   0.7989714049461046,
   0.7831241503237959,
   0.8332482011516283,
   0.8284823600080956,
   0.808862335867825,
   0.7804011831992035,
   0.7673695022277465,
   0.6360228009654263,
   0.4205023334063182;

Schedule:Day:Hourly,
   LargeAppliances05Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1596162583796274,
   0.1557293639228021,
   0.1500679779917124,
   0.1461810835348872,
   0.1440686805523264,
   0.1464346691846791,
   0.1624894183115639,
   0.1803186589127132,
   0.1865715420018912,
   0.1877545363180675,
   0.1803186589127132,
   0.1850506361774186,
   0.1969649051976863,
   0.1904584364587164,
   0.1969649051976863,
   0.1853885476857148,
   0.2254410946444226,
   0.2752955076408373,
   0.2635498903375784,
   0.2220607634129023,
   0.2033864400038729,
   0.193584573966166,
   0.1804873106297219,
   0.1658691414688053;

Schedule:Day:Hourly,
   LargeAppliances05Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2500650082686504,
   0.2088091408102469,
   0.1855275232508279,
   0.1649595334669922,
   0.178777016372755,
   0.2033021464172242,
   0.3062058719506635,
   0.4617102375297514,
   0.6182218752155948,
   0.7792981661308863,
   0.8385833899629836,
   0.8562226997442166,
   0.8072487716497643,
   0.7503092256698817,
   0.6699667180022971,
   0.6910013417056597,
   0.6854555490358075,
   0.7367984433749786,
   0.7346832707513212,
   0.7134782927067141,
   0.684550713821127,
   0.6696745304928129,
   0.5574888617046854,
   0.3772802678570905;

Schedule:Day:Hourly,
   LargeAppliances05Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2683449580082887,
   0.2197682687638219,
   0.192807107928774,
   0.1687693819153487,
   0.1861456691153115,
   0.2147221255709952,
   0.3357438247545265,
   0.5205924961311126,
   0.7072045444198467,
   0.9031025581179163,
   0.97844957141036,
   1,
   0.9383225096458794,
   0.8694737709769154,
   0.7710132896592387,
   0.7990764538863907,
   0.7833437981080303,
   0.8336063225389673,
   0.8287616946902199,
   0.8090055844227605,
   0.7804847448562493,
   0.7674291891256363,
   0.6360610005800758,
   0.4205285956413898;

Schedule:Day:Hourly,
   LargeAppliances06Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1609154060883693,
   0.1569854832796235,
   0.1514619202972194,
   0.1475319974884735,
   0.145195714853386,
   0.1473205684182638,
   0.1626174015128277,
   0.1795078747810498,
   0.1855626511546734,
   0.1866250779371123,
   0.1795078747810498,
   0.1837575819108054,
   0.1953359212668332,
   0.1894925739634193,
   0.1953359212668332,
   0.1845002243722346,
   0.2217882355770053,
   0.2683183035027164,
   0.2586481072099664,
   0.2205090982929665,
   0.2032988407037346,
   0.1940567839827943,
   0.1814160178443276,
   0.1669701824619929;

Schedule:Day:Hourly,
   LargeAppliances06Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2513641559773923,
   0.2100652601670682,
   0.1869214655563348,
   0.1663104474205786,
   0.1799040506738146,
   0.2041880456508089,
   0.3063338551519273,
   0.460899453398088,
   0.6172129843683771,
   0.7781687077499312,
   0.8377726058313202,
   0.8549296454776034,
   0.8056197877189113,
   0.7493433631745847,
   0.668337734071444,
   0.6901130183921795,
   0.6818026899683902,
   0.7298212392368576,
   0.7297814876237094,
   0.7119266275867783,
   0.6844631145209886,
   0.6701467405094412,
   0.558417568919291,
   0.378381308850278;

Schedule:Day:Hourly,
   LargeAppliances06Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2696441057170306,
   0.2210243881206432,
   0.1942010502342809,
   0.1701202958689351,
   0.187272703416371,
   0.2156080248045798,
   0.3358718079557904,
   0.5197817119994492,
   0.706195653572629,
   0.9019730997369612,
   0.9776387872786968,
   0.9987069457333868,
   0.9366935257150264,
   0.8685079084816184,
   0.7693843057283856,
   0.7981881305729105,
   0.7796909390406132,
   0.8266291184008465,
   0.823859911562608,
   0.8074539193028246,
   0.780397145556111,
   0.7679013991422647,
   0.6369897077946816,
   0.4216296366345774;

Schedule:Day:Hourly,
   LargeAppliances07Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1609404745854831,
   0.1570105517767372,
   0.1514762451527129,
   0.1475463223439671,
   0.1452207833504997,
   0.1473599617708711,
   0.1627069318596624,
   0.1796582857637322,
   0.1857273869928494,
   0.186796976203035,
   0.1796582857637322,
   0.1839366426044749,
   0.1955400504576164,
   0.1896573098015952,
   0.1955400504576164,
   0.1846577977826637,
   0.2221177072533572,
   0.2688554855837248,
   0.259067109233153,
   0.2207239711253698,
   0.2034241831893032,
   0.1941463143296291,
   0.1814733172663019,
   0.1670095758146002;

Schedule:Day:Hourly,
   LargeAppliances07Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.251389224474506,
   0.2100903286641819,
   0.1869357904118284,
   0.1663247722760722,
   0.1799291191709283,
   0.2042274390034162,
   0.306423385498762,
   0.4610498643807703,
   0.617377720206553,
   0.7783406060158539,
   0.8379230168140025,
   0.8551087061712729,
   0.8058239169096945,
   0.7495080990127606,
   0.6685418632622273,
   0.6902705918026086,
   0.6821321616447421,
   0.7303584213178661,
   0.730200489646896,
   0.7121415004191817,
   0.6845884570065572,
   0.6702362708562759,
   0.5584748683412653,
   0.3784207022028853;

Schedule:Day:Hourly,
   LargeAppliances07Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2696691742141443,
   0.221049456617757,
   0.1942153750897745,
   0.1701346207244287,
   0.1872977719134848,
   0.2156474181571871,
   0.3359613383026251,
   0.5199321229821317,
   0.7063603894108049,
   0.9021449980028838,
   0.9777891982613791,
   0.9988860064270563,
   0.9368976549058096,
   0.8686726443197943,
   0.7695884349191687,
   0.7983457039833396,
   0.7800204107169649,
   0.8271663004818549,
   0.8242789135857945,
   0.807668792135228,
   0.7805224880416796,
   0.7679909294890994,
   0.6370470072166557,
   0.4216690299871847;

Schedule:Day:Hourly,
   LargeAppliances08Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1609404745854831,
   0.1570105517767372,
   0.1514762451527129,
   0.1475463223439671,
   0.1452207833504997,
   0.1473599617708711,
   0.1627069318596624,
   0.1796582857637322,
   0.1857273869928494,
   0.186796976203035,
   0.1796582857637322,
   0.1839366426044749,
   0.1955400504576164,
   0.1896573098015952,
   0.1955400504576164,
   0.1846577977826637,
   0.2221177072533572,
   0.2688554855837248,
   0.259067109233153,
   0.2207239711253698,
   0.2034241831893032,
   0.1941463143296291,
   0.1814733172663019,
   0.1670095758146002;

Schedule:Day:Hourly,
   LargeAppliances08Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.251389224474506,
   0.2100903286641819,
   0.1869357904118284,
   0.1663247722760722,
   0.1799291191709283,
   0.2042274390034162,
   0.306423385498762,
   0.4610498643807703,
   0.617377720206553,
   0.7783406060158539,
   0.8379230168140025,
   0.8551087061712729,
   0.8058239169096945,
   0.7495080990127606,
   0.6685418632622273,
   0.6902705918026086,
   0.6821321616447421,
   0.7303584213178661,
   0.730200489646896,
   0.7121415004191817,
   0.6845884570065572,
   0.6702362708562759,
   0.5584748683412653,
   0.3784207022028853;

Schedule:Day:Hourly,
   LargeAppliances08Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2696691742141443,
   0.221049456617757,
   0.1942153750897745,
   0.1701346207244287,
   0.1872977719134848,
   0.2156474181571871,
   0.3359613383026251,
   0.5199321229821317,
   0.7063603894108049,
   0.9021449980028838,
   0.9777891982613791,
   0.9988860064270563,
   0.9368976549058096,
   0.8686726443197943,
   0.7695884349191687,
   0.7983457039833396,
   0.7800204107169649,
   0.8271663004818549,
   0.8242789135857945,
   0.807668792135228,
   0.7805224880416796,
   0.7679909294890994,
   0.6370470072166557,
   0.4216690299871847;

Schedule:Day:Hourly,
   LargeAppliances09Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1609154060883693,
   0.1569854832796235,
   0.1514619202972194,
   0.1475319974884735,
   0.145195714853386,
   0.1473205684182638,
   0.1626174015128277,
   0.1795078747810498,
   0.1855626511546734,
   0.1866250779371123,
   0.1795078747810498,
   0.1837575819108054,
   0.1953359212668332,
   0.1894925739634193,
   0.1953359212668332,
   0.1845002243722346,
   0.2217882355770053,
   0.2683183035027164,
   0.2586481072099664,
   0.2205090982929665,
   0.2032988407037346,
   0.1940567839827943,
   0.1814160178443276,
   0.1669701824619929;

Schedule:Day:Hourly,
   LargeAppliances09Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2513641559773923,
   0.2100652601670682,
   0.1869214655563348,
   0.1663104474205786,
   0.1799040506738146,
   0.2041880456508089,
   0.3063338551519273,
   0.460899453398088,
   0.6172129843683771,
   0.7781687077499312,
   0.8377726058313202,
   0.8549296454776034,
   0.8056197877189113,
   0.7493433631745847,
   0.668337734071444,
   0.6901130183921795,
   0.6818026899683902,
   0.7298212392368576,
   0.7297814876237094,
   0.7119266275867783,
   0.6844631145209886,
   0.6701467405094412,
   0.558417568919291,
   0.378381308850278;

Schedule:Day:Hourly,
   LargeAppliances09Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2696441057170306,
   0.2210243881206432,
   0.1942010502342809,
   0.1701202958689351,
   0.187272703416371,
   0.2156080248045798,
   0.3358718079557904,
   0.5197817119994492,
   0.706195653572629,
   0.9019730997369612,
   0.9776387872786968,
   0.9987069457333868,
   0.9366935257150264,
   0.8685079084816184,
   0.7693843057283856,
   0.7981881305729105,
   0.7796909390406132,
   0.8266291184008465,
   0.823859911562608,
   0.8074539193028246,
   0.780397145556111,
   0.7679013991422647,
   0.6369897077946816,
   0.4216296366345774;

Schedule:Day:Hourly,
   LargeAppliances10Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1380645386882493,
   0.1347262557184114,
   0.1294451642222597,
   0.1261068812524217,
   0.1247114068088976,
   0.127301818177316,
   0.1430448239064563,
   0.1607306381619104,
   0.1666593325001667,
   0.1679545381843759,
   0.1607306381619104,
   0.1659114608987472,
   0.1771212467331553,
   0.1699976154700047,
   0.1771212467331553,
   0.1653641268159575,
   0.2064639121464923,
   0.2573780088679109,
   0.2426836810181349,
   0.1990937530784966,
   0.1795653990560437,
   0.1697510876651597,
   0.1572460961465425,
   0.1439932330265057;

Schedule:Day:Hourly,
   LargeAppliances10Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2285132885772722,
   0.1878060326058561,
   0.1649047094813751,
   0.1448853311845268,
   0.1594197426293262,
   0.1841692954098612,
   0.2867612775455559,
   0.4421222167789485,
   0.5983096657138705,
   0.7594981679971948,
   0.8189953692121807,
   0.8370835244655453,
   0.7874051131852334,
   0.72984840468117,
   0.6501230595377662,
   0.6709769208359024,
   0.6664783665378772,
   0.718880944602052,
   0.7138170614318778,
   0.6905112823723085,
   0.6607296728732978,
   0.6458410441918067,
   0.5342476472215059,
   0.3554043594147907;

Schedule:Day:Hourly,
   LargeAppliances10Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2467932383169106,
   0.1987651605594311,
   0.1721842941593212,
   0.1486951796328833,
   0.1667883953718826,
   0.195589274563632,
   0.3162992303494189,
   0.5010044753803097,
   0.6872923349181224,
   0.8833025599842248,
   0.9588615506595572,
   0.9808608247213287,
   0.9184788511813484,
   0.8490129499882036,
   0.7511696311947078,
   0.7790520330166333,
   0.7643666156101001,
   0.8156888237660409,
   0.8078954853707764,
   0.7860385740883549,
   0.7566637039084201,
   0.7435957028246302,
   0.6128197860968964,
   0.3986526871990901;

Schedule:Day:Hourly,
   LargeAppliances11Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1372039716498378,
   0.1338872028559601,
   0.1286276255357688,
   0.1253108567418911,
   0.1239368964743273,
   0.1265273078427457,
   0.1422272852199654,
   0.1598700711234989,
   0.1657772512857949,
   0.1670724569700041,
   0.1598700711234989,
   0.1650508938603357,
   0.1762176513428232,
   0.1690940200796726,
   0.1762176513428232,
   0.1644820456015857,
   0.2055172884042396,
   0.2563453284218171,
   0.2416079722201205,
   0.1980610726324029,
   0.1785542327859102,
   0.1687614355709865,
   0.1562994724042898,
   0.1431111518121339;

Schedule:Day:Hourly,
   LargeAppliances11Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2276527215388607,
   0.1869669797434049,
   0.1640871707948842,
   0.1440893066739962,
   0.1586452322947559,
   0.1833947850752908,
   0.2859437388590649,
   0.441261649740537,
   0.5974275844994986,
   0.758616086782823,
   0.8181348021737693,
   0.8362229574271337,
   0.7865015177949014,
   0.7289448092908379,
   0.6492194641474341,
   0.6700948396215307,
   0.6655317427956244,
   0.7178482641559584,
   0.7127413526338635,
   0.6894786019262147,
   0.6597185066031642,
   0.6448513920976334,
   0.5333010234792531,
   0.354522278200419;

Schedule:Day:Hourly,
   LargeAppliances11Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2459326712784991,
   0.1979261076969799,
   0.1713667554728303,
   0.1478991551223527,
   0.1660138850373123,
   0.1948147642290617,
   0.3154816916629281,
   0.5001439083418983,
   0.6864102537037505,
   0.882420478769853,
   0.9580009836211457,
   0.9800002576829171,
   0.9175752557910163,
   0.8481093545978716,
   0.7502660358043757,
   0.7781699518022617,
   0.7634199918678474,
   0.8146561433199471,
   0.806819776572762,
   0.785005893642261,
   0.7556525376382867,
   0.7426060507304568,
   0.6118731623546436,
   0.3977706059847183;

Schedule:Day:Hourly,
   LargeAppliances12Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1246324587473633,
   0.1216312312009032,
   0.116665707844889,
   0.1136644802984289,
   0.112627548561523,
   0.1152466096409285,
   0.130415778511768,
   0.1475492431921617,
   0.1531695318180273,
   0.15447906235773,
   0.1475492431921617,
   0.1527873653509727,
   0.1633731773328526,
   0.1561707593644873,
   0.1633731773328526,
   0.1518600012783245,
   0.1922924168705711,
   0.2422737127077916,
   0.2266689138956162,
   0.1833448384211672,
   0.1639744791284226,
   0.1544255988834487,
   0.1425302563618661,
   0.1302527473732289;

Schedule:Day:Hourly,
   LargeAppliances12Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2150812086363862,
   0.174711008088348,
   0.1521252531040045,
   0.132442930230534,
   0.1473358843819516,
   0.1721140868734737,
   0.2741322321508676,
   0.4289408218091998,
   0.5848198650317309,
   0.7460226921705487,
   0.8058139742424321,
   0.8239594289177707,
   0.7736570437849307,
   0.7160215485756527,
   0.6363749901374635,
   0.6574727952982694,
   0.652306871261956,
   0.7037766484419328,
   0.6978022943093591,
   0.674762367714979,
   0.6451387529456767,
   0.6305155554100956,
   0.5195318074368295,
   0.341663873761514;

Schedule:Day:Hourly,
   LargeAppliances12Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2333611583760246,
   0.185670136041923,
   0.1594048377819506,
   0.1362527786788905,
   0.154704537124508,
   0.1835340660272445,
   0.3036701849547306,
   0.487823080410561,
   0.6738025342359828,
   0.8698270841575789,
   0.9456801556898086,
   0.9677367291735541,
   0.9047307817810456,
   0.8351860938826864,
   0.737421561794405,
   0.7655479074790004,
   0.750195120334179,
   0.8005845276059217,
   0.7918807182482577,
   0.7702896594310255,
   0.741072783980799,
   0.728270214042919,
   0.59810394631222,
   0.3849122015458134;

Schedule:Week:Compact,
   LargeAppliances01Week,       !- Name
   For: Weekdays,
   LargeAppliances01Weekday,
   For: CustomDay1,
   LargeAppliances01Vacation,
   For: CustomDay2,
   LargeAppliances01Vacation,
   For: AllOtherDays,
   LargeAppliances01Weekend;

Schedule:Week:Compact,
   LargeAppliances02Week,       !- Name
   For: Weekdays,
   LargeAppliances02Weekday,
   For: CustomDay1,
   LargeAppliances02Vacation,
   For: CustomDay2,
   LargeAppliances02Vacation,
   For: AllOtherDays,
   LargeAppliances02Weekend;

Schedule:Week:Compact,
   LargeAppliances03Week,       !- Name
   For: Weekdays,
   LargeAppliances03Weekday,
   For: CustomDay1,
   LargeAppliances03Vacation,
   For: CustomDay2,
   LargeAppliances03Vacation,
   For: AllOtherDays,
   LargeAppliances03Weekend;

Schedule:Week:Compact,
   LargeAppliances04Week,       !- Name
   For: Weekdays,
   LargeAppliances04Weekday,
   For: CustomDay1,
   LargeAppliances04Vacation,
   For: CustomDay2,
   LargeAppliances04Vacation,
   For: AllOtherDays,
   LargeAppliances04Weekend;

Schedule:Week:Compact,
   LargeAppliances05Week,       !- Name
   For: Weekdays,
   LargeAppliances05Weekday,
   For: CustomDay1,
   LargeAppliances05Vacation,
   For: CustomDay2,
   LargeAppliances05Vacation,
   For: AllOtherDays,
   LargeAppliances05Weekend;

Schedule:Week:Compact,
   LargeAppliances06Week,       !- Name
   For: Weekdays,
   LargeAppliances06Weekday,
   For: CustomDay1,
   LargeAppliances06Vacation,
   For: CustomDay2,
   LargeAppliances06Vacation,
   For: AllOtherDays,
   LargeAppliances06Weekend;

Schedule:Week:Compact,
   LargeAppliances07Week,       !- Name
   For: Weekdays,
   LargeAppliances07Weekday,
   For: CustomDay1,
   LargeAppliances07Vacation,
   For: CustomDay2,
   LargeAppliances07Vacation,
   For: AllOtherDays,
   LargeAppliances07Weekend;

Schedule:Week:Compact,
   LargeAppliances08Week,       !- Name
   For: Weekdays,
   LargeAppliances08Weekday,
   For: CustomDay1,
   LargeAppliances08Vacation,
   For: CustomDay2,
   LargeAppliances08Vacation,
   For: AllOtherDays,
   LargeAppliances08Weekend;

Schedule:Week:Compact,
   LargeAppliances09Week,       !- Name
   For: Weekdays,
   LargeAppliances09Weekday,
   For: CustomDay1,
   LargeAppliances09Vacation,
   For: CustomDay2,
   LargeAppliances09Vacation,
   For: AllOtherDays,
   LargeAppliances09Weekend;

Schedule:Week:Compact,
   LargeAppliances10Week,       !- Name
   For: Weekdays,
   LargeAppliances10Weekday,
   For: CustomDay1,
   LargeAppliances10Vacation,
   For: CustomDay2,
   LargeAppliances10Vacation,
   For: AllOtherDays,
   LargeAppliances10Weekend;

Schedule:Week:Compact,
   LargeAppliances11Week,       !- Name
   For: Weekdays,
   LargeAppliances11Weekday,
   For: CustomDay1,
   LargeAppliances11Vacation,
   For: CustomDay2,
   LargeAppliances11Vacation,
   For: AllOtherDays,
   LargeAppliances11Weekend;

Schedule:Week:Compact,
   LargeAppliances12Week,       !- Name
   For: Weekdays,
   LargeAppliances12Weekday,
   For: CustomDay1,
   LargeAppliances12Vacation,
   For: CustomDay2,
   LargeAppliances12Vacation,
   For: AllOtherDays,
   LargeAppliances12Weekend;

Schedule:Year,
   LargeAppliances,         !- Name
   MULTIPLIER,              !- Schedule Type
   LargeAppliances01Week,   !- Week Schedule Name
   1,                       !- Start Month
   1,                       !- Start Day
   1,                       !- End Month
   31,                      !- End Day
   LargeAppliances02Week,   !- Week Schedule Name
   2,                       !- Start Month
   1,                       !- Start Day
   2,                       !- End Month
   28,                      !- End Day
   LargeAppliances03Week,   !- Week Schedule Name
   3,                       !- Start Month
   1,                       !- Start Day
   3,                       !- End Month
   31,                      !- End Day
   LargeAppliances04Week,   !- Week Schedule Name
   4,                       !- Start Month
   1,                       !- Start Day
   4,                       !- End Month
   30,                      !- End Day
   LargeAppliances05Week,   !- Week Schedule Name
   5,                       !- Start Month
   1,                       !- Start Day
   5,                       !- End Month
   31,                      !- End Day
   LargeAppliances06Week,   !- Week Schedule Name
   6,                       !- Start Month
   1,                       !- Start Day
   6,                       !- End Month
   30,                      !- End Day
   LargeAppliances07Week,   !- Week Schedule Name
   7,                       !- Start Month
   1,                       !- Start Day
   7,                       !- End Month
   31,                      !- End Day
   LargeAppliances08Week,   !- Week Schedule Name
   8,                       !- Start Month
   1,                       !- Start Day
   8,                       !- End Month
   31,                      !- End Day
   LargeAppliances09Week,   !- Week Schedule Name
   9,                       !- Start Month
   1,                       !- Start Day
   9,                       !- End Month
   30,                      !- End Day
   LargeAppliances10Week,   !- Week Schedule Name
   10,                      !- Start Month
   1,                       !- Start Day
   10,                      !- End Month
   31,                      !- End Day
   LargeAppliances11Week,   !- Week Schedule Name
   11,                      !- Start Month
   1,                       !- Start Day
   11,                      !- End Month
   30,                      !- End Day
   LargeAppliances12Week,   !- Week Schedule Name
   12,                      !- Start Month
   1,                       !- Start Day
   12,                      !- End Month
   31;                      !- End Day

Schedule:Constant,
   LivingZoneControl,   !- Name
   MULTIPLIER,          !- Schedule Type
   4;                   !- Hourly Value

Schedule:Day:Hourly,
   MaxRadiation01d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation02d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation03d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation04d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation05d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation06d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation07d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation08d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation09d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation10d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation11d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation12d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   MaxRadiation01,      !- Name
   For: Weekdays,
   MaxRadiation01d,
   For: CustomDay1,
   MaxRadiation01d,
   For: CustomDay2,
   MaxRadiation01d,
   For: AllOtherDays,
   MaxRadiation01d;

Schedule:Week:Compact,
   MaxRadiation02,      !- Name
   For: Weekdays,
   MaxRadiation02d,
   For: CustomDay1,
   MaxRadiation02d,
   For: CustomDay2,
   MaxRadiation02d,
   For: AllOtherDays,
   MaxRadiation02d;

Schedule:Week:Compact,
   MaxRadiation03,      !- Name
   For: Weekdays,
   MaxRadiation03d,
   For: CustomDay1,
   MaxRadiation03d,
   For: CustomDay2,
   MaxRadiation03d,
   For: AllOtherDays,
   MaxRadiation03d;

Schedule:Week:Compact,
   MaxRadiation04,      !- Name
   For: Weekdays,
   MaxRadiation04d,
   For: CustomDay1,
   MaxRadiation04d,
   For: CustomDay2,
   MaxRadiation04d,
   For: AllOtherDays,
   MaxRadiation04d;

Schedule:Week:Compact,
   MaxRadiation05,      !- Name
   For: Weekdays,
   MaxRadiation05d,
   For: CustomDay1,
   MaxRadiation05d,
   For: CustomDay2,
   MaxRadiation05d,
   For: AllOtherDays,
   MaxRadiation05d;

Schedule:Week:Compact,
   MaxRadiation06,      !- Name
   For: Weekdays,
   MaxRadiation06d,
   For: CustomDay1,
   MaxRadiation06d,
   For: CustomDay2,
   MaxRadiation06d,
   For: AllOtherDays,
   MaxRadiation06d;

Schedule:Week:Compact,
   MaxRadiation07,      !- Name
   For: Weekdays,
   MaxRadiation07d,
   For: CustomDay1,
   MaxRadiation07d,
   For: CustomDay2,
   MaxRadiation07d,
   For: AllOtherDays,
   MaxRadiation07d;

Schedule:Week:Compact,
   MaxRadiation08,      !- Name
   For: Weekdays,
   MaxRadiation08d,
   For: CustomDay1,
   MaxRadiation08d,
   For: CustomDay2,
   MaxRadiation08d,
   For: AllOtherDays,
   MaxRadiation08d;

Schedule:Week:Compact,
   MaxRadiation09,      !- Name
   For: Weekdays,
   MaxRadiation09d,
   For: CustomDay1,
   MaxRadiation09d,
   For: CustomDay2,
   MaxRadiation09d,
   For: AllOtherDays,
   MaxRadiation09d;

Schedule:Week:Compact,
   MaxRadiation10,      !- Name
   For: Weekdays,
   MaxRadiation10d,
   For: CustomDay1,
   MaxRadiation10d,
   For: CustomDay2,
   MaxRadiation10d,
   For: AllOtherDays,
   MaxRadiation10d;

Schedule:Week:Compact,
   MaxRadiation11,      !- Name
   For: Weekdays,
   MaxRadiation11d,
   For: CustomDay1,
   MaxRadiation11d,
   For: CustomDay2,
   MaxRadiation11d,
   For: AllOtherDays,
   MaxRadiation11d;

Schedule:Week:Compact,
   MaxRadiation12,      !- Name
   For: Weekdays,
   MaxRadiation12d,
   For: CustomDay1,
   MaxRadiation12d,
   For: CustomDay2,
   MaxRadiation12d,
   For: AllOtherDays,
   MaxRadiation12d;

Schedule:Year,
   MaxRadiation,     !- Name
   RADIATION,        !- Schedule Type
   MaxRadiation01,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   1,                !- End Month
   31,               !- End Day
   MaxRadiation02,   !- Week Schedule Name
   2,                !- Start Month
   1,                !- Start Day
   2,                !- End Month
   28,               !- End Day
   MaxRadiation03,   !- Week Schedule Name
   3,                !- Start Month
   1,                !- Start Day
   3,                !- End Month
   31,               !- End Day
   MaxRadiation04,   !- Week Schedule Name
   4,                !- Start Month
   1,                !- Start Day
   4,                !- End Month
   30,               !- End Day
   MaxRadiation05,   !- Week Schedule Name
   5,                !- Start Month
   1,                !- Start Day
   5,                !- End Month
   31,               !- End Day
   MaxRadiation06,   !- Week Schedule Name
   6,                !- Start Month
   1,                !- Start Day
   6,                !- End Month
   30,               !- End Day
   MaxRadiation07,   !- Week Schedule Name
   7,                !- Start Month
   1,                !- Start Day
   7,                !- End Month
   31,               !- End Day
   MaxRadiation08,   !- Week Schedule Name
   8,                !- Start Month
   1,                !- Start Day
   8,                !- End Month
   31,               !- End Day
   MaxRadiation09,   !- Week Schedule Name
   9,                !- Start Month
   1,                !- Start Day
   9,                !- End Month
   30,               !- End Day
   MaxRadiation10,   !- Week Schedule Name
   10,               !- Start Month
   1,                !- Start Day
   10,               !- End Month
   31,               !- End Day
   MaxRadiation11,   !- Week Schedule Name
   11,               !- Start Month
   1,                !- Start Day
   11,               !- End Month
   30,               !- End Day
   MaxRadiation12,   !- Week Schedule Name
   12,               !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Day:Hourly,
   MechanicalVentilationDay,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   MechanicalVentilationWk,    !- Name
   For: Weekdays,
   MechanicalVentilationDay,
   For: CustomDay1,
   MechanicalVentilationDay,
   For: CustomDay2,
   MechanicalVentilationDay,
   For: AllOtherDays,
   MechanicalVentilationDay;

Schedule:Year,
   MechanicalVentilation,     !- Name
   FRACTION,                  !- Schedule Type
   MechanicalVentilationWk,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   MechanicalVentilationEnergyDay,   !- Name
   FRACTION,                         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   MechanicalVentilationEnergyWk,    !- Name
   For: Weekdays,
   MechanicalVentilationEnergyDay,
   For: CustomDay1,
   MechanicalVentilationEnergyDay,
   For: CustomDay2,
   MechanicalVentilationEnergyDay,
   For: AllOtherDays,
   MechanicalVentilationEnergyDay;

Schedule:Year,
   MechanicalVentilationEnergy,     !- Name
   FRACTION,                        !- Schedule Type
   MechanicalVentilationEnergyWk,   !- Week Schedule Name
   1,                               !- Start Month
   1,                               !- Start Day
   12,                              !- End Month
   31;                              !- End Day

Schedule:Day:Hourly,
   MiscPlugLoadDay01,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.55934653265656,
   0.5173955427073181,
   0.5173955427073181,
   0.503411879390904,
   0.4614608894416621,
   0.503411879390904,
   0.6012975226058019,
   0.657232175871458,
   0.4754445527580761,
   0.321624256277522,
   0.335607919593936,
   0.34959158291035,
   0.335607919593936,
   0.391542572859592,
   0.433493562808834,
   0.447477226125248,
   0.545362869340146,
   0.7411341557699419,
   0.880970788934082,
   0.9369054421997381,
   0.992840095465394,
   0.9648727688325661,
   0.825036135668426,
   0.6991831658207001;

Schedule:Day:Hourly,
   MiscPlugLoadDay02,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.563380281690141,
   0.5211267605633805,
   0.5211267605633805,
   0.5070422535211269,
   0.4647887323943663,
   0.5070422535211269,
   0.6056338028169014,
   0.6619718309859156,
   0.4788732394366198,
   0.323943661971831,
   0.3380281690140846,
   0.3521126760563381,
   0.3380281690140846,
   0.3943661971830986,
   0.4366197183098592,
   0.4507042253521127,
   0.5492957746478874,
   0.7464788732394366,
   0.887323943661972,
   0.9436619718309862,
   1,
   0.9718309859154932,
   0.8309859154929579,
   0.7042253521126762;

Schedule:Day:Hourly,
   MiscPlugLoadDay03,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4450569767050994,
   0.411677703452217,
   0.411677703452217,
   0.4005512790345895,
   0.3671720057817071,
   0.4005512790345895,
   0.4784362499579818,
   0.5229419476284918,
   0.3782984301993345,
   0.2559077616054322,
   0.2670341860230597,
   0.2781606104406871,
   0.2670341860230597,
   0.3115398836935696,
   0.344919156946452,
   0.3560455813640795,
   0.4339305522874719,
   0.5897004941342567,
   0.7009647383105316,
   0.7454704359810417,
   0.7899761336515515,
   0.7677232848162966,
   0.6564590406400217,
   0.5563212208813743;

Schedule:Day:Hourly,
   MiscPlugLoadDay04,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4432641993568412,
   0.4100193844050782,
   0.4100193844050782,
   0.3989377794211572,
   0.365692964469394,
   0.3989377794211572,
   0.4765090143086043,
   0.5208354342442884,
   0.3767745694533151,
   0.2548769146301837,
   0.2659585196141047,
   0.2770401245980258,
   0.2659585196141047,
   0.3102849395497889,
   0.3435297545015519,
   0.354611359485473,
   0.4321825943729202,
   0.5873250641478146,
   0.6981411139870249,
   0.742467533922709,
   0.786793953858393,
   0.7646307438905512,
   0.6538146940513409,
   0.5540802491960516;

Schedule:Day:Hourly,
   MiscPlugLoadDay05,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4450569767050994,
   0.411677703452217,
   0.411677703452217,
   0.4005512790345895,
   0.3671720057817071,
   0.4005512790345895,
   0.4784362499579818,
   0.5229419476284918,
   0.3782984301993345,
   0.2559077616054322,
   0.2670341860230597,
   0.2781606104406871,
   0.2670341860230597,
   0.3115398836935696,
   0.344919156946452,
   0.3560455813640795,
   0.4339305522874719,
   0.5897004941342567,
   0.7009647383105316,
   0.7454704359810417,
   0.7899761336515515,
   0.7677232848162966,
   0.6564590406400217,
   0.5563212208813743;

Schedule:Day:Hourly,
   MiscPlugLoadDay06,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.3706567167523839,
   0.3428574629959552,
   0.3428574629959552,
   0.3335910450771455,
   0.3057917913207167,
   0.3335910450771455,
   0.3984559705088127,
   0.4355216421840511,
   0.3150582092395263,
   0.2131276121326207,
   0.2223940300514304,
   0.2316604479702399,
   0.2223940300514304,
   0.2594597017266687,
   0.2872589554830975,
   0.2965253734019071,
   0.3613902988335743,
   0.4911201496969086,
   0.5837843288850046,
   0.6208500005602431,
   0.6579156722354813,
   0.6393828363978623,
   0.5467186572097663,
   0.4633208959404799;

Schedule:Day:Hourly,
   MiscPlugLoadDay07,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.3679675507299967,
   0.3403699844252469,
   0.3403699844252469,
   0.331170795656997,
   0.3035732293522472,
   0.331170795656997,
   0.3955651170347463,
   0.432361872107746,
   0.3127724181204971,
   0.211581341669748,
   0.2207805304379979,
   0.2299797192062479,
   0.2207805304379979,
   0.2575772855109976,
   0.2851748518157474,
   0.2943740405839973,
   0.3587683619617467,
   0.4875570047172454,
   0.5795488923997446,
   0.6163456474727443,
   0.6531424025457438,
   0.6347440250092441,
   0.542752137326745,
   0.4599594384124958;

Schedule:Day:Hourly,
   MiscPlugLoadDay08,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.3679675507299967,
   0.3403699844252469,
   0.3403699844252469,
   0.331170795656997,
   0.3035732293522472,
   0.331170795656997,
   0.3955651170347463,
   0.432361872107746,
   0.3127724181204971,
   0.211581341669748,
   0.2207805304379979,
   0.2299797192062479,
   0.2207805304379979,
   0.2575772855109976,
   0.2851748518157474,
   0.2943740405839973,
   0.3587683619617467,
   0.4875570047172454,
   0.5795488923997446,
   0.6163456474727443,
   0.6531424025457438,
   0.6347440250092441,
   0.542752137326745,
   0.4599594384124958;

Schedule:Day:Hourly,
   MiscPlugLoadDay09,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.3706567167523839,
   0.3428574629959552,
   0.3428574629959552,
   0.3335910450771455,
   0.3057917913207167,
   0.3335910450771455,
   0.3984559705088127,
   0.4355216421840511,
   0.3150582092395263,
   0.2131276121326207,
   0.2223940300514304,
   0.2316604479702399,
   0.2223940300514304,
   0.2594597017266687,
   0.2872589554830975,
   0.2965253734019071,
   0.3613902988335743,
   0.4911201496969086,
   0.5837843288850046,
   0.6208500005602431,
   0.6579156722354813,
   0.6393828363978623,
   0.5467186572097663,
   0.4633208959404799;

Schedule:Day:Hourly,
   MiscPlugLoadDay10,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4437123936939058,
   0.4104339641668629,
   0.4104339641668629,
   0.3993411543245153,
   0.3660627247974723,
   0.3993411543245153,
   0.4769908232209487,
   0.5213620625903393,
   0.3771555346398199,
   0.2551346263739958,
   0.2662274362163435,
   0.2773202460586911,
   0.2662274362163435,
   0.310598675585734,
   0.343877105112777,
   0.3549699149551246,
   0.4326195838515581,
   0.5879189216444252,
   0.6988470200679017,
   0.7432182594372921,
   0.7875894988066827,
   0.7654038791219876,
   0.6544757806985111,
   0.5546404921173822;

Schedule:Day:Hourly,
   MiscPlugLoadDay11,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4423678106827121,
   0.4091902248815087,
   0.4091902248815087,
   0.3981310296144409,
   0.3649534438132375,
   0.3981310296144409,
   0.4755453964839155,
   0.5197821775521867,
   0.3760126390803054,
   0.2543614911425595,
   0.2654206864096273,
   0.2764798816766951,
   0.2654206864096273,
   0.3096574674778985,
   0.3428350532791019,
   0.3538942485461697,
   0.4313086154156443,
   0.5861373491545935,
   0.6967293018252716,
   0.7409660828935429,
   0.7852028639618138,
   0.7630844734276785,
   0.6524925207570004,
   0.5529597633533903;

Schedule:Day:Hourly,
   MiscPlugLoadDay12,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.55934653265656,
   0.5173955427073181,
   0.5173955427073181,
   0.503411879390904,
   0.4614608894416621,
   0.503411879390904,
   0.6012975226058019,
   0.657232175871458,
   0.4754445527580761,
   0.321624256277522,
   0.335607919593936,
   0.34959158291035,
   0.335607919593936,
   0.391542572859592,
   0.433493562808834,
   0.447477226125248,
   0.545362869340146,
   0.7411341557699419,
   0.880970788934082,
   0.9369054421997381,
   0.992840095465394,
   0.9648727688325661,
   0.825036135668426,
   0.6991831658207001;

Schedule:Week:Compact,
   MiscPlugLoadWk01,    !- Name
   For: Weekdays,
   MiscPlugLoadDay01,
   For: CustomDay1,
   MiscPlugLoadDay01,
   For: CustomDay2,
   MiscPlugLoadDay01,
   For: AllOtherDays,
   MiscPlugLoadDay01;

Schedule:Week:Compact,
   MiscPlugLoadWk02,    !- Name
   For: Weekdays,
   MiscPlugLoadDay02,
   For: CustomDay1,
   MiscPlugLoadDay02,
   For: CustomDay2,
   MiscPlugLoadDay02,
   For: AllOtherDays,
   MiscPlugLoadDay02;

Schedule:Week:Compact,
   MiscPlugLoadWk03,    !- Name
   For: Weekdays,
   MiscPlugLoadDay03,
   For: CustomDay1,
   MiscPlugLoadDay03,
   For: CustomDay2,
   MiscPlugLoadDay03,
   For: AllOtherDays,
   MiscPlugLoadDay03;

Schedule:Week:Compact,
   MiscPlugLoadWk04,    !- Name
   For: Weekdays,
   MiscPlugLoadDay04,
   For: CustomDay1,
   MiscPlugLoadDay04,
   For: CustomDay2,
   MiscPlugLoadDay04,
   For: AllOtherDays,
   MiscPlugLoadDay04;

Schedule:Week:Compact,
   MiscPlugLoadWk05,    !- Name
   For: Weekdays,
   MiscPlugLoadDay05,
   For: CustomDay1,
   MiscPlugLoadDay05,
   For: CustomDay2,
   MiscPlugLoadDay05,
   For: AllOtherDays,
   MiscPlugLoadDay05;

Schedule:Week:Compact,
   MiscPlugLoadWk06,    !- Name
   For: Weekdays,
   MiscPlugLoadDay06,
   For: CustomDay1,
   MiscPlugLoadDay06,
   For: CustomDay2,
   MiscPlugLoadDay06,
   For: AllOtherDays,
   MiscPlugLoadDay06;

Schedule:Week:Compact,
   MiscPlugLoadWk07,    !- Name
   For: Weekdays,
   MiscPlugLoadDay07,
   For: CustomDay1,
   MiscPlugLoadDay07,
   For: CustomDay2,
   MiscPlugLoadDay07,
   For: AllOtherDays,
   MiscPlugLoadDay07;

Schedule:Week:Compact,
   MiscPlugLoadWk08,    !- Name
   For: Weekdays,
   MiscPlugLoadDay08,
   For: CustomDay1,
   MiscPlugLoadDay08,
   For: CustomDay2,
   MiscPlugLoadDay08,
   For: AllOtherDays,
   MiscPlugLoadDay08;

Schedule:Week:Compact,
   MiscPlugLoadWk09,    !- Name
   For: Weekdays,
   MiscPlugLoadDay09,
   For: CustomDay1,
   MiscPlugLoadDay09,
   For: CustomDay2,
   MiscPlugLoadDay09,
   For: AllOtherDays,
   MiscPlugLoadDay09;

Schedule:Week:Compact,
   MiscPlugLoadWk10,    !- Name
   For: Weekdays,
   MiscPlugLoadDay10,
   For: CustomDay1,
   MiscPlugLoadDay10,
   For: CustomDay2,
   MiscPlugLoadDay10,
   For: AllOtherDays,
   MiscPlugLoadDay10;

Schedule:Week:Compact,
   MiscPlugLoadWk11,    !- Name
   For: Weekdays,
   MiscPlugLoadDay11,
   For: CustomDay1,
   MiscPlugLoadDay11,
   For: CustomDay2,
   MiscPlugLoadDay11,
   For: AllOtherDays,
   MiscPlugLoadDay11;

Schedule:Week:Compact,
   MiscPlugLoadWk12,    !- Name
   For: Weekdays,
   MiscPlugLoadDay12,
   For: CustomDay1,
   MiscPlugLoadDay12,
   For: CustomDay2,
   MiscPlugLoadDay12,
   For: AllOtherDays,
   MiscPlugLoadDay12;

Schedule:Year,
   MiscPlugLoad,       !- Name
   MULTIPLIER,         !- Schedule Type
   MiscPlugLoadWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   MiscPlugLoadWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   MiscPlugLoadWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   MiscPlugLoadWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   MiscPlugLoadWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   MiscPlugLoadWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   MiscPlugLoadWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   NatVentOff-Day,   !- Name
   FRACTION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   NatVentOn-Day,   !- Name
   FRACTION,        !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   NatVent-Week,        !- Name
   For: Monday,
   NatVentOn-Day,
   For: Wednesday,
   NatVentOn-Day,
   For: Friday,
   NatVentOn-Day,
   For: AllOtherDays,
   NatVentOff-Day;

Schedule:Year,
   NatVent,        !- Name
   FRACTION,       !- Schedule Type
   NatVent-Week,   !- Week Schedule Name
   1,              !- Start Month
   1,              !- Start Day
   1,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   2,              !- Start Month
   1,              !- Start Day
   2,              !- End Month
   28,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   3,              !- Start Month
   1,              !- Start Day
   3,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   4,              !- Start Month
   1,              !- Start Day
   4,              !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   5,              !- Start Month
   1,              !- Start Day
   5,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   6,              !- Start Month
   1,              !- Start Day
   6,              !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   7,              !- Start Month
   1,              !- Start Day
   7,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   8,              !- Start Month
   1,              !- Start Day
   8,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   9,              !- Start Month
   1,              !- Start Day
   9,              !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   10,             !- Start Month
   1,              !- Start Day
   10,             !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   11,             !- Start Month
   1,              !- Start Day
   11,             !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   12,             !- Start Month
   1,              !- Start Day
   12,             !- End Month
   31;             !- End Day

Schedule:Constant,
   NatVentProbability,   !- Name
   FRACTION,             !- Schedule Type
   1;                    !- Hourly Value

Schedule:Day:Hourly,
   NatVentClgSsnTempWkDay,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   NatVentClgSsnTempWkEnd,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   NatVentHtgSsnTempWkDay,   !- Name
   TEMPERATURE,              !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   NatVentHtgSsnTempWkEnd,   !- Name
   TEMPERATURE,              !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   NatVentOvlpSsnTemp,   !- Name
   TEMPERATURE,          !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   NatVentOvlpSsnTempWkDay,   !- Name
   TEMPERATURE,               !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Week:Compact,
   NatVentClgSsnTempWeek,    !- Name
   For: Weekdays,
   NatVentClgSsnTempWkDay,
   For: CustomDay1,
   NatVentClgSsnTempWkDay,
   For: CustomDay2,
   NatVentClgSsnTempWkEnd,
   For: AllOtherDays,
   NatVentClgSsnTempWkEnd;

Schedule:Week:Compact,
   NatVentHtgSsnTempWeek,    !- Name
   For: Weekdays,
   NatVentHtgSsnTempWkDay,
   For: CustomDay1,
   NatVentHtgSsnTempWkDay,
   For: CustomDay2,
   NatVentHtgSsnTempWkEnd,
   For: AllOtherDays,
   NatVentHtgSsnTempWkEnd;

Schedule:Week:Compact,
   NatVentOvlpSsnTempWeek,    !- Name
   For: Weekdays,
   NatVentOvlpSsnTempWkDay,
   For: CustomDay1,
   NatVentOvlpSsnTempWkDay,
   For: CustomDay2,
   NatVentOvlpSsnTemp,
   For: AllOtherDays,
   NatVentOvlpSsnTemp;

Schedule:Year,
   NatVentTemp,              !- Name
   TEMPERATURE,              !- Schedule Type
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   NatVentOvlpSsnTempWeek,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   NatVentOvlpSsnTempWeek,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   NatVentOvlpSsnTempWeek,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   NetLatSpaceGains01Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6356026268853052,
   0.6164493573452572,
   0.6034029706726515,
   0.60419966333206,
   0.6256706101490851,
   0.707999316056896,
   0.8752904511768617,
   0.8739481240884464,
   0.5910074741897545,
   0.4711375719922914,
   0.4353088443161214,
   0.4333173119596098,
   0.4222201030608999,
   0.38583633992744,
   0.4023807191618298,
   0.3714628504872647,
   0.5335688240755195,
   0.8547850519526742,
   0.985016170487897,
   0.8499602541646791,
   0.7839568033132335,
   0.8056377602384825,
   0.7406124496229617,
   0.687520563758811;

Schedule:Day:Hourly,
   NetLatSpaceGains01Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6387413852803825,
   0.6180848413274196,
   0.6044652811070643,
   0.6052056260394282,
   0.628053581406092,
   0.7154938125450909,
   0.8925988002011228,
   0.8938303266327451,
   0.6108669462272683,
   0.4911727665990926,
   0.4547129024770236,
   0.4513764302900009,
   0.4376827459740322,
   0.3997646667856964,
   0.4144400588330328,
   0.3839218947937424,
   0.5459698257217429,
   0.868630862944248,
   0.9995715500419035,
   0.8647369786992295,
   0.798318267139143,
   0.8196306867794356,
   0.7513560650189404,
   0.6942039683709609;

Schedule:Day:Hourly,
   NetLatSpaceGains02Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6358746586047316,
   0.6167009866857266,
   0.6036546000131208,
   0.6044444918795437,
   0.6258950363176118,
   0.7082441446043798,
   0.875582885275245,
   0.8742677613587725,
   0.5912387011512669,
   0.4712939902309615,
   0.4354720633477773,
   0.4334873317842511,
   0.4223833220925557,
   0.3860267621310385,
   0.4025915437443852,
   0.3716804758628059,
   0.5338340550019602,
   0.8551454939809141,
   0.9854446204459936,
   0.8504159072947184,
   0.7844396596152152,
   0.806107014954493,
   0.7410136964091155,
   0.6878606034080937;

Schedule:Day:Hourly,
   NetLatSpaceGains02Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6390134169998088,
   0.618336470667889,
   0.6047169104475337,
   0.6054504545869118,
   0.6282780075746187,
   0.7157386410925746,
   0.8928912342995061,
   0.8941499639030712,
   0.6110981731887808,
   0.4913291848377627,
   0.4548761215086795,
   0.4515464501146422,
   0.437845965005688,
   0.3999550889892949,
   0.4146508834155881,
   0.3841395201692835,
   0.5462350566481836,
   0.8689913049724879,
   1,
   0.8651926318292688,
   0.7988011234411247,
   0.8200999414954461,
   0.7517573118050942,
   0.6945440080202436;

Schedule:Day:Hourly,
   NetLatSpaceGains03Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6262142991007453,
   0.6076390969644783,
   0.5953130370350783,
   0.5963024188290806,
   0.6176311063066808,
   0.698421309153103,
   0.8610020955292857,
   0.8548071603576628,
   0.5734110335510808,
   0.4551804940053438,
   0.4205997306809919,
   0.4164946378746708,
   0.4039093557097411,
   0.369396034096328,
   0.3827211478685154,
   0.3547320059465821,
   0.5039639277013878,
   0.8085561906589184,
   0.9447840120234691,
   0.8226435472827874,
   0.7618720627530157,
   0.7863394870914715,
   0.7254020480515048,
   0.6752449089707064;

Schedule:Day:Hourly,
   NetLatSpaceGains03Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6293530574958226,
   0.6092745809466407,
   0.5963753474694913,
   0.5973083815364487,
   0.6200140775636878,
   0.7059158056412977,
   0.8783104445535469,
   0.8746893629019615,
   0.5932705055885944,
   0.4752156886121451,
   0.440003788841894,
   0.434553756205062,
   0.4193719986228734,
   0.3833243609545844,
   0.3947804875397184,
   0.3671910502530597,
   0.5163649293476112,
   0.822402001650492,
   0.9593393915774756,
   0.8374202718173376,
   0.7762335265789252,
   0.8003324136324245,
   0.7361456634474834,
   0.6819283135828565;

Schedule:Day:Hourly,
   NetLatSpaceGains04Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6260299711180765,
   0.6074638367057903,
   0.5951649589176433,
   0.596157363286306,
   0.617467936346634,
   0.6982128286140713,
   0.8606456069751179,
   0.8542845493710863,
   0.5728914731800839,
   0.4546760605281083,
   0.4201466389116022,
   0.4159660378206126,
   0.4033203532340862,
   0.3688946091732931,
   0.3821109873702384,
   0.3542366121524079,
   0.5030124616245428,
   0.8070368871392701,
   0.9435334863110015,
   0.8218973919554867,
   0.7613403349708493,
   0.7859044115961357,
   0.7250787447265312,
   0.6749941123864307;

Schedule:Day:Hourly,
   NetLatSpaceGains04Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6291687295131537,
   0.6090993206879527,
   0.5962272693520563,
   0.597163325993674,
   0.6198509076036409,
   0.705707325102266,
   0.8779539559993791,
   0.8741667519153851,
   0.5927509452175977,
   0.4747112551349095,
   0.4395506970725044,
   0.4340251561510037,
   0.4187829961472185,
   0.3828229360315495,
   0.3941703270414413,
   0.3666956564588856,
   0.5154134632707662,
   0.820882698130844,
   0.9580888658650081,
   0.8366741164900371,
   0.7757017987967587,
   0.7998973381370887,
   0.7358223601225099,
   0.6816775169985806;

Schedule:Day:Hourly,
   NetLatSpaceGains05Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6262142991007453,
   0.6076390969644783,
   0.5953130370350783,
   0.5963024188290806,
   0.6176311063066808,
   0.698421309153103,
   0.8610020955292857,
   0.8548071603576628,
   0.5734110335510808,
   0.4551804940053438,
   0.4205997306809919,
   0.4164946378746708,
   0.4039093557097411,
   0.369396034096328,
   0.3827211478685154,
   0.3547320059465821,
   0.5039639277013878,
   0.8085561906589184,
   0.9447840120234691,
   0.8226435472827874,
   0.7618720627530157,
   0.7863394870914715,
   0.7254020480515048,
   0.6752449089707064;

Schedule:Day:Hourly,
   NetLatSpaceGains05Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6293530574958226,
   0.6092745809466407,
   0.5963753474694913,
   0.5973083815364487,
   0.6200140775636878,
   0.7059158056412977,
   0.8783104445535469,
   0.8746893629019615,
   0.5932705055885944,
   0.4752156886121451,
   0.440003788841894,
   0.434553756205062,
   0.4193719986228734,
   0.3833243609545844,
   0.3947804875397184,
   0.3671910502530597,
   0.5163649293476112,
   0.822402001650492,
   0.9593393915774756,
   0.8374202718173376,
   0.7762335265789252,
   0.8003324136324245,
   0.7361456634474834,
   0.6819283135828565;

Schedule:Day:Hourly,
   NetLatSpaceGains06Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6195953440091673,
   0.6013964524181067,
   0.5897567415553462,
   0.5908715601977506,
   0.6118902091539177,
   0.6913889693662808,
   0.8498887354926641,
   0.8393027415498084,
   0.5586221616836017,
   0.441313861425862,
   0.407980359386387,
   0.4019195655539585,
   0.3878582390819386,
   0.3553597833192618,
   0.3657919733018979,
   0.3406515738203337,
   0.4780238525700919,
   0.7675905843616284,
   0.9101138769751924,
   0.8005122971070531,
   0.7449586407390021,
   0.771964768996394,
   0.7143407456403671,
   0.6664564533062542;

Schedule:Day:Hourly,
   NetLatSpaceGains06Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6227341024042445,
   0.603031936400269,
   0.590819051989759,
   0.5918775229051187,
   0.6142731804109246,
   0.6988834658544756,
   0.8671970845169252,
   0.8591849440941073,
   0.5784816337211154,
   0.4613490560326633,
   0.4273844175472891,
   0.4199786838843496,
   0.403320881995071,
   0.3692881101775183,
   0.3778513129731009,
   0.3531106181268113,
   0.4904248542163154,
   0.7814363953532022,
   0.9246692565291987,
   0.8152890216416033,
   0.7593201045649115,
   0.7859576955373468,
   0.7250843610363459,
   0.6731398579184041;

Schedule:Day:Hourly,
   NetLatSpaceGains07Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6195091270239353,
   0.6013238370188461,
   0.589643352944206,
   0.5907627054486009,
   0.6118357292026189,
   0.6913752521115167,
   0.8500335561927383,
   0.8396604750025719,
   0.5590931996247468,
   0.4418619539901552,
   0.4084423716649306,
   0.4024857725355237,
   0.38852411741988,
   0.3558580244323498,
   0.3664261146059064,
   0.3411044973442068,
   0.4790974104501052,
   0.7693889502701138,
   0.9114183989330982,
   0.8010239925912851,
   0.7451124240096094,
   0.7719917092847169,
   0.7142907049129558,
   0.6663792619836241;

Schedule:Day:Hourly,
   NetLatSpaceGains07Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6226478854190126,
   0.6029593210010085,
   0.590705663378619,
   0.591768668155969,
   0.6142187004596258,
   0.6988697485997114,
   0.8673419052169995,
   0.8595426775468706,
   0.5789526716622605,
   0.4618971485969564,
   0.4278464298258328,
   0.4205448908659148,
   0.4039867603330125,
   0.3697863512906062,
   0.3784854542771093,
   0.3535635416506843,
   0.4914984120963286,
   0.7832347612616876,
   0.9259737784871046,
   0.8158007171258354,
   0.7594738878355187,
   0.7859846358256699,
   0.7250343203089344,
   0.673062666595774;

Schedule:Day:Hourly,
   NetLatSpaceGains08Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6195091270239353,
   0.6013238370188461,
   0.589643352944206,
   0.5907627054486009,
   0.6118357292026189,
   0.6913752521115167,
   0.8500335561927383,
   0.8396604750025719,
   0.5590931996247468,
   0.4418619539901552,
   0.4084423716649306,
   0.4024857725355237,
   0.38852411741988,
   0.3558580244323498,
   0.3664261146059064,
   0.3411044973442068,
   0.4790974104501052,
   0.7693889502701138,
   0.9114183989330982,
   0.8010239925912851,
   0.7451124240096094,
   0.7719917092847169,
   0.7142907049129558,
   0.6663792619836241;

Schedule:Day:Hourly,
   NetLatSpaceGains08Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6226478854190126,
   0.6029593210010085,
   0.590705663378619,
   0.591768668155969,
   0.6142187004596258,
   0.6988697485997114,
   0.8673419052169995,
   0.8595426775468706,
   0.5789526716622605,
   0.4618971485969564,
   0.4278464298258328,
   0.4205448908659148,
   0.4039867603330125,
   0.3697863512906062,
   0.3784854542771093,
   0.3535635416506843,
   0.4914984120963286,
   0.7832347612616876,
   0.9259737784871046,
   0.8158007171258354,
   0.7594738878355187,
   0.7859846358256699,
   0.7250343203089344,
   0.673062666595774;

Schedule:Day:Hourly,
   NetLatSpaceGains09Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6195953440091673,
   0.6013964524181067,
   0.5897567415553462,
   0.5908715601977506,
   0.6118902091539177,
   0.6913889693662808,
   0.8498887354926641,
   0.8393027415498084,
   0.5586221616836017,
   0.441313861425862,
   0.407980359386387,
   0.4019195655539585,
   0.3878582390819386,
   0.3553597833192618,
   0.3657919733018979,
   0.3406515738203337,
   0.4780238525700919,
   0.7675905843616284,
   0.9101138769751924,
   0.8005122971070531,
   0.7449586407390021,
   0.771964768996394,
   0.7143407456403671,
   0.6664564533062542;

Schedule:Day:Hourly,
   NetLatSpaceGains09Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6227341024042445,
   0.603031936400269,
   0.590819051989759,
   0.5918775229051187,
   0.6142731804109246,
   0.6988834658544756,
   0.8671970845169252,
   0.8591849440941073,
   0.5784816337211154,
   0.4613490560326633,
   0.4273844175472891,
   0.4199786838843496,
   0.403320881995071,
   0.3692881101775183,
   0.3778513129731009,
   0.3531106181268113,
   0.4904248542163154,
   0.7814363953532022,
   0.9246692565291987,
   0.8152890216416033,
   0.7593201045649115,
   0.7859576955373468,
   0.7250843610363459,
   0.6731398579184041;

Schedule:Day:Hourly,
   NetLatSpaceGains10Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6276141092729788,
   0.6090457079296974,
   0.5960808676808508,
   0.5970725164058484,
   0.6190467849958807,
   0.7006818941419131,
   0.8662277868252138,
   0.8636435390731411,
   0.5831285894620925,
   0.4653488397036007,
   0.4294882488093602,
   0.4270843032572352,
   0.4159917754353429,
   0.379127191593311,
   0.3947876990771507,
   0.3640282421732864,
   0.5234647805222726,
   0.8403750592885058,
   0.969553627829191,
   0.8352672692950415,
   0.7691635477125663,
   0.7915062381815235,
   0.728675127493169,
   0.6774737569255833;

Schedule:Day:Hourly,
   NetLatSpaceGains10Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.630752867668056,
   0.6106811919118598,
   0.5971431781152636,
   0.5980784791132164,
   0.6214297562528877,
   0.7081763906301077,
   0.883536135849475,
   0.8835257416174398,
   0.6029880614996062,
   0.4853840343104019,
   0.4488923069702624,
   0.4451434215876263,
   0.4314544183484753,
   0.3930555184515675,
   0.4068470387483537,
   0.376487286479764,
   0.535865782168496,
   0.8542208702800795,
   0.9841090073831975,
   0.8500439938295917,
   0.7835250115384759,
   0.8054991647224766,
   0.7394187428891478,
   0.6841571615377334;

Schedule:Day:Hourly,
   NetLatSpaceGains11Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.62752343203317,
   0.6089618314828742,
   0.5959969912340276,
   0.5969909068900203,
   0.6189719762730385,
   0.7006002846260851,
   0.8661303087924193,
   0.8635369933163656,
   0.5830515138082549,
   0.4652967002907107,
   0.4294338424654749,
   0.4270276299823547,
   0.4159373690914576,
   0.3790637175254449,
   0.3947174242162989,
   0.3639557003814394,
   0.5233763702134592,
   0.8402549119457592,
   0.9694108111764922,
   0.8351153849183617,
   0.7690025956119058,
   0.7913498199428534,
   0.728541378564451,
   0.6773604103758225;

Schedule:Day:Hourly,
   NetLatSpaceGains11Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6306621904282472,
   0.6105973154650366,
   0.5970593016684405,
   0.5979968695973885,
   0.6213549475300454,
   0.7080947811142798,
   0.8834386578166804,
   0.8834191958606643,
   0.6029109858457687,
   0.4853318948975119,
   0.4488379006263771,
   0.4450867483127458,
   0.43140001200459,
   0.3929920443837014,
   0.4067767638875018,
   0.376414744687917,
   0.5357773718596824,
   0.854100722937333,
   0.9839661907304986,
   0.8498921094529119,
   0.7833640594378152,
   0.8053427464838064,
   0.7392849939604298,
   0.6840438149879724;

Schedule:Day:Hourly,
   NetLatSpaceGains12Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6356026268853052,
   0.6164493573452572,
   0.6034029706726515,
   0.60419966333206,
   0.6256706101490851,
   0.707999316056896,
   0.8752904511768617,
   0.8739481240884464,
   0.5910074741897545,
   0.4711375719922914,
   0.4353088443161214,
   0.4333173119596098,
   0.4222201030608999,
   0.38583633992744,
   0.4023807191618298,
   0.3714628504872647,
   0.5335688240755195,
   0.8547850519526742,
   0.985016170487897,
   0.8499602541646791,
   0.7839568033132335,
   0.8056377602384825,
   0.7406124496229617,
   0.687520563758811;

Schedule:Day:Hourly,
   NetLatSpaceGains12Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6387413852803825,
   0.6180848413274196,
   0.6044652811070643,
   0.6052056260394282,
   0.628053581406092,
   0.7154938125450909,
   0.8925988002011228,
   0.8938303266327451,
   0.6108669462272683,
   0.4911727665990926,
   0.4547129024770236,
   0.4513764302900009,
   0.4376827459740322,
   0.3997646667856964,
   0.4144400588330328,
   0.3839218947937424,
   0.5459698257217429,
   0.868630862944248,
   0.9995715500419035,
   0.8647369786992295,
   0.798318267139143,
   0.8196306867794356,
   0.7513560650189404,
   0.6942039683709609;

Schedule:Week:Compact,
   NetLatSpaceGains01Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains01Weekday,
   For: CustomDay1,
   NetLatSpaceGains01Weekday,
   For: CustomDay2,
   NetLatSpaceGains01Weekend,
   For: AllOtherDays,
   NetLatSpaceGains01Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains02Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains02Weekday,
   For: CustomDay1,
   NetLatSpaceGains02Weekday,
   For: CustomDay2,
   NetLatSpaceGains02Weekend,
   For: AllOtherDays,
   NetLatSpaceGains02Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains03Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains03Weekday,
   For: CustomDay1,
   NetLatSpaceGains03Weekday,
   For: CustomDay2,
   NetLatSpaceGains03Weekend,
   For: AllOtherDays,
   NetLatSpaceGains03Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains04Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains04Weekday,
   For: CustomDay1,
   NetLatSpaceGains04Weekday,
   For: CustomDay2,
   NetLatSpaceGains04Weekend,
   For: AllOtherDays,
   NetLatSpaceGains04Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains05Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains05Weekday,
   For: CustomDay1,
   NetLatSpaceGains05Weekday,
   For: CustomDay2,
   NetLatSpaceGains05Weekend,
   For: AllOtherDays,
   NetLatSpaceGains05Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains06Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains06Weekday,
   For: CustomDay1,
   NetLatSpaceGains06Weekday,
   For: CustomDay2,
   NetLatSpaceGains06Weekend,
   For: AllOtherDays,
   NetLatSpaceGains06Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains07Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains07Weekday,
   For: CustomDay1,
   NetLatSpaceGains07Weekday,
   For: CustomDay2,
   NetLatSpaceGains07Weekend,
   For: AllOtherDays,
   NetLatSpaceGains07Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains08Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains08Weekday,
   For: CustomDay1,
   NetLatSpaceGains08Weekday,
   For: CustomDay2,
   NetLatSpaceGains08Weekend,
   For: AllOtherDays,
   NetLatSpaceGains08Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains09Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains09Weekday,
   For: CustomDay1,
   NetLatSpaceGains09Weekday,
   For: CustomDay2,
   NetLatSpaceGains09Weekend,
   For: AllOtherDays,
   NetLatSpaceGains09Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains10Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains10Weekday,
   For: CustomDay1,
   NetLatSpaceGains10Weekday,
   For: CustomDay2,
   NetLatSpaceGains10Weekend,
   For: AllOtherDays,
   NetLatSpaceGains10Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains11Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains11Weekday,
   For: CustomDay1,
   NetLatSpaceGains11Weekday,
   For: CustomDay2,
   NetLatSpaceGains11Weekend,
   For: AllOtherDays,
   NetLatSpaceGains11Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains12Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains12Weekday,
   For: CustomDay1,
   NetLatSpaceGains12Weekday,
   For: CustomDay2,
   NetLatSpaceGains12Weekend,
   For: AllOtherDays,
   NetLatSpaceGains12Weekend;

Schedule:Year,
   NetLatSpaceGains,         !- Name
   MULTIPLIER,               !- Schedule Type
   NetLatSpaceGains01Week,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains02Week,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   NetLatSpaceGains03Week,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains04Week,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   NetLatSpaceGains05Week,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains06Week,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   NetLatSpaceGains07Week,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains08Week,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains09Week,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   NetLatSpaceGains10Week,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   NetLatSpaceGains11Week,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   NetLatSpaceGains12Week,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   NetSensSpaceGains01Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.4247915307759158,
   0.3729214993827835,
   0.3518182663294475,
   0.3469059161582224,
   0.3389738708366024,
   0.3773385708206466,
   0.5058085189278865,
   0.6156962213528916,
   0.5185886202711811,
   0.3789447852603813,
   0.358975218070107,
   0.354631302122908,
   0.3456271968873856,
   0.353749247072663,
   0.3752638011978686,
   0.406123173418478,
   0.5576126706237257,
   0.8145397926982421,
   0.9885174342688028,
   0.9586818137995489,
   0.9148831976872226,
   0.8457476877906118,
   0.70846647990091,
   0.5725570363485111;

Schedule:Day:Hourly,
   NetSensSpaceGains01Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.4047214720626444,
   0.352953091265967,
   0.3322077793683186,
   0.3277481954095753,
   0.3206536678097573,
   0.3599349432829955,
   0.4894004444266646,
   0.5995406681449122,
   0.5028533508760425,
   0.36383298024455,
   0.3443408392412639,
   0.3396264581884022,
   0.3288947397057005,
   0.3364633451141818,
   0.3573143034796297,
   0.3888940743041885,
   0.5388639497231476,
   0.7940172719557683,
   0.9676045831483,
   0.9392849095958689,
   0.895862751694241,
   0.826774864649205,
   0.6894418866440464,
   0.5534221771911426;

Schedule:Day:Hourly,
   NetSensSpaceGains02Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.4259531574626547,
   0.3739934883491947,
   0.3528915131552698,
   0.3479501223168764,
   0.3399284392749287,
   0.3776954897043073,
   0.4971866955114888,
   0.5885079328434084,
   0.483373187961779,
   0.3600710625955633,
   0.3433910825665898,
   0.3392088840730406,
   0.3300981810509201,
   0.3375181951898716,
   0.3545068799955405,
   0.368832983357108,
   0.4863705881498288,
   0.7142718856253418,
   0.9120198319375645,
   0.9610657182280727,
   0.9169752736820501,
   0.8477804245916915,
   0.7101987471550164,
   0.5740203904416346;

Schedule:Day:Hourly,
   NetSensSpaceGains02Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.4059333628114503,
   0.3540740876928937,
   0.3333287770531047,
   0.3288388958256413,
   0.3216534739039441,
   0.3603370998225166,
   0.4808263718692308,
   0.5724026436974962,
   0.4676894392302591,
   0.3450107782433507,
   0.3288069677998138,
   0.3242543042006019,
   0.3134185011344054,
   0.3202850704965609,
   0.3366101595424722,
   0.3516554049064373,
   0.4676771577175244,
   0.6938096817573486,
   0.8911698108946456,
   0.9417291308988732,
   0.8980138879619973,
   0.8288654051216616,
   0.6912294443664263,
   0.5549370519478848;

Schedule:Day:Hourly,
   NetSensSpaceGains03Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3963920150681566,
   0.3469420127970176,
   0.3258012959957114,
   0.3215920584403047,
   0.3159621803513787,
   0.3499122040871653,
   0.4496860692980376,
   0.5101339488341913,
   0.4127518504043463,
   0.3232103754645258,
   0.3104222702446984,
   0.3052266610859577,
   0.2970168914146019,
   0.3009876635250777,
   0.3128248957655662,
   0.3179650289879839,
   0.4050950292390006,
   0.586094394792462,
   0.7661647762412965,
   0.8578351543582906,
   0.8586849646097628,
   0.7574164027688274,
   0.6640240542656678,
   0.5355711345614138;

Schedule:Day:Hourly,
   NetSensSpaceGains03Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3701143446896021,
   0.3209211833065501,
   0.3002935779525635,
   0.2966922969012706,
   0.2920551268257788,
   0.3269217260507593,
   0.4273807637147967,
   0.4877707839609288,
   0.3906537790522924,
   0.3017357684917792,
   0.2895802797505722,
   0.2840142054861687,
   0.2737664419843694,
   0.2771837693180492,
   0.2883574057987801,
   0.2943731279167792,
   0.3795179355066109,
   0.5581227400516484,
   0.7374924105391898,
   0.830989116156271,
   0.8323705749100735,
   0.7313048262123449,
   0.6381710881769924,
   0.5100734734471299;

Schedule:Day:Hourly,
   NetSensSpaceGains04Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3958429968192149,
   0.3464333925835153,
   0.3252971234006732,
   0.3211013518570796,
   0.3155074241851289,
   0.3495643649134958,
   0.4512681985976593,
   0.5157956464854211,
   0.4151857627616847,
   0.3220781998309858,
   0.3085604042949142,
   0.3033102197194527,
   0.295082340264078,
   0.2987626573741192,
   0.3088248456070247,
   0.3056752813824875,
   0.3654958763210543,
   0.4891208291836464,
   0.6034396181938705,
   0.6897463345063047,
   0.7964143165601114,
   0.7917115669288278,
   0.6632058389368841,
   0.5348815260363885;

Schedule:Day:Hourly,
   NetSensSpaceGains04Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3695653264406603,
   0.3204125630930477,
   0.2997894053575253,
   0.2962015903180455,
   0.291600370659529,
   0.3265738868770899,
   0.4289628930144185,
   0.4934324816121586,
   0.3930876914096308,
   0.3006035928582393,
   0.287718413800788,
   0.2820977641196638,
   0.2718318908338455,
   0.2749587631670906,
   0.2843573556402385,
   0.2820833803112827,
   0.3399187825886645,
   0.4611491744428327,
   0.5747672524917637,
   0.6629002963042848,
   0.7700999268604222,
   0.7655999903723453,
   0.6373528728482086,
   0.5093838649221046;

Schedule:Day:Hourly,
   NetSensSpaceGains05Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3963920150681566,
   0.3469420127970176,
   0.3258012959957114,
   0.3215920584403047,
   0.3159621803513787,
   0.3493855023867278,
   0.442130777080689,
   0.4882854805381928,
   0.391231937487022,
   0.3144459769778229,
   0.304150098140392,
   0.2990550177181115,
   0.2908249000568763,
   0.2945374972663522,
   0.3046010082318661,
   0.3010363945065532,
   0.3589194792674378,
   0.4754132011123595,
   0.5726465101467079,
   0.6355996958083154,
   0.7330591430969264,
   0.7826364113619926,
   0.6640240542656678,
   0.5355711345614138;

Schedule:Day:Hourly,
   NetSensSpaceGains05Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3701143446896021,
   0.3209211833065501,
   0.3002935779525635,
   0.2966922969012706,
   0.2920551268257788,
   0.326395024350322,
   0.4198254714974481,
   0.4659223156649301,
   0.3691338661349681,
   0.2929713700050763,
   0.2833081076462657,
   0.2778425621183226,
   0.2675744506266438,
   0.2707336030593236,
   0.2801335182650799,
   0.2774444934353484,
   0.333342385535048,
   0.4474415463715459,
   0.5439741444446011,
   0.6087536576062956,
   0.7067447533972371,
   0.75652483480551,
   0.6381710881769924,
   0.5100734734471299;

Schedule:Day:Hourly,
   NetSensSpaceGains06Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3740782828624978,
   0.326297251905628,
   0.3052612903140742,
   0.3016033450924462,
   0.2975301359515703,
   0.3289213881288043,
   0.4144992983856811,
   0.4522121310552675,
   0.3641071206765845,
   0.2983778939630677,
   0.2887141000528227,
   0.2827999899526861,
   0.2748821959343678,
   0.276771280051792,
   0.2847383157373871,
   0.2809949821493686,
   0.3325347391392126,
   0.4362465769850607,
   0.5211490390303466,
   0.5695884179362958,
   0.6523369509246054,
   0.7230626692524093,
   0.6307856532725589,
   0.5075268181214773;

Schedule:Day:Hourly,
   NetSensSpaceGains06Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3474990281115408,
   0.299982377652068,
   0.279467067117144,
   0.2764246180089398,
   0.2733516564908082,
   0.3056594841572361,
   0.391907487648658,
   0.4295473818096026,
   0.3416999253428181,
   0.2765941630086087,
   0.267570525186294,
   0.2612859499804947,
   0.2513150829131127,
   0.252650722253741,
   0.2599541621795783,
   0.2570939570964513,
   0.3066259025971801,
   0.4079130209973641,
   0.4920996928627369,
   0.5423804784873932,
   0.6256681995873432,
   0.6966042706676637,
   0.6046009443742408,
   0.4817200330254809;

Schedule:Day:Hourly,
   NetSensSpaceGains07Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.373285888818334,
   0.3255654549146231,
   0.3045228218953733,
   0.3008850756914649,
   0.2968791350314444,
   0.3283858388159034,
   0.4160840743814677,
   0.4582899810500296,
   0.3689697840756663,
   0.2994191193292768,
   0.2889308535536703,
   0.2829824312297677,
   0.2751001626679024,
   0.2768844606087682,
   0.284818793163416,
   0.28104565022977,
   0.3326317159050809,
   0.436438315480867,
   0.5216035454391406,
   0.5705849343312878,
   0.6536493270827524,
   0.7229394397878903,
   0.6296294921748089,
   0.5065413291370445;

Schedule:Day:Hourly,
   NetSensSpaceGains07Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.346706634067377,
   0.2992505806610633,
   0.2787285986984431,
   0.2757063486079586,
   0.2727006555706823,
   0.3051239348443353,
   0.3934922636444445,
   0.4356252318043646,
   0.3465625887418999,
   0.2776353883748178,
   0.2677872786871416,
   0.2614683912575763,
   0.2515330496466474,
   0.252763902810717,
   0.2600346396056071,
   0.2571446251768528,
   0.3067228793630485,
   0.4081047594931704,
   0.4925541992715309,
   0.5433769948823851,
   0.6269805757454903,
   0.6964810412031449,
   0.6034447832764911,
   0.4807345440410482;

Schedule:Day:Hourly,
   NetSensSpaceGains08Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.373285888818334,
   0.3255654549146231,
   0.3045228218953733,
   0.3008850756914649,
   0.2968791350314444,
   0.3288454559894256,
   0.4226770700964774,
   0.4773556708620373,
   0.3852726552619197,
   0.3045911103901096,
   0.2919280461570398,
   0.2858918991615227,
   0.2780090110250681,
   0.2797963849080484,
   0.287764104689281,
   0.2842404290223044,
   0.3371314015941614,
   0.4457162368796246,
   0.5428416547509725,
   0.6108370351364072,
   0.7081284427531471,
   0.7485311116904724,
   0.6296294921748089,
   0.5065413291370445;

Schedule:Day:Hourly,
   NetSensSpaceGains08Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3467066340673769,
   0.2992505806610633,
   0.2787285986984431,
   0.2757063486079586,
   0.2727006555706823,
   0.3055835520178575,
   0.4000852593594542,
   0.4546909216163724,
   0.3628654599281534,
   0.2828073794356505,
   0.270784471290511,
   0.2643778591893313,
   0.2544418980038131,
   0.2556758271099973,
   0.2629799511314722,
   0.2603394039693872,
   0.311222565052129,
   0.4173826808919281,
   0.5137923085833627,
   0.5836290956875045,
   0.6814596914158849,
   0.7220727131057271,
   0.6034447832764911,
   0.4807345440410482;

Schedule:Day:Hourly,
   NetSensSpaceGains09Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3740782828624978,
   0.326297251905628,
   0.3052612903140742,
   0.3016033450924462,
   0.2975301359515703,
   0.3301799457458696,
   0.4325527251382472,
   0.5044192079876265,
   0.4121581202835972,
   0.3159494972952749,
   0.3003305099721143,
   0.2941761857110951,
   0.2862583956892044,
   0.288178102864701,
   0.2964056145840933,
   0.2942766614002039,
   0.3529097828613643,
   0.4782568281104388,
   0.60681005025249,
   0.7056897997190213,
   0.795938899454586,
   0.7535291765498501,
   0.6307856532725589,
   0.5075268181214773;

Schedule:Day:Hourly,
   NetSensSpaceGains09Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3474990281115408,
   0.2999823776520681,
   0.279467067117144,
   0.2764246180089398,
   0.2733516564908082,
   0.3069180417743015,
   0.409960914401224,
   0.4817544587419615,
   0.3897509249498309,
   0.2941657663408159,
   0.2791869351055856,
   0.2726621457389037,
   0.2626912826679493,
   0.2640575450666499,
   0.2716214610262845,
   0.2703756363472867,
   0.3270009463193318,
   0.4499232721227424,
   0.5777607040848801,
   0.6784818602701188,
   0.7692701481173236,
   0.7270707779651046,
   0.6046009443742408,
   0.4817200330254809;

Schedule:Day:Hourly,
   NetSensSpaceGains10Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3923828626616162,
   0.343059385162005,
   0.3219103755717403,
   0.3178074637701415,
   0.3124086294866501,
   0.3477863568295136,
   0.4653815148811221,
   0.5619730252973492,
   0.4677416937925358,
   0.3464464553223688,
   0.3272959337112986,
   0.3221172600503941,
   0.3139566628919697,
   0.3173914421360894,
   0.3289010165818542,
   0.3308130710913343,
   0.4114537658144802,
   0.5815208121994045,
   0.7532039935760949,
   0.852069629429686,
   0.8558385413818065,
   0.7884255038014104,
   0.6597516633127176,
   0.5315041195332022;

Schedule:Day:Hourly,
   NetSensSpaceGains10Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3699503930311925,
   0.320787626400965,
   0.3000555982393167,
   0.2964645129231285,
   0.291962256634368,
   0.3282565594664255,
   0.4467291500086055,
   0.5434550611722174,
   0.4495849532073161,
   0.3289131791164565,
   0.3102991439653032,
   0.304750005198736,
   0.2947436742472745,
   0.2976250087145982,
   0.3084709874006054,
   0.3111625007869638,
   0.3901063929050344,
   0.5581633983563481,
   0.7293381288091519,
   0.8298378321254236,
   0.834042262561171,
   0.7667359081052785,
   0.6381284180469864,
   0.5099477891857526;

Schedule:Day:Hourly,
   NetSensSpaceGains11Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3918279391778915,
   0.3425385337830931,
   0.3213932977710616,
   0.317304259056556,
   0.3119394968778775,
   0.346678423940331,
   0.4560751638883248,
   0.5361057337977613,
   0.4532305749159149,
   0.3467829562824368,
   0.3305053933972563,
   0.3254327617026299,
   0.3175815250684678,
   0.3236969214408191,
   0.3477360716804248,
   0.3889411877713764,
   0.5442792652984152,
   0.7805875060779259,
   0.918318637340356,
   0.8798805141835437,
   0.8549441180757935,
   0.7875550530913504,
   0.6589897548477227,
   0.5308444273826458;

Schedule:Day:Hourly,
   NetSensSpaceGains11Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3695462617336691,
   0.3204137974035993,
   0.2996817730155293,
   0.2961007909817792,
   0.2916288369931764,
   0.3272843395448241,
   0.4375660515926993,
   0.5177385618588309,
   0.4352283963215514,
   0.3294042420673806,
   0.3136593958374622,
   0.3082162990371731,
   0.2985268682192839,
   0.3040888198148393,
   0.3274643742946873,
   0.369445179457862,
   0.5230977637937908,
   0.7574110428583108,
   0.8946412628061644,
   0.8578296675027224,
   0.8333250200739443,
   0.7660388684093499,
   0.6375323809868128,
   0.5094426590260525;

Schedule:Day:Hourly,
   NetSensSpaceGains12Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.4247915307759158,
   0.3729214993827835,
   0.3518182663294475,
   0.3469059161582224,
   0.3389738708366024,
   0.377140034946065,
   0.502960613658461,
   0.6074606209023659,
   0.5161248318988084,
   0.38128908315604,
   0.3622589402054703,
   0.3579529177387692,
   0.34913742125317,
   0.3589114937173654,
   0.3874686182591042,
   0.436870095172516,
   0.6126481147689316,
   0.869695465578418,
   1,
   0.9385904891047986,
   0.9148831976872227,
   0.8457476877906118,
   0.7084664799009102,
   0.5725570363485111;

Schedule:Day:Hourly,
   NetSensSpaceGains12Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.4047214720626444,
   0.352953091265967,
   0.3322077793683186,
   0.3277481954095753,
   0.3206536678097573,
   0.3597364074084139,
   0.4865525391572392,
   0.5913050676943866,
   0.5003895625036698,
   0.3661772781402088,
   0.3476245613766272,
   0.3429480738042635,
   0.3324049640714849,
   0.3416255917588842,
   0.3695191205408654,
   0.4196409960582266,
   0.5938993938683533,
   0.8491729448359445,
   0.9790871488794973,
   0.9191935849011187,
   0.8958627516942411,
   0.826774864649205,
   0.6894418866440465,
   0.5534221771911426;

Schedule:Week:Compact,
   NetSensSpaceGains01Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains01Weekday,
   For: CustomDay1,
   NetSensSpaceGains01Weekday,
   For: CustomDay2,
   NetSensSpaceGains01Weekend,
   For: AllOtherDays,
   NetSensSpaceGains01Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains02Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains02Weekday,
   For: CustomDay1,
   NetSensSpaceGains02Weekday,
   For: CustomDay2,
   NetSensSpaceGains02Weekend,
   For: AllOtherDays,
   NetSensSpaceGains02Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains03Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains03Weekday,
   For: CustomDay1,
   NetSensSpaceGains03Weekday,
   For: CustomDay2,
   NetSensSpaceGains03Weekend,
   For: AllOtherDays,
   NetSensSpaceGains03Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains04Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains04Weekday,
   For: CustomDay1,
   NetSensSpaceGains04Weekday,
   For: CustomDay2,
   NetSensSpaceGains04Weekend,
   For: AllOtherDays,
   NetSensSpaceGains04Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains05Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains05Weekday,
   For: CustomDay1,
   NetSensSpaceGains05Weekday,
   For: CustomDay2,
   NetSensSpaceGains05Weekend,
   For: AllOtherDays,
   NetSensSpaceGains05Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains06Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains06Weekday,
   For: CustomDay1,
   NetSensSpaceGains06Weekday,
   For: CustomDay2,
   NetSensSpaceGains06Weekend,
   For: AllOtherDays,
   NetSensSpaceGains06Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains07Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains07Weekday,
   For: CustomDay1,
   NetSensSpaceGains07Weekday,
   For: CustomDay2,
   NetSensSpaceGains07Weekend,
   For: AllOtherDays,
   NetSensSpaceGains07Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains08Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains08Weekday,
   For: CustomDay1,
   NetSensSpaceGains08Weekday,
   For: CustomDay2,
   NetSensSpaceGains08Weekend,
   For: AllOtherDays,
   NetSensSpaceGains08Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains09Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains09Weekday,
   For: CustomDay1,
   NetSensSpaceGains09Weekday,
   For: CustomDay2,
   NetSensSpaceGains09Weekend,
   For: AllOtherDays,
   NetSensSpaceGains09Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains10Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains10Weekday,
   For: CustomDay1,
   NetSensSpaceGains10Weekday,
   For: CustomDay2,
   NetSensSpaceGains10Weekend,
   For: AllOtherDays,
   NetSensSpaceGains10Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains11Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains11Weekday,
   For: CustomDay1,
   NetSensSpaceGains11Weekday,
   For: CustomDay2,
   NetSensSpaceGains11Weekend,
   For: AllOtherDays,
   NetSensSpaceGains11Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains12Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains12Weekday,
   For: CustomDay1,
   NetSensSpaceGains12Weekday,
   For: CustomDay2,
   NetSensSpaceGains12Weekend,
   For: AllOtherDays,
   NetSensSpaceGains12Weekend;

Schedule:Year,
   NetSensSpaceGains,         !- Name
   MULTIPLIER,                !- Schedule Type
   NetSensSpaceGains01Week,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains02Week,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   NetSensSpaceGains03Week,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains04Week,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   NetSensSpaceGains05Week,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains06Week,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   NetSensSpaceGains07Week,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains08Week,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains09Week,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   NetSensSpaceGains10Week,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   NetSensSpaceGains11Week,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   NetSensSpaceGains12Week,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   OccupancyDay,   !- Name
   FRACTION,       !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   0.8831,
   0.40861,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.29498,
   0.5531,
   0.89693,
   0.89693,
   0.89693,
   1,
   1,
   1;

Schedule:Day:Hourly,
   OccupancyVacationDay,   !- Name
   FRACTION,               !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   OccupancyWeek,          !- Name
   For: Weekdays,
   OccupancyDay,
   For: CustomDay1,
   OccupancyVacationDay,
   For: CustomDay2,
   OccupancyVacationDay,
   For: AllOtherDays,
   OccupancyDay;

Schedule:Year,
   Occupancy,       !- Name
   FRACTION,        !- Schedule Type
   OccupancyWeek,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Constant,
   OccupantActivity,     !- Name
   MULTIPLIER,           !- Schedule Type
   112.55040000000001;   !- Hourly Value

Schedule:Day:Hourly,
   Pool_HeaterDay01,     !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258235,
   0.9470114685276743,
   0.9939707149009475,
   0.9470114685276743,
   0.9391849274654621,
   0.7043886955990966,
   0.5869905796659138,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_HeaterDay02,     !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133859,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023623,
   0.4803149606299212,
   0.2913385826771654,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_HeaterDay03,     !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054779,
   0.5771022808195487,
   0.8313020949900641,
   0.8725236864771748,
   0.8313020949900641,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888828,
   0.419086180118958,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterDay04,     !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728852,
   0.5753931921300536,
   0.8288401934254342,
   0.8699397071490095,
   0.8288401934254342,
   0.8219902744715051,
   0.6164927058536287,
   0.5137439215446906,
   0.4178450561896817,
   0.2534470012953808,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_HeaterDay05,     !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054779,
   0.5771022808195487,
   0.8313020949900641,
   0.8725236864771748,
   0.8313020949900641,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888828,
   0.419086180118958,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterDay06,     !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474476,
   0.5058902520905818,
   0.7287228631304808,
   0.764857881136951,
   0.7287228631304808,
   0.7227003601294024,
   0.5420252700970519,
   0.4516877250808765,
   0.3673726830657796,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterDay07,     !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913929,
   0.2634980704931264,
   0.5030417709414231,
   0.7246196938560975,
   0.760551248923342,
   0.7246196938560975,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterDay08,     !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913929,
   0.2634980704931264,
   0.5030417709414231,
   0.7246196938560975,
   0.760551248923342,
   0.7246196938560975,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterDay09,     !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474476,
   0.5058902520905818,
   0.7287228631304808,
   0.764857881136951,
   0.7287228631304808,
   0.7227003601294024,
   0.5420252700970519,
   0.4516877250808765,
   0.3673726830657796,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterDay10,     !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876356,
   0.2918472400252294,
   0.557162912775438,
   0.8025799100693809,
   0.8423772609819121,
   0.8025799100693809,
   0.7959470182506256,
   0.5969602636879693,
   0.4974668864066411,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_HeaterDay11,     !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817725,
   0.5548841278561111,
   0.7992973746498743,
   0.838931955211025,
   0.7992973746498743,
   0.7926916112230158,
   0.5945187084172617,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937633,
   0.1519325588177447,
   0.0858749245491601,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_HeaterDay12,     !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258235,
   0.9470114685276743,
   0.9939707149009475,
   0.9470114685276743,
   0.9391849274654621,
   0.7043886955990966,
   0.5869905796659138,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_HeaterWk01,     !- Name
   For: Weekdays,
   Pool_HeaterDay01,
   For: CustomDay1,
   Pool_HeaterDay01,
   For: CustomDay2,
   Pool_HeaterDay01,
   For: AllOtherDays,
   Pool_HeaterDay01;

Schedule:Week:Compact,
   Pool_HeaterWk02,     !- Name
   For: Weekdays,
   Pool_HeaterDay02,
   For: CustomDay1,
   Pool_HeaterDay02,
   For: CustomDay2,
   Pool_HeaterDay02,
   For: AllOtherDays,
   Pool_HeaterDay02;

Schedule:Week:Compact,
   Pool_HeaterWk03,     !- Name
   For: Weekdays,
   Pool_HeaterDay03,
   For: CustomDay1,
   Pool_HeaterDay03,
   For: CustomDay2,
   Pool_HeaterDay03,
   For: AllOtherDays,
   Pool_HeaterDay03;

Schedule:Week:Compact,
   Pool_HeaterWk04,     !- Name
   For: Weekdays,
   Pool_HeaterDay04,
   For: CustomDay1,
   Pool_HeaterDay04,
   For: CustomDay2,
   Pool_HeaterDay04,
   For: AllOtherDays,
   Pool_HeaterDay04;

Schedule:Week:Compact,
   Pool_HeaterWk05,     !- Name
   For: Weekdays,
   Pool_HeaterDay05,
   For: CustomDay1,
   Pool_HeaterDay05,
   For: CustomDay2,
   Pool_HeaterDay05,
   For: AllOtherDays,
   Pool_HeaterDay05;

Schedule:Week:Compact,
   Pool_HeaterWk06,     !- Name
   For: Weekdays,
   Pool_HeaterDay06,
   For: CustomDay1,
   Pool_HeaterDay06,
   For: CustomDay2,
   Pool_HeaterDay06,
   For: AllOtherDays,
   Pool_HeaterDay06;

Schedule:Week:Compact,
   Pool_HeaterWk07,     !- Name
   For: Weekdays,
   Pool_HeaterDay07,
   For: CustomDay1,
   Pool_HeaterDay07,
   For: CustomDay2,
   Pool_HeaterDay07,
   For: AllOtherDays,
   Pool_HeaterDay07;

Schedule:Week:Compact,
   Pool_HeaterWk08,     !- Name
   For: Weekdays,
   Pool_HeaterDay08,
   For: CustomDay1,
   Pool_HeaterDay08,
   For: CustomDay2,
   Pool_HeaterDay08,
   For: AllOtherDays,
   Pool_HeaterDay08;

Schedule:Week:Compact,
   Pool_HeaterWk09,     !- Name
   For: Weekdays,
   Pool_HeaterDay09,
   For: CustomDay1,
   Pool_HeaterDay09,
   For: CustomDay2,
   Pool_HeaterDay09,
   For: AllOtherDays,
   Pool_HeaterDay09;

Schedule:Week:Compact,
   Pool_HeaterWk10,     !- Name
   For: Weekdays,
   Pool_HeaterDay10,
   For: CustomDay1,
   Pool_HeaterDay10,
   For: CustomDay2,
   Pool_HeaterDay10,
   For: AllOtherDays,
   Pool_HeaterDay10;

Schedule:Week:Compact,
   Pool_HeaterWk11,     !- Name
   For: Weekdays,
   Pool_HeaterDay11,
   For: CustomDay1,
   Pool_HeaterDay11,
   For: CustomDay2,
   Pool_HeaterDay11,
   For: AllOtherDays,
   Pool_HeaterDay11;

Schedule:Week:Compact,
   Pool_HeaterWk12,     !- Name
   For: Weekdays,
   Pool_HeaterDay12,
   For: CustomDay1,
   Pool_HeaterDay12,
   For: CustomDay2,
   Pool_HeaterDay12,
   For: AllOtherDays,
   Pool_HeaterDay12;

Schedule:Year,
   Pool_Heater,       !- Name
   FRACTION,          !- Schedule Type
   Pool_HeaterWk01,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   1,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk02,   !- Week Schedule Name
   2,                 !- Start Month
   1,                 !- Start Day
   2,                 !- End Month
   28,                !- End Day
   Pool_HeaterWk03,   !- Week Schedule Name
   3,                 !- Start Month
   1,                 !- Start Day
   3,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk04,   !- Week Schedule Name
   4,                 !- Start Month
   1,                 !- Start Day
   4,                 !- End Month
   30,                !- End Day
   Pool_HeaterWk05,   !- Week Schedule Name
   5,                 !- Start Month
   1,                 !- Start Day
   5,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk06,   !- Week Schedule Name
   6,                 !- Start Month
   1,                 !- Start Day
   6,                 !- End Month
   30,                !- End Day
   Pool_HeaterWk07,   !- Week Schedule Name
   7,                 !- Start Month
   1,                 !- Start Day
   7,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk08,   !- Week Schedule Name
   8,                 !- Start Month
   1,                 !- Start Day
   8,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk09,   !- Week Schedule Name
   9,                 !- Start Month
   1,                 !- Start Day
   9,                 !- End Month
   30,                !- End Day
   Pool_HeaterWk10,   !- Week Schedule Name
   10,                !- Start Month
   1,                 !- Start Day
   10,                !- End Month
   31,                !- End Day
   Pool_HeaterWk11,   !- Week Schedule Name
   11,                !- Start Month
   1,                 !- Start Day
   11,                !- End Month
   30,                !- End Day
   Pool_HeaterWk12,   !- Week Schedule Name
   12,                !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Day:Hourly,
   Pool_PumpDay01,       !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258235,
   0.9470114685276743,
   0.9939707149009475,
   0.9470114685276743,
   0.9391849274654621,
   0.7043886955990966,
   0.5869905796659138,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_PumpDay02,       !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133859,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023623,
   0.4803149606299212,
   0.2913385826771654,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_PumpDay03,       !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054779,
   0.5771022808195487,
   0.8313020949900641,
   0.8725236864771748,
   0.8313020949900641,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888828,
   0.419086180118958,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpDay04,       !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728852,
   0.5753931921300536,
   0.8288401934254342,
   0.8699397071490095,
   0.8288401934254342,
   0.8219902744715051,
   0.6164927058536287,
   0.5137439215446906,
   0.4178450561896817,
   0.2534470012953808,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_PumpDay05,       !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054779,
   0.5771022808195487,
   0.8313020949900641,
   0.8725236864771748,
   0.8313020949900641,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888828,
   0.419086180118958,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpDay06,       !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474476,
   0.5058902520905818,
   0.7287228631304808,
   0.764857881136951,
   0.7287228631304808,
   0.7227003601294024,
   0.5420252700970519,
   0.4516877250808765,
   0.3673726830657796,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpDay07,       !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913929,
   0.2634980704931264,
   0.5030417709414231,
   0.7246196938560975,
   0.760551248923342,
   0.7246196938560975,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpDay08,       !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913929,
   0.2634980704931264,
   0.5030417709414231,
   0.7246196938560975,
   0.760551248923342,
   0.7246196938560975,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpDay09,       !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474476,
   0.5058902520905818,
   0.7287228631304808,
   0.764857881136951,
   0.7287228631304808,
   0.7227003601294024,
   0.5420252700970519,
   0.4516877250808765,
   0.3673726830657796,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpDay10,       !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876356,
   0.2918472400252294,
   0.557162912775438,
   0.8025799100693809,
   0.8423772609819121,
   0.8025799100693809,
   0.7959470182506256,
   0.5969602636879693,
   0.4974668864066411,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_PumpDay11,       !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817725,
   0.5548841278561111,
   0.7992973746498743,
   0.838931955211025,
   0.7992973746498743,
   0.7926916112230158,
   0.5945187084172617,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937633,
   0.1519325588177447,
   0.0858749245491601,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_PumpDay12,       !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258235,
   0.9470114685276743,
   0.9939707149009475,
   0.9470114685276743,
   0.9391849274654621,
   0.7043886955990966,
   0.5869905796659138,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_PumpWk01,       !- Name
   For: Weekdays,
   Pool_PumpDay01,
   For: CustomDay1,
   Pool_PumpDay01,
   For: CustomDay2,
   Pool_PumpDay01,
   For: AllOtherDays,
   Pool_PumpDay01;

Schedule:Week:Compact,
   Pool_PumpWk02,       !- Name
   For: Weekdays,
   Pool_PumpDay02,
   For: CustomDay1,
   Pool_PumpDay02,
   For: CustomDay2,
   Pool_PumpDay02,
   For: AllOtherDays,
   Pool_PumpDay02;

Schedule:Week:Compact,
   Pool_PumpWk03,       !- Name
   For: Weekdays,
   Pool_PumpDay03,
   For: CustomDay1,
   Pool_PumpDay03,
   For: CustomDay2,
   Pool_PumpDay03,
   For: AllOtherDays,
   Pool_PumpDay03;

Schedule:Week:Compact,
   Pool_PumpWk04,       !- Name
   For: Weekdays,
   Pool_PumpDay04,
   For: CustomDay1,
   Pool_PumpDay04,
   For: CustomDay2,
   Pool_PumpDay04,
   For: AllOtherDays,
   Pool_PumpDay04;

Schedule:Week:Compact,
   Pool_PumpWk05,       !- Name
   For: Weekdays,
   Pool_PumpDay05,
   For: CustomDay1,
   Pool_PumpDay05,
   For: CustomDay2,
   Pool_PumpDay05,
   For: AllOtherDays,
   Pool_PumpDay05;

Schedule:Week:Compact,
   Pool_PumpWk06,       !- Name
   For: Weekdays,
   Pool_PumpDay06,
   For: CustomDay1,
   Pool_PumpDay06,
   For: CustomDay2,
   Pool_PumpDay06,
   For: AllOtherDays,
   Pool_PumpDay06;

Schedule:Week:Compact,
   Pool_PumpWk07,       !- Name
   For: Weekdays,
   Pool_PumpDay07,
   For: CustomDay1,
   Pool_PumpDay07,
   For: CustomDay2,
   Pool_PumpDay07,
   For: AllOtherDays,
   Pool_PumpDay07;

Schedule:Week:Compact,
   Pool_PumpWk08,       !- Name
   For: Weekdays,
   Pool_PumpDay08,
   For: CustomDay1,
   Pool_PumpDay08,
   For: CustomDay2,
   Pool_PumpDay08,
   For: AllOtherDays,
   Pool_PumpDay08;

Schedule:Week:Compact,
   Pool_PumpWk09,       !- Name
   For: Weekdays,
   Pool_PumpDay09,
   For: CustomDay1,
   Pool_PumpDay09,
   For: CustomDay2,
   Pool_PumpDay09,
   For: AllOtherDays,
   Pool_PumpDay09;

Schedule:Week:Compact,
   Pool_PumpWk10,       !- Name
   For: Weekdays,
   Pool_PumpDay10,
   For: CustomDay1,
   Pool_PumpDay10,
   For: CustomDay2,
   Pool_PumpDay10,
   For: AllOtherDays,
   Pool_PumpDay10;

Schedule:Week:Compact,
   Pool_PumpWk11,       !- Name
   For: Weekdays,
   Pool_PumpDay11,
   For: CustomDay1,
   Pool_PumpDay11,
   For: CustomDay2,
   Pool_PumpDay11,
   For: AllOtherDays,
   Pool_PumpDay11;

Schedule:Week:Compact,
   Pool_PumpWk12,       !- Name
   For: Weekdays,
   Pool_PumpDay12,
   For: CustomDay1,
   Pool_PumpDay12,
   For: CustomDay2,
   Pool_PumpDay12,
   For: AllOtherDays,
   Pool_PumpDay12;

Schedule:Year,
   Pool_Pump,       !- Name
   FRACTION,        !- Schedule Type
   Pool_PumpWk01,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   Pool_PumpWk02,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   Pool_PumpWk03,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   Pool_PumpWk04,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   Pool_PumpWk05,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   Pool_PumpWk06,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   Pool_PumpWk07,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   Pool_PumpWk08,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   Pool_PumpWk09,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   Pool_PumpWk10,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   Pool_PumpWk11,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   Pool_PumpWk12,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   RangeHoodDay,   !- Name
   FRACTION,       !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   RangeHoodWk,         !- Name
   For: Weekdays,
   RangeHoodDay,
   For: CustomDay1,
   RangeHoodDay,
   For: CustomDay2,
   RangeHoodDay,
   For: AllOtherDays,
   RangeHoodDay;

Schedule:Year,
   RangeHood,     !- Name
   FRACTION,      !- Schedule Type
   RangeHoodWk,   !- Week Schedule Name
   1,             !- Start Month
   1,             !- Start Day
   12,            !- End Month
   31;            !- End Day

Schedule:Day:Hourly,
   RefrigeratorDay01,    !- Name
   FRACTION,             !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262773,
   0.5498540145985401,
   0.5498540145985401,
   0.5804014598540145,
   0.610948905109489,
   0.626222627737226,
   0.626222627737226,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649633,
   0.6414963503649633,
   0.6414963503649633,
   0.626222627737226,
   0.6720437956204378,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204378,
   0.626222627737226;

Schedule:Day:Hourly,
   RefrigeratorDay02,    !- Name
   FRACTION,             !- Schedule Type
   0.6094890510948904,
   0.5942518248175181,
   0.5790145985401459,
   0.5637773722627737,
   0.5485401459854015,
   0.5485401459854015,
   0.5790145985401459,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.6399635036496351,
   0.6399635036496351,
   0.6399635036496351,
   0.6247262773722626,
   0.6704379562043795,
   0.7313868613138684,
   0.7618613138686131,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043795,
   0.6247262773722626;

Schedule:Day:Hourly,
   RefrigeratorDay03,    !- Name
   FRACTION,             !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   RefrigeratorDay04,    !- Name
   FRACTION,             !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   RefrigeratorDay05,    !- Name
   FRACTION,             !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   RefrigeratorDay06,    !- Name
   FRACTION,             !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   RefrigeratorDay07,    !- Name
   FRACTION,             !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   RefrigeratorDay08,    !- Name
   FRACTION,             !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   RefrigeratorDay09,    !- Name
   FRACTION,             !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   RefrigeratorDay10,    !- Name
   FRACTION,             !- Schedule Type
   0.6795620437956204,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160584,
   0.6116058394160584,
   0.6455839416058393,
   0.6795620437956204,
   0.6965510948905108,
   0.6965510948905108,
   0.6795620437956204,
   0.6795620437956204,
   0.7135401459854014,
   0.7135401459854014,
   0.7135401459854014,
   0.6965510948905108,
   0.7475182481751825,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.7984854014598539,
   0.7814963503649635,
   0.7475182481751825,
   0.6965510948905108;

Schedule:Day:Hourly,
   RefrigeratorDay11,    !- Name
   FRACTION,             !- Schedule Type
   0.6751824817518248,
   0.6583029197080291,
   0.6414233576642335,
   0.6245437956204379,
   0.6076642335766423,
   0.6076642335766423,
   0.6414233576642335,
   0.6751824817518248,
   0.6920620437956203,
   0.6920620437956203,
   0.6751824817518248,
   0.6751824817518248,
   0.708941605839416,
   0.708941605839416,
   0.708941605839416,
   0.6920620437956203,
   0.7427007299270073,
   0.8102189781021897,
   0.843978102189781,
   0.8102189781021897,
   0.7933394160583941,
   0.7764598540145985,
   0.7427007299270073,
   0.6920620437956203;

Schedule:Day:Hourly,
   RefrigeratorDay12,    !- Name
   FRACTION,             !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262773,
   0.5498540145985401,
   0.5498540145985401,
   0.5804014598540145,
   0.610948905109489,
   0.626222627737226,
   0.626222627737226,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649633,
   0.6414963503649633,
   0.6414963503649633,
   0.626222627737226,
   0.6720437956204378,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204378,
   0.626222627737226;

Schedule:Week:Compact,
   RefrigeratorWk01,    !- Name
   For: Weekdays,
   RefrigeratorDay01,
   For: CustomDay1,
   RefrigeratorDay01,
   For: CustomDay2,
   RefrigeratorDay01,
   For: AllOtherDays,
   RefrigeratorDay01;

Schedule:Week:Compact,
   RefrigeratorWk02,    !- Name
   For: Weekdays,
   RefrigeratorDay02,
   For: CustomDay1,
   RefrigeratorDay02,
   For: CustomDay2,
   RefrigeratorDay02,
   For: AllOtherDays,
   RefrigeratorDay02;

Schedule:Week:Compact,
   RefrigeratorWk03,    !- Name
   For: Weekdays,
   RefrigeratorDay03,
   For: CustomDay1,
   RefrigeratorDay03,
   For: CustomDay2,
   RefrigeratorDay03,
   For: AllOtherDays,
   RefrigeratorDay03;

Schedule:Week:Compact,
   RefrigeratorWk04,    !- Name
   For: Weekdays,
   RefrigeratorDay04,
   For: CustomDay1,
   RefrigeratorDay04,
   For: CustomDay2,
   RefrigeratorDay04,
   For: AllOtherDays,
   RefrigeratorDay04;

Schedule:Week:Compact,
   RefrigeratorWk05,    !- Name
   For: Weekdays,
   RefrigeratorDay05,
   For: CustomDay1,
   RefrigeratorDay05,
   For: CustomDay2,
   RefrigeratorDay05,
   For: AllOtherDays,
   RefrigeratorDay05;

Schedule:Week:Compact,
   RefrigeratorWk06,    !- Name
   For: Weekdays,
   RefrigeratorDay06,
   For: CustomDay1,
   RefrigeratorDay06,
   For: CustomDay2,
   RefrigeratorDay06,
   For: AllOtherDays,
   RefrigeratorDay06;

Schedule:Week:Compact,
   RefrigeratorWk07,    !- Name
   For: Weekdays,
   RefrigeratorDay07,
   For: CustomDay1,
   RefrigeratorDay07,
   For: CustomDay2,
   RefrigeratorDay07,
   For: AllOtherDays,
   RefrigeratorDay07;

Schedule:Week:Compact,
   RefrigeratorWk08,    !- Name
   For: Weekdays,
   RefrigeratorDay08,
   For: CustomDay1,
   RefrigeratorDay08,
   For: CustomDay2,
   RefrigeratorDay08,
   For: AllOtherDays,
   RefrigeratorDay08;

Schedule:Week:Compact,
   RefrigeratorWk09,    !- Name
   For: Weekdays,
   RefrigeratorDay09,
   For: CustomDay1,
   RefrigeratorDay09,
   For: CustomDay2,
   RefrigeratorDay09,
   For: AllOtherDays,
   RefrigeratorDay09;

Schedule:Week:Compact,
   RefrigeratorWk10,    !- Name
   For: Weekdays,
   RefrigeratorDay10,
   For: CustomDay1,
   RefrigeratorDay10,
   For: CustomDay2,
   RefrigeratorDay10,
   For: AllOtherDays,
   RefrigeratorDay10;

Schedule:Week:Compact,
   RefrigeratorWk11,    !- Name
   For: Weekdays,
   RefrigeratorDay11,
   For: CustomDay1,
   RefrigeratorDay11,
   For: CustomDay2,
   RefrigeratorDay11,
   For: AllOtherDays,
   RefrigeratorDay11;

Schedule:Week:Compact,
   RefrigeratorWk12,    !- Name
   For: Weekdays,
   RefrigeratorDay12,
   For: CustomDay1,
   RefrigeratorDay12,
   For: CustomDay2,
   RefrigeratorDay12,
   For: AllOtherDays,
   RefrigeratorDay12;

Schedule:Year,
   Refrigerator,       !- Name
   FRACTION,           !- Schedule Type
   RefrigeratorWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   RefrigeratorWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   RefrigeratorWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   RefrigeratorWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   RefrigeratorWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   RefrigeratorWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   RefrigeratorWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Constant,
   ShowerLatSchedule,    !- Name
   FRACTION,             !- Schedule Type
   0.4871972318339101;   !- Hourly Value

Schedule:Day:Hourly,
   ShowersDayMult0,      !- Name
   FRACTION,             !- Schedule Type
   0.0870056497175141,
   0.0395480225988701,
   0.023728813559322,
   0.0395480225988701,
   0.1107344632768361,
   0.4112994350282486,
   0.9333333333333333,
   0.9254237288135593,
   0.751412429378531,
   0.5853107344632769,
   0.4745762711864407,
   0.3717514124293785,
   0.2689265536723164,
   0.2293785310734463,
   0.2056497175141243,
   0.1977401129943503,
   0.2372881355932203,
   0.3084745762711864,
   0.3322033898305085,
   0.3322033898305085,
   0.3322033898305085,
   0.3242937853107344,
   0.2293785310734463,
   0.1661016949152543;

Schedule:Day:Hourly,
   ShowersDayMult1,      !- Name
   FRACTION,             !- Schedule Type
   0.0932203389830508,
   0.0423728813559322,
   0.0254237288135593,
   0.0423728813559322,
   0.1186440677966101,
   0.4406779661016949,
   1,
   0.9915254237288135,
   0.8050847457627118,
   0.6271186440677966,
   0.5084745762711864,
   0.3983050847457627,
   0.288135593220339,
   0.2457627118644067,
   0.2203389830508475,
   0.211864406779661,
   0.2542372881355932,
   0.3305084745762711,
   0.3559322033898306,
   0.3559322033898306,
   0.3559322033898306,
   0.347457627118644,
   0.2457627118644067,
   0.1779661016949153;

Schedule:Day:Hourly,
   ShowersDayMult2,   !- Name
   FRACTION,          !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ShowersWk,           !- Name
   For: Weekdays,
   ShowersDayMult0,
   For: CustomDay1,
   ShowersDayMult2,
   For: CustomDay2,
   ShowersDayMult2,
   For: AllOtherDays,
   ShowersDayMult1;

Schedule:Year,
   Showers,     !- Name
   FRACTION,    !- Schedule Type
   ShowersWk,   !- Week Schedule Name
   1,           !- Start Month
   1,           !- Start Day
   12,          !- End Month
   31;          !- End Day

Schedule:Constant,
   ShowerSensSchedule,   !- Name
   FRACTION,             !- Schedule Type
   0.5128027681660899;   !- Hourly Value

Schedule:Constant,
   SinkLatSchedule,      !- Name
   FRACTION,             !- Schedule Type
   0.3122222222222222;   !- Hourly Value

Schedule:Day:Hourly,
   SinksDayMult0,        !- Name
   FRACTION,             !- Schedule Type
   0.1758974358974359,
   0.0879487179487179,
   0.0628205128205128,
   0.0628205128205128,
   0.0879487179487179,
   0.2261538461538462,
   0.5276923076923077,
   0.778974358974359,
   0.8292307692307693,
   0.778974358974359,
   0.6784615384615384,
   0.6282051282051283,
   0.6156410256410257,
   0.5653846153846154,
   0.5402564102564102,
   0.515128205128205,
   0.6030769230769231,
   0.8166666666666667,
   0.9423076923076923,
   0.8669230769230771,
   0.7161538461538463,
   0.6030769230769231,
   0.5025641025641026,
   0.3392307692307692;

Schedule:Day:Hourly,
   SinksDayMult1,   !- Name
   FRACTION,        !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   SinksDayMult2,        !- Name
   FRACTION,             !- Schedule Type
   0.1866666666666666,
   0.0933333333333333,
   0.0666666666666667,
   0.0666666666666667,
   0.0933333333333333,
   0.24,
   0.56,
   0.8266666666666667,
   0.8800000000000001,
   0.8266666666666667,
   0.7200000000000001,
   0.6666666666666667,
   0.6533333333333334,
   0.6,
   0.5733333333333334,
   0.5466666666666665,
   0.64,
   0.8666666666666667,
   1,
   0.9200000000000002,
   0.76,
   0.64,
   0.5333333333333333,
   0.36;

Schedule:Week:Compact,
   SinksWk,             !- Name
   For: Weekdays,
   SinksDayMult0,
   For: CustomDay1,
   SinksDayMult1,
   For: CustomDay2,
   SinksDayMult1,
   For: AllOtherDays,
   SinksDayMult2;

Schedule:Year,
   Sinks,      !- Name
   FRACTION,   !- Schedule Type
   SinksWk,    !- Week Schedule Name
   1,          !- Start Month
   1,          !- Start Day
   12,         !- End Month
   31;         !- End Day

Schedule:Constant,
   SinkSensSchedule,     !- Name
   FRACTION,             !- Schedule Type
   0.6877777777777778;   !- Hourly Value

Schedule:Constant,
   SSBWaterTempSchedule,   !- Name
   TEMPERATURE,            !- Schedule Type
   43.333333333333336;     !- Hourly Value

Schedule:Constant,
   SupplyFanAvailability,   !- Name
   FRACTION,                !- Schedule Type
   1;                       !- Hourly Value

Schedule:Constant,
   SupplyFanOperation,   !- Name
   MULTIPLIER,           !- Schedule Type
   0;                    !- Hourly Value

Schedule:Day:Hourly,
   TmainsSchedule01d,   !- Name
   TEMPERATURE,         !- Schedule Type
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973;

Schedule:Day:Hourly,
   TmainsSchedule02d,   !- Name
   TEMPERATURE,         !- Schedule Type
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853;

Schedule:Day:Hourly,
   TmainsSchedule03d,   !- Name
   TEMPERATURE,         !- Schedule Type
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384;

Schedule:Day:Hourly,
   TmainsSchedule04d,    !- Name
   TEMPERATURE,          !- Schedule Type
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753;

Schedule:Day:Hourly,
   TmainsSchedule05d,    !- Name
   TEMPERATURE,          !- Schedule Type
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513;

Schedule:Day:Hourly,
   TmainsSchedule06d,    !- Name
   TEMPERATURE,          !- Schedule Type
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104;

Schedule:Day:Hourly,
   TmainsSchedule07d,    !- Name
   TEMPERATURE,          !- Schedule Type
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164;

Schedule:Day:Hourly,
   TmainsSchedule08d,    !- Name
   TEMPERATURE,          !- Schedule Type
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752;

Schedule:Day:Hourly,
   TmainsSchedule09d,    !- Name
   TEMPERATURE,          !- Schedule Type
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194;

Schedule:Day:Hourly,
   TmainsSchedule10d,    !- Name
   TEMPERATURE,          !- Schedule Type
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528;

Schedule:Day:Hourly,
   TmainsSchedule11d,    !- Name
   TEMPERATURE,          !- Schedule Type
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881;

Schedule:Day:Hourly,
   TmainsSchedule12d,    !- Name
   TEMPERATURE,          !- Schedule Type
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851;

Schedule:Week:Compact,
   TmainsSchedule01,    !- Name
   For: Weekdays,
   TmainsSchedule01d,
   For: CustomDay1,
   TmainsSchedule01d,
   For: CustomDay2,
   TmainsSchedule01d,
   For: AllOtherDays,
   TmainsSchedule01d;

Schedule:Week:Compact,
   TmainsSchedule02,    !- Name
   For: Weekdays,
   TmainsSchedule02d,
   For: CustomDay1,
   TmainsSchedule02d,
   For: CustomDay2,
   TmainsSchedule02d,
   For: AllOtherDays,
   TmainsSchedule02d;

Schedule:Week:Compact,
   TmainsSchedule03,    !- Name
   For: Weekdays,
   TmainsSchedule03d,
   For: CustomDay1,
   TmainsSchedule03d,
   For: CustomDay2,
   TmainsSchedule03d,
   For: AllOtherDays,
   TmainsSchedule03d;

Schedule:Week:Compact,
   TmainsSchedule04,    !- Name
   For: Weekdays,
   TmainsSchedule04d,
   For: CustomDay1,
   TmainsSchedule04d,
   For: CustomDay2,
   TmainsSchedule04d,
   For: AllOtherDays,
   TmainsSchedule04d;

Schedule:Week:Compact,
   TmainsSchedule05,    !- Name
   For: Weekdays,
   TmainsSchedule05d,
   For: CustomDay1,
   TmainsSchedule05d,
   For: CustomDay2,
   TmainsSchedule05d,
   For: AllOtherDays,
   TmainsSchedule05d;

Schedule:Week:Compact,
   TmainsSchedule06,    !- Name
   For: Weekdays,
   TmainsSchedule06d,
   For: CustomDay1,
   TmainsSchedule06d,
   For: CustomDay2,
   TmainsSchedule06d,
   For: AllOtherDays,
   TmainsSchedule06d;

Schedule:Week:Compact,
   TmainsSchedule07,    !- Name
   For: Weekdays,
   TmainsSchedule07d,
   For: CustomDay1,
   TmainsSchedule07d,
   For: CustomDay2,
   TmainsSchedule07d,
   For: AllOtherDays,
   TmainsSchedule07d;

Schedule:Week:Compact,
   TmainsSchedule08,    !- Name
   For: Weekdays,
   TmainsSchedule08d,
   For: CustomDay1,
   TmainsSchedule08d,
   For: CustomDay2,
   TmainsSchedule08d,
   For: AllOtherDays,
   TmainsSchedule08d;

Schedule:Week:Compact,
   TmainsSchedule09,    !- Name
   For: Weekdays,
   TmainsSchedule09d,
   For: CustomDay1,
   TmainsSchedule09d,
   For: CustomDay2,
   TmainsSchedule09d,
   For: AllOtherDays,
   TmainsSchedule09d;

Schedule:Week:Compact,
   TmainsSchedule10,    !- Name
   For: Weekdays,
   TmainsSchedule10d,
   For: CustomDay1,
   TmainsSchedule10d,
   For: CustomDay2,
   TmainsSchedule10d,
   For: AllOtherDays,
   TmainsSchedule10d;

Schedule:Week:Compact,
   TmainsSchedule11,    !- Name
   For: Weekdays,
   TmainsSchedule11d,
   For: CustomDay1,
   TmainsSchedule11d,
   For: CustomDay2,
   TmainsSchedule11d,
   For: AllOtherDays,
   TmainsSchedule11d;

Schedule:Week:Compact,
   TmainsSchedule12,    !- Name
   For: Weekdays,
   TmainsSchedule12d,
   For: CustomDay1,
   TmainsSchedule12d,
   For: CustomDay2,
   TmainsSchedule12d,
   For: AllOtherDays,
   TmainsSchedule12d;

Schedule:Year,
   TmainsSchedule,     !- Name
   TEMPERATURE,        !- Schedule Type
   TmainsSchedule01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   TmainsSchedule02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   TmainsSchedule03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   TmainsSchedule04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   TmainsSchedule05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   TmainsSchedule06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   TmainsSchedule07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   TmainsSchedule08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   TmainsSchedule09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   TmainsSchedule10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   TmainsSchedule11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   TmainsSchedule12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   Total_Mels01Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.587474673374447,
   0.5469481577801373,
   0.5431302726933497,
   0.5315616962560943,
   0.5033481240824419,
   0.5514870987568018,
   0.6412974458686833,
   0.6892820278467291,
   0.5492433608303878,
   0.4302894552809897,
   0.4429185857922353,
   0.4520697755911445,
   0.4408847650562523,
   0.4775608717813219,
   0.5115344841836131,
   0.531676521480837,
   0.6379975529185347,
   0.807207662067679,
   0.9069943316878757,
   0.950391016724351,
   0.9937663977143517,
   0.9650058751902381,
   0.8311318773537987,
   0.7164478349770865;

Schedule:Day:Hourly,
   Total_Mels01Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.587474673374447,
   0.5469481577801373,
   0.5431302726933497,
   0.5315616962560943,
   0.5033481240824419,
   0.5514870987568018,
   0.6412974458686833,
   0.6892820278467291,
   0.5492433608303878,
   0.4302894552809897,
   0.4429185857922353,
   0.4520697755911445,
   0.4408847650562523,
   0.4775608717813219,
   0.5115344841836131,
   0.531676521480837,
   0.6379975529185347,
   0.807207662067679,
   0.9069943316878757,
   0.950391016724351,
   0.9937663977143517,
   0.9650058751902381,
   0.8311318773537987,
   0.7164478349770865;

Schedule:Day:Hourly,
   Total_Mels01Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.587474673374447,
   0.5469481577801373,
   0.5431302726933497,
   0.5315616962560943,
   0.5033481240824419,
   0.5514870987568018,
   0.6412974458686833,
   0.6892820278467291,
   0.5492433608303878,
   0.4302894552809897,
   0.4429185857922353,
   0.4520697755911445,
   0.4408847650562523,
   0.4775608717813219,
   0.5115344841836131,
   0.531676521480837,
   0.6379975529185347,
   0.807207662067679,
   0.9069943316878757,
   0.950391016724351,
   0.9937663977143517,
   0.9650058751902381,
   0.8311318773537987,
   0.7164478349770865;

Schedule:Day:Hourly,
   Total_Mels02Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.5909091998502225,
   0.5500966093510696,
   0.5462681935173224,
   0.5346171304696256,
   0.5061779051114975,
   0.5546288352995581,
   0.6450784196303827,
   0.6934224778570158,
   0.5523456473542815,
   0.4325126442000375,
   0.4452438785494082,
   0.4544656423901119,
   0.4431845368884852,
   0.4801295899290969,
   0.5143402072664756,
   0.5345788247052728,
   0.6415558958429652,
   0.8119637711071033,
   0.9125403810086626,
   0.9562875277622362,
   1,
   0.9710623998701521,
   0.8362718066832311,
   0.7207878284855089;

Schedule:Day:Hourly,
   Total_Mels02Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5909091998502225,
   0.5500966093510696,
   0.5462681935173224,
   0.5346171304696256,
   0.5061779051114975,
   0.5546288352995581,
   0.6450784196303827,
   0.6934224778570158,
   0.5523456473542815,
   0.4325126442000375,
   0.4452438785494082,
   0.4544656423901119,
   0.4431845368884852,
   0.4801295899290969,
   0.5143402072664756,
   0.5345788247052728,
   0.6415558958429652,
   0.8119637711071033,
   0.9125403810086626,
   0.9562875277622362,
   1,
   0.9710623998701521,
   0.8362718066832311,
   0.7207878284855089;

Schedule:Day:Hourly,
   Total_Mels02Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5909091998502225,
   0.5500966093510696,
   0.5462681935173224,
   0.5346171304696256,
   0.5061779051114975,
   0.5546288352995581,
   0.6450784196303827,
   0.6934224778570158,
   0.5523456473542815,
   0.4325126442000375,
   0.4452438785494082,
   0.4544656423901119,
   0.4431845368884852,
   0.4801295899290969,
   0.5143402072664756,
   0.5345788247052728,
   0.6415558958429652,
   0.8119637711071033,
   0.9125403810086626,
   0.9562875277622362,
   1,
   0.9710623998701521,
   0.8362718066832311,
   0.7207878284855089;

Schedule:Day:Hourly,
   Total_Mels03Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.5106638128914318,
   0.4782378849221464,
   0.4740369366956559,
   0.465027974671764,
   0.4447031090450886,
   0.4859446619168307,
   0.5574824400371241,
   0.5934857724927988,
   0.4839280584585679,
   0.390490112334126,
   0.3998246576315334,
   0.4067569010244383,
   0.3986447250264767,
   0.4272975914993709,
   0.4551102816632517,
   0.4752815833887845,
   0.5689569252117636,
   0.7044847433697133,
   0.7774009041909459,
   0.8096252896661166,
   0.8423486511570689,
   0.8174935990646097,
   0.7073968045857546,
   0.6146805913785911;

Schedule:Day:Hourly,
   Total_Mels03Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5106638128914318,
   0.4782378849221464,
   0.4740369366956559,
   0.465027974671764,
   0.4447031090450886,
   0.4859446619168307,
   0.5574824400371241,
   0.5934857724927988,
   0.4839280584585679,
   0.390490112334126,
   0.3998246576315334,
   0.4067569010244383,
   0.3986447250264767,
   0.4272975914993709,
   0.4551102816632517,
   0.4752815833887845,
   0.5689569252117636,
   0.7044847433697133,
   0.7774009041909459,
   0.8096252896661166,
   0.8423486511570689,
   0.8174935990646097,
   0.7073968045857546,
   0.6146805913785911;

Schedule:Day:Hourly,
   Total_Mels03Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5106638128914318,
   0.4782378849221464,
   0.4740369366956559,
   0.465027974671764,
   0.4447031090450886,
   0.4859446619168307,
   0.5574824400371241,
   0.5934857724927988,
   0.4839280584585679,
   0.390490112334126,
   0.3998246576315334,
   0.4067569010244383,
   0.3986447250264767,
   0.4272975914993709,
   0.4551102816632517,
   0.4752815833887845,
   0.5689569252117636,
   0.7044847433697133,
   0.7774009041909459,
   0.8096252896661166,
   0.8423486511570689,
   0.8174935990646097,
   0.7073968045857546,
   0.6146805913785911;

Schedule:Day:Hourly,
   Total_Mels04Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.509033865649028,
   0.4767309903335323,
   0.4725400222649187,
   0.4635640698320522,
   0.4433243962950916,
   0.4844096590170801,
   0.5556711846146735,
   0.591542380705038,
   0.4824468701176792,
   0.3894044947823973,
   0.3986984323781136,
   0.4055999547110459,
   0.3975286280396896,
   0.4260595123231018,
   0.4537572382761315,
   0.4738541857919135,
   0.5671745535427292,
