
Version,
   8.1;   !- Version Identifier

ProgramControl,
   1;   !- Number of Threads Allowed

SimulationControl,
   Yes,   !- Do Zone Sizing Calculation
   No,    !- Do System Sizing Calculation
   Yes,   !- Do Plant Sizing Calculation
   No,    !- Run Simulation for Sizing Periods
   Yes;   !- Run Simulation for Weather File Run Periods

Building,
   Chicago Midway Ap IL 2102 sqft ,   !- Name
   270,                               !- North Axis {deg}
   Urban,                             !- Terrain (THIS IS OVERRIDDEN BY SITE:HEIGHTVARIATION)
   0.05,                              !- Loads Convergence Tolerance Value
   0.05,                              !- Temperature Convergence Tolerance Value {deltaC}
   FullExterior,                      !- Solar Distribution (FullExterior = Shading from/on exterior surfaces.  All interior direct solar falls on the floor and is absorbed according to the floor's absorptivity.  The reflected beam solar from the floor is added to the transmitted diffuse radiation, which is distributed uniformly to all interior surfaces.)
   50;                                !- Maximum Number of Warmup Days

ShadowCalculation,
   AverageOverDaysInFrequency,   !- Calculation Method
   20,                           !- Calculation Frequency
   200;                          !- Maximum Figures in Shadow Overlap Calculations

Output:Diagnostics,
   DisplayAdvancedReportVariables;   !- Key 1

SurfaceConvectionAlgorithm:Inside,
   TARP;   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
   DOE-2;   !- Algorithm

HeatBalanceAlgorithm,
   ConductionTransferFunction,   !- Algorithm
   200;                          !- Surface Temperature Upper Limit {degC}

ZoneCapacitanceMultiplier:ResearchSpecial,
   1,    !- Temperature Capacitance Multiplier
   15,   !- Humidity Capacitance Multiplier  Note: Adding a default moisture capacitance multiplier of 15 per Hugh Henderson ACEEE 2008 Summer Study Paper
   1;    !- Carbon Dioxide Capacity Multiplier

Timestep,
   1;   !- Number of Timesteps per Hour

ConvergenceLimits,
   10,   !- Minimum System Timestep {min}
   20;   !- Maximum HVAC Iterations

Site:Location,
   Chicago Midway Ap IL,   !- Name
   41.78,                  !- Latitude {deg}
   -87.75,                 !- Longitude {deg}
   -7,                     !- Time Zone {hr}
   185.99999376000002;     !- Elevation {m}

Site:WeatherStation,
   9.99744,     !- Wind Sensor Height Above Ground {m}
   0.15,        !- Wind Speed Profile Exponent
   269.99184,   !- Wind Speed Profile Boundary Layer Thickness {m}
   1.5;         !- Air Temperature Sensor Height Above Ground {m}

Site:HeightVariation,
   0.25,                 !- Wind Speed Profile Exponent
   358.44480000000004,   !- Wind Speed Profile Boundary Layer Thickness {m}
   0.0065;               !- Air Temperature Gradient Coefficient {K/m}

Site:GroundTemperature:BuildingSurface,
   5.770697763413561,    !- Jan Ground Temperature {degC}
   3.4090899613861185,   !- Feb Ground Temperature {degC}
   3.219963939370321,    !- Mar Ground Temperature {degC}
   4.340667511090398,    !- Apr Ground Temperature {degC}
   8.8396678464236,      !- May Ground Temperature {degC}
   13.317709929618376,   !- Jun Ground Temperature {degC}
   17.199933090152733,   !- Jul Ground Temperature {degC}
   19.65922598101855,    !- Aug Ground Temperature {degC}
   19.868156420033294,   !- Sep Ground Temperature {degC}
   17.867935004034273,   !- Oct Ground Temperature {degC}
   14.084710813403976,   !- Nov Ground Temperature {degC}
   9.744036821935632;    !- Dec Ground Temperature {degC}

Site:GroundTemperature:Deep,
   11.383333333333335,   !- Jan Deep Ground Temperature {C}
   11.383333333333335,   !- Feb Deep Ground Temperature {C}
   11.383333333333335,   !- Mar Deep Ground Temperature {C}
   11.383333333333335,   !- Apr Deep Ground Temperature {C}
   11.383333333333335,   !- May Deep Ground Temperature {C}
   11.383333333333335,   !- Jun Deep Ground Temperature {C}
   11.383333333333335,   !- Jul Deep Ground Temperature {C}
   11.383333333333335,   !- Aug Deep Ground Temperature {C}
   11.383333333333335,   !- Sep Deep Ground Temperature {C}
   11.383333333333335,   !- Oct Deep Ground Temperature {C}
   11.383333333333335,   !- Nov Deep Ground Temperature {C}
   11.383333333333335;   !- Dec Deep Ground Temperature {C}

Site:WaterMainsTemperature,
   Correlation,          !- Calculation Method
   ,                     !- Schedule Name
   11.383333333333335,   !- Annual Average Outdoor Air Temperature {C}
   30.877777777777776;   !- Maximum Difference In Monthly Average Outdoor Air Temperature {deltaC}

RunPeriod,
   Chicago Midway Ap IL 2102 sqft,   !- Name
   1,                                !- Begin Month
   1,                                !- Begin Day of Month
   12,                               !- End Month
   31,                               !- End Day of Month
   Tuesday,                          !- Day of Week for Start Day
   No,                               !- Use Weather File Holidays and Special Days
   Yes,                              !- Use Weather File Daylight Saving Period
   No,                               !- Apply Weekend Holiday Rule
   Yes,                              !- Use Weather File Rain Indicators
   Yes;                              !- Use Weather File Snow Indicators

SizingPeriod:WeatherFileDays,
   Plant DD,   !- Name
   1,          !- Begin Month
   1,          !- Begin Day of Month
   1,          !- End Month
   1,          !- End Day of Month
   Tuesday,    !- Day of Week for Start Day
   Yes,        !- Use Weather File Daylight Saving Period
   No;         !- Use Weather File Rain and Snow Indicators

Sizing:Parameters,
   1,   !- Heating Sizing Factor
   1,   !- Cooling Sizing Factor
   1;   !- Timesteps in Averaging Window

RunPeriodControl:DaylightSavingTime,
   April 7,      !- Start Date
   October 26;   !- End Date

RunPeriodControl:SpecialDays,
   MayVacationWeekdays,   !- Name
   5/27,                  !- Start Date
   2,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   AugVacationWeekdays,   !- Name
   8/12,                  !- Start Date
   5,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   DecVacationWeekdays,   !- Name
   12/23,                 !- Start Date
   3,                     !- Duration {days}
   CustomDay1;            !- Special Day Type

RunPeriodControl:SpecialDays,
   MayVacationWeekends,   !- Name
   5/26,                  !- Start Date
   1,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

RunPeriodControl:SpecialDays,
   AugVacationWeekends,   !- Name
   8/17,                  !- Start Date
   2,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

RunPeriodControl:SpecialDays,
   DecVacationWeekends,   !- Name
   12/22,                 !- Start Date
   1,                     !- Duration {days}
   CustomDay2;            !- Special Day Type

ScheduleTypeLimits,
   Multiplier,   !- Name
   ,             !- Lower Limit Value
   ,             !- Upper Limit Value
   Continuous;   !- Numeric Type

ScheduleTypeLimits,
   Fraction,     !- Name
   0,            !- Lower Limit Value
   1,            !- Upper Limit Value
   Continuous;   !- Numeric Type

ScheduleTypeLimits,
   On/Off,     !- Name
   0,          !- Lower Limit Value
   1,          !- Upper Limit Value
   Discrete;   !- Numeric Type

ScheduleTypeLimits,
   Temperature,   !- Name
   -60,           !- Lower Limit Value
   200,           !- Upper Limit Value
   Continuous;    !- Numeric Type

ScheduleTypeLimits,
   Month,      !- Name
   1,          !- Lower Limit Value
   12,         !- Upper Limit Value
   Discrete;   !- Numeric Type

Schedule:Constant,
   AlwaysOff,   !- Name
   FRACTION,    !- Schedule Type
   0;           !- Hourly Value

Schedule:Constant,
   AlwaysOn,   !- Name
   FRACTION,   !- Schedule Type
   1;          !- Hourly Value

Schedule:Day:Hourly,
   BathExhaustDay,   !- Name
   FRACTION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   BathExhaustWk,       !- Name
   For: Weekdays,
   BathExhaustDay,
   For: CustomDay1,
   BathExhaustDay,
   For: CustomDay2,
   BathExhaustDay,
   For: AllOtherDays,
   BathExhaustDay;

Schedule:Year,
   BathExhaust,     !- Name
   FRACTION,        !- Schedule Type
   BathExhaustWk,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Constant,
   BathLatSchedule,   !- Name
   FRACTION,          !- Schedule Type
   0;                 !- Hourly Value

Schedule:Day:Hourly,
   BathsDayMult0,   !- Name
   FRACTION,        !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   BathsDayMult1,        !- Name
   FRACTION,             !- Schedule Type
   0.0571428571428571,
   0.0285714285714286,
   0.0285714285714286,
   0.0285714285714286,
   0.0571428571428571,
   0.1357142857142857,
   0.3285714285714286,
   0.4142857142857143,
   0.4714285714285714,
   0.4142857142857143,
   0.3285714285714286,
   0.2500000000000001,
   0.2214285714285714,
   0.1642857142857143,
   0.1642857142857143,
   0.1642857142857143,
   0.2785714285714285,
   0.3285714285714286,
   0.5499999999999999,
   0.7142857142857143,
   0.7142857142857143,
   0.5499999999999999,
   0.4714285714285714,
   0.2785714285714285;

Schedule:Day:Hourly,
   BathsDayMult2,        !- Name
   FRACTION,             !- Schedule Type
   0.08,
   0.04,
   0.04,
   0.04,
   0.08,
   0.19,
   0.46,
   0.58,
   0.66,
   0.58,
   0.46,
   0.3500000000000001,
   0.31,
   0.23,
   0.23,
   0.23,
   0.3899999999999999,
   0.46,
   0.7699999999999999,
   1,
   1,
   0.7699999999999999,
   0.66,
   0.3899999999999999;

Schedule:Week:Compact,
   BathsWk,             !- Name
   For: Weekdays,
   BathsDayMult1,
   For: CustomDay1,
   BathsDayMult0,
   For: CustomDay2,
   BathsDayMult0,
   For: AllOtherDays,
   BathsDayMult2;

Schedule:Year,
   Baths,      !- Name
   FRACTION,   !- Schedule Type
   BathsWk,    !- Week Schedule Name
   1,          !- Start Month
   1,          !- Start Day
   12,         !- End Month
   31;         !- End Day

Schedule:Constant,
   BathSensSchedule,   !- Name
   FRACTION,           !- Schedule Type
   1;                  !- Hourly Value

Schedule:Day:Hourly,
   CeilingFanWeekday,   !- Name
   ON/OFF,              !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CeilingFanWeekend,   !- Name
   ON/OFF,              !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   CeilingFanWeek,      !- Name
   For: Weekdays,
   CeilingFanWeekday,
   For: CustomDay1,
   CeilingFanWeekday,
   For: CustomDay2,
   CeilingFanWeekend,
   For: AllOtherDays,
   CeilingFanWeekend;

Schedule:Year,
   CeilingFan,       !- Name
   ON/OFF,           !- Schedule Type
   CeilingFanWeek,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Constant,
   CeilingFansMaster,   !- Name
   ON/OFF,              !- Schedule Type
   1;                   !- Hourly Value

Schedule:Day:Hourly,
   ClothesDryerDayMult0,   !- Name
   FRACTION,               !- Schedule Type
   0.1009125067096082,
   0.0605475040257649,
   0.0403650026838433,
   0.0201825013419216,
   0.0403650026838433,
   0.0605475040257649,
   0.1614600107353731,
   0.3229200214707461,
   0.4843800322061192,
   0.6862050456253356,
   0.7871175523349436,
   0.8173913043478261,
   0.7467525496511005,
   0.6761137949543747,
   0.5752012882447666,
   0.6155662909286099,
   0.5550187869028449,
   0.5449275362318842,
   0.5146537842190015,
   0.5146537842190015,
   0.5247450348899625,
   0.5449275362318842,
   0.444015029522276,
   0.2421900161030596;

Schedule:Day:Hourly,
   ClothesDryerDayMult1,   !- Name
   FRACTION,               !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   ClothesDryerDayMult2,   !- Name
   FRACTION,               !- Schedule Type
   0.1234567901234568,
   0.0740740740740741,
   0.0493827160493827,
   0.0246913580246914,
   0.0493827160493827,
   0.0740740740740741,
   0.1975308641975309,
   0.3950617283950617,
   0.5925925925925926,
   0.8395061728395062,
   0.9629629629629629,
   1,
   0.9135802469135804,
   0.8271604938271605,
   0.7037037037037038,
   0.7530864197530865,
   0.6790123456790124,
   0.6666666666666667,
   0.6296296296296295,
   0.6296296296296295,
   0.6419753086419754,
   0.6666666666666667,
   0.54320987654321,
   0.2962962962962963;

Schedule:Week:Compact,
   ClothesDryerWk,         !- Name
   For: Weekdays,
   ClothesDryerDayMult0,
   For: CustomDay1,
   ClothesDryerDayMult1,
   For: CustomDay2,
   ClothesDryerDayMult1,
   For: AllOtherDays,
   ClothesDryerDayMult2;

Schedule:Year,
   ClothesDryer,     !- Name
   FRACTION,         !- Schedule Type
   ClothesDryerWk,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Day:Hourly,
   ClothesDryerExhaustDay,   !- Name
   FRACTION,                 !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ClothesDryerExhaustWk,    !- Name
   For: Weekdays,
   ClothesDryerExhaustDay,
   For: CustomDay1,
   ClothesDryerExhaustDay,
   For: CustomDay2,
   ClothesDryerExhaustDay,
   For: AllOtherDays,
   ClothesDryerExhaustDay;

Schedule:Year,
   ClothesDryerExhaust,     !- Name
   FRACTION,                !- Schedule Type
   ClothesDryerExhaustWk,   !- Week Schedule Name
   1,                       !- Start Month
   1,                       !- Start Day
   12,                      !- End Month
   31;                      !- End Day

Schedule:Day:Hourly,
   ClothesWasherDayMult0,   !- Name
   FRACTION,                !- Schedule Type
   0.0855409504550051,
   0.0665318503538928,
   0.0380182002022245,
   0.0380182002022245,
   0.0665318503538928,
   0.1045500505561173,
   0.2091001011122346,
   0.4657229524772498,
   0.6938321536905966,
   0.8173913043478261,
   0.7983822042467141,
   0.7128412537917088,
   0.63680485338726,
   0.570273003033367,
   0.4657229524772498,
   0.4942366026289182,
   0.4752275025278059,
   0.4657229524772498,
   0.4657229524772498,
   0.4657229524772498,
   0.4657229524772498,
   0.4467138523761376,
   0.3041456016177958,
   0.161577350859454;

Schedule:Day:Hourly,
   ClothesWasherDayMult1,   !- Name
   FRACTION,                !- Schedule Type
   0.1046511627906977,
   0.0813953488372093,
   0.0465116279069768,
   0.0465116279069768,
   0.0813953488372093,
   0.1279069767441861,
   0.2558139534883722,
   0.5697674418604651,
   0.8488372093023256,
   1,
   0.9767441860465118,
   0.872093023255814,
   0.7790697674418606,
   0.6976744186046511,
   0.5697674418604651,
   0.6046511627906979,
   0.5813953488372093,
   0.5697674418604651,
   0.5697674418604651,
   0.5697674418604651,
   0.5697674418604651,
   0.5465116279069768,
   0.372093023255814,
   0.1976744186046512;

Schedule:Day:Hourly,
   ClothesWasherDayMult2,   !- Name
   FRACTION,                !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ClothesWasherWk,         !- Name
   For: Weekdays,
   ClothesWasherDayMult0,
   For: CustomDay1,
   ClothesWasherDayMult2,
   For: CustomDay2,
   ClothesWasherDayMult2,
   For: AllOtherDays,
   ClothesWasherDayMult1;

Schedule:Year,
   ClothesWasher,     !- Name
   FRACTION,          !- Schedule Type
   ClothesWasherWk,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Day:Hourly,
   CookingRangeDay01,    !- Name
   FRACTION,             !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666666,
   0.32,
   0.28,
   0.3333333333333334,
   0.38,
   0.3066666666666666,
   0.38,
   0.2933333333333334,
   0.6133333333333333,
   1,
   0.7799999999999999,
   0.3999999999999999,
   0.2333333333333334,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeDay02,    !- Name
   FRACTION,             !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666666,
   0.32,
   0.28,
   0.3333333333333334,
   0.38,
   0.3066666666666666,
   0.38,
   0.2933333333333334,
   0.6133333333333333,
   1,
   0.7799999999999999,
   0.3999999999999999,
   0.2333333333333334,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Day:Hourly,
   CookingRangeDay03,    !- Name
   FRACTION,             !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012762,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012762,
   0.3011242783348527,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035551,
   0.3613491340018232,
   0.2107869948343968,
   0.1505621391674263,
   0.0963597690671528,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeDay04,    !- Name
   FRACTION,             !- Schedule Type
   0.0419872379216044,
   0.0419872379216044,
   0.0239927073837739,
   0.0239927073837739,
   0.0419872379216044,
   0.0659799453053783,
   0.1499544211485871,
   0.2519234275296263,
   0.2759161349134002,
   0.2879124886052872,
   0.2519234275296263,
   0.2999088422971741,
   0.3418960802187785,
   0.2759161349134002,
   0.3418960802187785,
   0.2639197812215132,
   0.5518322698268003,
   0.8997265268915222,
   0.7017866909753874,
   0.3598906107566089,
   0.2099361896080219,
   0.1499544211485871,
   0.0959708295350957,
   0.0659799453053783;

Schedule:Day:Hourly,
   CookingRangeDay05,    !- Name
   FRACTION,             !- Schedule Type
   0.0421573989668794,
   0.0421573989668794,
   0.0240899422667882,
   0.0240899422667882,
   0.0421573989668794,
   0.0662473412336676,
   0.1505621391674263,
   0.2529443938012762,
   0.2770343360680644,
   0.2890793072014585,
   0.2529443938012762,
   0.3011242783348527,
   0.343281677301732,
   0.2770343360680644,
   0.343281677301732,
   0.2649893649346703,
   0.5540686721361289,
   0.9033728350045579,
   0.7046308113035551,
   0.3613491340018232,
   0.2107869948343968,
   0.1505621391674263,
   0.0963597690671528,
   0.0662473412336676;

Schedule:Day:Hourly,
   CookingRangeDay06,    !- Name
   FRACTION,             !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127924,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127924,
   0.3082953509571559,
   0.2379823761774537,
   0.4975995138255849,
   0.8113035551504102,
   0.63281677301732,
   0.324521422060164,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeDay07,    !- Name
   FRACTION,             !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447888,
   0.2613673655423884,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447888,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895776,
   0.8167730173199634,
   0.6370829535095716,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeDay08,    !- Name
   FRACTION,             !- Schedule Type
   0.0381160741415983,
   0.0381160741415983,
   0.021780613795199,
   0.021780613795199,
   0.0381160741415983,
   0.0598966879367973,
   0.1361288362199939,
   0.2286964448495898,
   0.2504770586447888,
   0.2613673655423884,
   0.2286964448495898,
   0.2722576724399879,
   0.3103737465815862,
   0.2504770586447888,
   0.3103737465815862,
   0.2395867517471894,
   0.5009541172895776,
   0.8167730173199634,
   0.6370829535095716,
   0.3267092069279854,
   0.1905803707079915,
   0.1361288362199939,
   0.0871224551807961,
   0.0598966879367973;

Schedule:Day:Hourly,
   CookingRangeDay09,    !- Name
   FRACTION,             !- Schedule Type
   0.0378608325736858,
   0.0378608325736858,
   0.0216347614706776,
   0.0216347614706776,
   0.0378608325736858,
   0.0594955940443634,
   0.1352172591917351,
   0.2271649954421149,
   0.2487997569127924,
   0.2596171376481313,
   0.2271649954421149,
   0.2704345183834701,
   0.3082953509571559,
   0.2487997569127924,
   0.3082953509571559,
   0.2379823761774537,
   0.4975995138255849,
   0.8113035551504102,
   0.63281677301732,
   0.324521422060164,
   0.1893041628684291,
   0.1352172591917351,
   0.0865390458827104,
   0.0594955940443634;

Schedule:Day:Hourly,
   CookingRangeDay10,    !- Name
   FRACTION,             !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850501,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850501,
   0.3296870252202978,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.2901245821938621,
   0.6066241264053479,
   0.9890610756608932,
   0.7714676390154966,
   0.3956244302643573,
   0.2307809176542085,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeDay11,    !- Name
   FRACTION,             !- Schedule Type
   0.0461561835308417,
   0.0461561835308417,
   0.0263749620176238,
   0.0263749620176238,
   0.0461561835308417,
   0.0725311455484655,
   0.1648435126101489,
   0.2769371011850501,
   0.303312063202674,
   0.3164995442114859,
   0.2769371011850501,
   0.3296870252202978,
   0.3758432087511395,
   0.303312063202674,
   0.3758432087511395,
   0.2901245821938621,
   0.6066241264053479,
   0.9890610756608932,
   0.7714676390154966,
   0.3956244302643573,
   0.2307809176542085,
   0.1648435126101489,
   0.1054998480704953,
   0.0725311455484655;

Schedule:Day:Hourly,
   CookingRangeDay12,    !- Name
   FRACTION,             !- Schedule Type
   0.0466666666666667,
   0.0466666666666667,
   0.0266666666666667,
   0.0266666666666667,
   0.0466666666666667,
   0.0733333333333333,
   0.1666666666666667,
   0.28,
   0.3066666666666666,
   0.32,
   0.28,
   0.3333333333333334,
   0.38,
   0.3066666666666666,
   0.38,
   0.2933333333333334,
   0.6133333333333333,
   1,
   0.7799999999999999,
   0.3999999999999999,
   0.2333333333333334,
   0.1666666666666667,
   0.1066666666666667,
   0.0733333333333333;

Schedule:Week:Compact,
   CookingRangeWk01,    !- Name
   For: Weekdays,
   CookingRangeDay01,
   For: CustomDay1,
   CookingRangeDay01,
   For: CustomDay2,
   CookingRangeDay01,
   For: AllOtherDays,
   CookingRangeDay01;

Schedule:Week:Compact,
   CookingRangeWk02,    !- Name
   For: Weekdays,
   CookingRangeDay02,
   For: CustomDay1,
   CookingRangeDay02,
   For: CustomDay2,
   CookingRangeDay02,
   For: AllOtherDays,
   CookingRangeDay02;

Schedule:Week:Compact,
   CookingRangeWk03,    !- Name
   For: Weekdays,
   CookingRangeDay03,
   For: CustomDay1,
   CookingRangeDay03,
   For: CustomDay2,
   CookingRangeDay03,
   For: AllOtherDays,
   CookingRangeDay03;

Schedule:Week:Compact,
   CookingRangeWk04,    !- Name
   For: Weekdays,
   CookingRangeDay04,
   For: CustomDay1,
   CookingRangeDay04,
   For: CustomDay2,
   CookingRangeDay04,
   For: AllOtherDays,
   CookingRangeDay04;

Schedule:Week:Compact,
   CookingRangeWk05,    !- Name
   For: Weekdays,
   CookingRangeDay05,
   For: CustomDay1,
   CookingRangeDay05,
   For: CustomDay2,
   CookingRangeDay05,
   For: AllOtherDays,
   CookingRangeDay05;

Schedule:Week:Compact,
   CookingRangeWk06,    !- Name
   For: Weekdays,
   CookingRangeDay06,
   For: CustomDay1,
   CookingRangeDay06,
   For: CustomDay2,
   CookingRangeDay06,
   For: AllOtherDays,
   CookingRangeDay06;

Schedule:Week:Compact,
   CookingRangeWk07,    !- Name
   For: Weekdays,
   CookingRangeDay07,
   For: CustomDay1,
   CookingRangeDay07,
   For: CustomDay2,
   CookingRangeDay07,
   For: AllOtherDays,
   CookingRangeDay07;

Schedule:Week:Compact,
   CookingRangeWk08,    !- Name
   For: Weekdays,
   CookingRangeDay08,
   For: CustomDay1,
   CookingRangeDay08,
   For: CustomDay2,
   CookingRangeDay08,
   For: AllOtherDays,
   CookingRangeDay08;

Schedule:Week:Compact,
   CookingRangeWk09,    !- Name
   For: Weekdays,
   CookingRangeDay09,
   For: CustomDay1,
   CookingRangeDay09,
   For: CustomDay2,
   CookingRangeDay09,
   For: AllOtherDays,
   CookingRangeDay09;

Schedule:Week:Compact,
   CookingRangeWk10,    !- Name
   For: Weekdays,
   CookingRangeDay10,
   For: CustomDay1,
   CookingRangeDay10,
   For: CustomDay2,
   CookingRangeDay10,
   For: AllOtherDays,
   CookingRangeDay10;

Schedule:Week:Compact,
   CookingRangeWk11,    !- Name
   For: Weekdays,
   CookingRangeDay11,
   For: CustomDay1,
   CookingRangeDay11,
   For: CustomDay2,
   CookingRangeDay11,
   For: AllOtherDays,
   CookingRangeDay11;

Schedule:Week:Compact,
   CookingRangeWk12,    !- Name
   For: Weekdays,
   CookingRangeDay12,
   For: CustomDay1,
   CookingRangeDay12,
   For: CustomDay2,
   CookingRangeDay12,
   For: AllOtherDays,
   CookingRangeDay12;

Schedule:Year,
   CookingRange,       !- Name
   FRACTION,           !- Schedule Type
   CookingRangeWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   CookingRangeWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   CookingRangeWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   CookingRangeWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   CookingRangeWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   CookingRangeWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   CookingRangeWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   CookingRangeWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   CookingRangeWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   CookingRangeWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   CookingRangeWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   CookingRangeWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   CoolingSeasonSchedule01d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule02d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule03d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule04d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule05d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule06d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule07d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule08d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule09d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule10d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   CoolingSeasonSchedule11d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   CoolingSeasonSchedule12d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   CoolingSeasonSchedule01,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule01d,
   For: CustomDay1,
   CoolingSeasonSchedule01d,
   For: CustomDay2,
   CoolingSeasonSchedule01d,
   For: AllOtherDays,
   CoolingSeasonSchedule01d;

Schedule:Week:Compact,
   CoolingSeasonSchedule02,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule02d,
   For: CustomDay1,
   CoolingSeasonSchedule02d,
   For: CustomDay2,
   CoolingSeasonSchedule02d,
   For: AllOtherDays,
   CoolingSeasonSchedule02d;

Schedule:Week:Compact,
   CoolingSeasonSchedule03,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule03d,
   For: CustomDay1,
   CoolingSeasonSchedule03d,
   For: CustomDay2,
   CoolingSeasonSchedule03d,
   For: AllOtherDays,
   CoolingSeasonSchedule03d;

Schedule:Week:Compact,
   CoolingSeasonSchedule04,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule04d,
   For: CustomDay1,
   CoolingSeasonSchedule04d,
   For: CustomDay2,
   CoolingSeasonSchedule04d,
   For: AllOtherDays,
   CoolingSeasonSchedule04d;

Schedule:Week:Compact,
   CoolingSeasonSchedule05,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule05d,
   For: CustomDay1,
   CoolingSeasonSchedule05d,
   For: CustomDay2,
   CoolingSeasonSchedule05d,
   For: AllOtherDays,
   CoolingSeasonSchedule05d;

Schedule:Week:Compact,
   CoolingSeasonSchedule06,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule06d,
   For: CustomDay1,
   CoolingSeasonSchedule06d,
   For: CustomDay2,
   CoolingSeasonSchedule06d,
   For: AllOtherDays,
   CoolingSeasonSchedule06d;

Schedule:Week:Compact,
   CoolingSeasonSchedule07,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule07d,
   For: CustomDay1,
   CoolingSeasonSchedule07d,
   For: CustomDay2,
   CoolingSeasonSchedule07d,
   For: AllOtherDays,
   CoolingSeasonSchedule07d;

Schedule:Week:Compact,
   CoolingSeasonSchedule08,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule08d,
   For: CustomDay1,
   CoolingSeasonSchedule08d,
   For: CustomDay2,
   CoolingSeasonSchedule08d,
   For: AllOtherDays,
   CoolingSeasonSchedule08d;

Schedule:Week:Compact,
   CoolingSeasonSchedule09,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule09d,
   For: CustomDay1,
   CoolingSeasonSchedule09d,
   For: CustomDay2,
   CoolingSeasonSchedule09d,
   For: AllOtherDays,
   CoolingSeasonSchedule09d;

Schedule:Week:Compact,
   CoolingSeasonSchedule10,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule10d,
   For: CustomDay1,
   CoolingSeasonSchedule10d,
   For: CustomDay2,
   CoolingSeasonSchedule10d,
   For: AllOtherDays,
   CoolingSeasonSchedule10d;

Schedule:Week:Compact,
   CoolingSeasonSchedule11,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule11d,
   For: CustomDay1,
   CoolingSeasonSchedule11d,
   For: CustomDay2,
   CoolingSeasonSchedule11d,
   For: AllOtherDays,
   CoolingSeasonSchedule11d;

Schedule:Week:Compact,
   CoolingSeasonSchedule12,    !- Name
   For: Weekdays,
   CoolingSeasonSchedule12d,
   For: CustomDay1,
   CoolingSeasonSchedule12d,
   For: CustomDay2,
   CoolingSeasonSchedule12d,
   For: AllOtherDays,
   CoolingSeasonSchedule12d;

Schedule:Year,
   CoolingSeasonSchedule,     !- Name
   ON/OFF,                    !- Schedule Type
   CoolingSeasonSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   CoolingSeasonSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   CoolingSeasonSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   CoolingSeasonSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   CoolingSetPointDesignDay,   !- Name
   TEMPERATURE,                !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   CoolingSetPointWeekday,   !- Name
   TEMPERATURE,              !- Schedule Type
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443;

Schedule:Day:Hourly,
   CoolingSetPointWeekend,   !- Name
   TEMPERATURE,              !- Schedule Type
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443,
   24.444444444444443;

Schedule:Week:Compact,
   CoolingSetPointWeek,        !- Name
   For: Weekdays,
   CoolingSetPointWeekday,
   For: CustomDay1,
   CoolingSetPointWeekday,
   For: CustomDay2,
   CoolingSetPointWeekend,
   For: SummerDesignDay,
   CoolingSetPointDesignDay,
   For: AllOtherDays,
   CoolingSetPointWeekend;

Schedule:Year,
   CoolingSetPoint,       !- Name
   TEMPERATURE,           !- Schedule Type
   CoolingSetPointWeek,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Constant,
   CWWaterTempSchedule,   !- Name
   TEMPERATURE,           !- Schedule Type
   33.61111111111111;     !- Hourly Value

Schedule:Day:Hourly,
   DHWandGasAppl01Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0609477104470818,
   0.0489642303439083,
   0.0278639501846726,
   0.0277149756722301,
   0.0507403849467274,
   0.1186050000515347,
   0.3170664016502741,
   0.4159380137680836,
   0.4403999718327241,
   0.4389598190792928,
   0.3976979750031427,
   0.4045475925179121,
   0.4223253494891135,
   0.34867044806282,
   0.3979716351311949,
   0.3236702625229358,
   0.5825976223968036,
   0.8950652133438586,
   0.7545208692292716,
   0.4712077666225607,
   0.3339789720242408,
   0.2585077599971362,
   0.1965175988233077,
   0.1255853502518639;

Schedule:Day:Hourly,
   DHWandGasAppl01Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0852596704437753,
   0.0603692731263134,
   0.0353208261247843,
   0.0381756004761085,
   0.0762525053142279,
   0.2080057188823987,
   0.5209077506902394,
   0.6294922912558667,
   0.6239822631724159,
   0.5879334959960902,
   0.5200971148650316,
   0.503910457638365,
   0.5011014303076742,
   0.4168679053686206,
   0.4607190511628187,
   0.3839713861441496,
   0.6560744118948575,
   0.9911192890180927,
   0.8643767677524126,
   0.5816241054744554,
   0.4387288030049757,
   0.3541121413782844,
   0.2686987439378503,
   0.1756288810884377;

Schedule:Day:Hourly,
   DHWandGasAppl01Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0873166313609968,
   0.0613441152123569,
   0.0360232932116693,
   0.0390926210532626,
   0.0784289211857401,
   0.2152258978358741,
   0.5374956137142576,
   0.647259341861418,
   0.6399770345613024,
   0.6010876465608571,
   0.5308098557245835,
   0.5124637293254297,
   0.5079951104742875,
   0.4226373926332666,
   0.4661088866831716,
   0.3891961234104786,
   0.6629822404850039,
   0.9998972365287112,
   0.875595296907131,
   0.5940266478082391,
   0.4507844162854232,
   0.3644428034178616,
   0.276861570532296,
   0.1809640931290349;

Schedule:Day:Hourly,
   DHWandGasAppl02Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0610093861787852,
   0.0489966344508669,
   0.0278917343515902,
   0.0277384943408703,
   0.0507702089704424,
   0.1186480435960253,
   0.3171434544026904,
   0.4160651315702203,
   0.4406054841313867,
   0.4392372933349752,
   0.3979892062641554,
   0.4048272251465107,
   0.4226016665927076,
   0.3488879692940197,
   0.3981581530055477,
   0.3238252395558874,
   0.5827109138225196,
   0.8951679768151474,
   0.7546249043112598,
   0.4713166828128521,
   0.3340884324984864,
   0.2586233232584454,
   0.1966213000953455,
   0.1256754948979873;

Schedule:Day:Hourly,
   DHWandGasAppl02Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0853213461754787,
   0.0604016772332719,
   0.0353486102917019,
   0.0381991191447487,
   0.0762823293379429,
   0.2080487624268894,
   0.5209848034426557,
   0.6296194090580034,
   0.6241877754710785,
   0.5882109702517728,
   0.5203883461260443,
   0.5041900902669636,
   0.5013777474112683,
   0.4170854265998202,
   0.4609055690371716,
   0.3841263631771012,
   0.6561877033205735,
   0.9912220524893814,
   0.8644808028344008,
   0.5817330216647468,
   0.4388382634792213,
   0.3542277046395936,
   0.268802445209888,
   0.1757190257345612;

Schedule:Day:Hourly,
   DHWandGasAppl02Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0873783070927002,
   0.0613765193193154,
   0.0360510773785869,
   0.0391161397219028,
   0.078458745209455,
   0.2152689413803647,
   0.5375726664666739,
   0.6473864596635548,
   0.640182546859965,
   0.6013651208165396,
   0.5311010869855961,
   0.5127433619540284,
   0.5082714275778815,
   0.4228549138644662,
   0.4662954045575245,
   0.3893511004434302,
   0.6630955319107199,
   1,
   0.8756993319891192,
   0.5941355639985305,
   0.4508938767596687,
   0.3645583666791708,
   0.2769652718043338,
   0.1810542377751584;

Schedule:Day:Hourly,
   DHWandGasAppl03Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0568403119046788,
   0.0455543290145074,
   0.0258484644589512,
   0.0258600693774286,
   0.0476312964866595,
   0.1136742038267959,
   0.3046832611842899,
   0.3940131529858537,
   0.415066869837809,
   0.4111962672589801,
   0.3723346732157471,
   0.3756931885969574,
   0.3903408664636377,
   0.322979354587373,
   0.3679037566826261,
   0.3007175486296247,
   0.5390401561232857,
   0.8244662735052969,
   0.6986098975258297,
   0.441758211929231,
   0.3161044935165675,
   0.2451996608564036,
   0.1873359662190374,
   0.1190338256787184;

Schedule:Day:Hourly,
   DHWandGasAppl03Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0811522719013723,
   0.0569593717969124,
   0.0333053403990629,
   0.036320694181307,
   0.07314341685416,
   0.20307492265766,
   0.5085246102242552,
   0.6075674304736366,
   0.5986491611775009,
   0.5601699441757777,
   0.4947338130776359,
   0.4750560537174104,
   0.4691169472821984,
   0.3911768118931736,
   0.4306511727142499,
   0.3610186722508385,
   0.6125169456213397,
   0.9205203491795311,
   0.8084657960489706,
   0.5521745507811258,
   0.4208543244973025,
   0.3408040422375518,
   0.2595171113335799,
   0.1690773565152923;

Schedule:Day:Hourly,
   DHWandGasAppl03Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0832092328185938,
   0.0579342138829559,
   0.0340078074859479,
   0.0372377147584611,
   0.0753198327256722,
   0.2102951016111353,
   0.5251124732482734,
   0.6253344810791881,
   0.6146439325663874,
   0.5733240947405446,
   0.5054465539371878,
   0.4836093254044752,
   0.4760106274488116,
   0.3969462991578194,
   0.4360410082346028,
   0.3662434095171675,
   0.6194247742114861,
   0.9292982966901495,
   0.8196843252036891,
   0.5645770931149094,
   0.4329099377777499,
   0.351134704277129,
   0.2676799379280257,
   0.1744125685558895;

Schedule:Day:Hourly,
   DHWandGasAppl04Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0566890844169539,
   0.0454162427622454,
   0.0257649407905386,
   0.025777716336949,
   0.0474911969727206,
   0.1134558441544298,
   0.30420190587516,
   0.3932112648601387,
   0.414162359464372,
   0.4102273746104474,
   0.3714636968322865,
   0.3746873221027142,
   0.3892157845595862,
   0.3220722661102645,
   0.3668142781567867,
   0.2998624812664974,
   0.537346473286188,
   0.8217514471477683,
   0.6964872835997008,
   0.4406406250337144,
   0.3154308320094304,
   0.2447058985363194,
   0.187007191196528,
   0.1187998055010832;

Schedule:Day:Hourly,
   DHWandGasAppl04Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0810010444136474,
   0.0568212855446505,
   0.0332218167306503,
   0.0362383411408274,
   0.073003317340221,
   0.2028565629852938,
   0.5080432549151254,
   0.6067655423479218,
   0.5977446508040637,
   0.559201051527245,
   0.4938628366941753,
   0.474050187223167,
   0.4679918653781467,
   0.390269723416065,
   0.4295616941884106,
   0.3601636048877112,
   0.6108232627842418,
   0.9178055228220023,
   0.8063431821228418,
   0.5510569638856091,
   0.4201806629901654,
   0.3403102799174676,
   0.2591883363110705,
   0.1688433363376571;

Schedule:Day:Hourly,
   DHWandGasAppl04Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0830580053308689,
   0.057796127630694,
   0.0339242838175353,
   0.0371553617179815,
   0.0751797332117332,
   0.2100767419387692,
   0.5246311179391435,
   0.6245325929534733,
   0.6137394221929503,
   0.5723552020920117,
   0.5045755775537273,
   0.4826034589102319,
   0.47488554554476,
   0.3960392106807109,
   0.4349515297087635,
   0.3653883421540403,
   0.6177310913743883,
   0.9265834703326209,
   0.81756171127756,
   0.5634595062193927,
   0.4322362762706128,
   0.3506409419570448,
   0.2673511629055164,
   0.1741785483782542;

Schedule:Day:Hourly,
   DHWandGasAppl05Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0568403119046788,
   0.0455543290145074,
   0.0258484644589512,
   0.0258600693774286,
   0.0476312964866595,
   0.1136742038267959,
   0.3046832611842899,
   0.3940131529858537,
   0.415066869837809,
   0.4111962672589801,
   0.3723346732157471,
   0.3756931885969574,
   0.3903408664636377,
   0.322979354587373,
   0.3679037566826261,
   0.3007175486296247,
   0.5390401561232857,
   0.8244662735052969,
   0.6986098975258297,
   0.441758211929231,
   0.3161044935165675,
   0.2451996608564036,
   0.1873359662190374,
   0.1190338256787184;

Schedule:Day:Hourly,
   DHWandGasAppl05Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0811522719013723,
   0.0569593717969124,
   0.0333053403990629,
   0.036320694181307,
   0.07314341685416,
   0.20307492265766,
   0.5085246102242552,
   0.6075674304736366,
   0.5986491611775009,
   0.5601699441757777,
   0.4947338130776359,
   0.4750560537174104,
   0.4691169472821984,
   0.3911768118931736,
   0.4306511727142499,
   0.3610186722508385,
   0.6125169456213397,
   0.9205203491795311,
   0.8084657960489706,
   0.5521745507811258,
   0.4208543244973025,
   0.3408040422375518,
   0.2595171113335799,
   0.1690773565152923;

Schedule:Day:Hourly,
   DHWandGasAppl05Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0832092328185938,
   0.0579342138829559,
   0.0340078074859479,
   0.0372377147584611,
   0.0753198327256722,
   0.2102951016111353,
   0.5251124732482734,
   0.6253344810791881,
   0.6146439325663874,
   0.5733240947405446,
   0.5054465539371878,
   0.4836093254044752,
   0.4760106274488116,
   0.3969462991578194,
   0.4360410082346028,
   0.3662434095171675,
   0.6194247742114861,
   0.9292982966901495,
   0.8196843252036891,
   0.5645770931149094,
   0.4329099377777499,
   0.351134704277129,
   0.2676799379280257,
   0.1744125685558895;

Schedule:Day:Hourly,
   DHWandGasAppl06Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0525838943959534,
   0.0418348431110559,
   0.0235400197543917,
   0.0236103624767917,
   0.0438761354916164,
   0.1078466395460906,
   0.291977440762355,
   0.3728671226580471,
   0.3907780664758901,
   0.3847763390604139,
   0.348291005454162,
   0.3483253164775868,
   0.359986132333248,
   0.2985426254466429,
   0.3390781468150144,
   0.2780270795947775,
   0.4954566276447303,
   0.7551736079180655,
   0.644270628030226,
   0.4127626968031389,
   0.2983159277777688,
   0.2319119423302441,
   0.1783007937625102,
   0.1124865936018736;

Schedule:Day:Hourly,
   DHWandGasAppl06Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0768958543926469,
   0.0532398858934609,
   0.0309968956945034,
   0.0340709872806701,
   0.0693882558591169,
   0.1972473583769546,
   0.4958187898023204,
   0.58642140014583,
   0.5743603578155819,
   0.5337500159772114,
   0.4706901453160509,
   0.4476881815980397,
   0.4387622131518086,
   0.3667400827524435,
   0.4018255628466382,
   0.3383282032159913,
   0.568933417142784,
   0.8512276835922997,
   0.7541265265533669,
   0.5231790356550335,
   0.4030657587585038,
   0.3275163237113923,
   0.2504819388770527,
   0.1625301244384474;

Schedule:Day:Hourly,
   DHWandGasAppl06Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0789528153098683,
   0.0542147279795044,
   0.0316993627813884,
   0.0349880078578242,
   0.0715646717306291,
   0.20446753733043,
   0.5124066528263386,
   0.6041884507513815,
   0.5903551292044685,
   0.5469041665419783,
   0.4814028861756027,
   0.4562414532851045,
   0.4456558933184219,
   0.3725095700170894,
   0.4072153983669911,
   0.3435529404823203,
   0.5758412457329305,
   0.8600056311029182,
   0.7653450557080852,
   0.5355815779888173,
   0.4151213720389512,
   0.3378469857509695,
   0.2586447654714985,
   0.1678653364790446;

Schedule:Day:Hourly,
   DHWandGasAppl07Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0527218037643989,
   0.0419916770101627,
   0.0236223690889351,
   0.0236956553673713,
   0.0440355690114824,
   0.1081011649550672,
   0.2925824830580311,
   0.3738922087450324,
   0.3918506934034592,
   0.3858489661372547,
   0.349198959425942,
   0.3494515644951909,
   0.3612957031066421,
   0.299605000477872,
   0.3404540041184644,
   0.2790867177122066,
   0.4978159465580829,
   0.7590798015642822,
   0.6472985427118692,
   0.414277971727212,
   0.2991667547333592,
   0.2324863811795169,
   0.17864798977125,
   0.1127100556213288;

Schedule:Day:Hourly,
   DHWandGasAppl07Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0770337637610924,
   0.0533967197925678,
   0.0310792450290468,
   0.0341562801712497,
   0.0695476893789828,
   0.1975018837859313,
   0.4964238320979963,
   0.5874464862328154,
   0.5754329847431511,
   0.5348226430540521,
   0.4715980992878308,
   0.4488144296156437,
   0.4400717839252027,
   0.3678024577836725,
   0.4032014201500883,
   0.3393878413334204,
   0.5712927360561368,
   0.8551338772385164,
   0.7571544412350101,
   0.5246943105791068,
   0.4039165857140943,
   0.3280907625606651,
   0.2508291348857924,
   0.1627535864579027;

Schedule:Day:Hourly,
   DHWandGasAppl07Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0790907246783139,
   0.0543715618786112,
   0.0317817121159318,
   0.0350733007484038,
   0.0717241052504951,
   0.2047220627394066,
   0.5130116951220146,
   0.6052135368383667,
   0.5914277561320375,
   0.547976793618819,
   0.4823108401473826,
   0.4573677013027087,
   0.446965464091816,
   0.3735719450483184,
   0.4085912556704411,
   0.3446125785997494,
   0.5782005646462832,
   0.8639118247491349,
   0.7683729703897285,
   0.5370968529128904,
   0.4159721989945416,
   0.3384214246002423,
   0.2589919614802383,
   0.1680887984984998;

Schedule:Day:Hourly,
   DHWandGasAppl08Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0527218037643989,
   0.0419916770101627,
   0.0236223690889351,
   0.0236956553673713,
   0.0440355690114824,
   0.1081011649550672,
   0.2925824830580311,
   0.3738922087450324,
   0.3918506934034592,
   0.3858489661372547,
   0.349198959425942,
   0.3494515644951909,
   0.3612957031066421,
   0.299605000477872,
   0.3404540041184644,
   0.2790867177122066,
   0.4978159465580829,
   0.7590798015642822,
   0.6472985427118692,
   0.414277971727212,
   0.2991667547333592,
   0.2324863811795169,
   0.17864798977125,
   0.1127100556213288;

Schedule:Day:Hourly,
   DHWandGasAppl08Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0770337637610924,
   0.0533967197925678,
   0.0310792450290468,
   0.0341562801712497,
   0.0695476893789828,
   0.1975018837859313,
   0.4964238320979963,
   0.5874464862328154,
   0.5754329847431511,
   0.5348226430540521,
   0.4715980992878308,
   0.4488144296156437,
   0.4400717839252027,
   0.3678024577836725,
   0.4032014201500883,
   0.3393878413334204,
   0.5712927360561368,
   0.8551338772385164,
   0.7571544412350101,
   0.5246943105791068,
   0.4039165857140943,
   0.3280907625606651,
   0.2508291348857924,
   0.1627535864579027;

Schedule:Day:Hourly,
   DHWandGasAppl08Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0790907246783139,
   0.0543715618786112,
   0.0317817121159318,
   0.0350733007484038,
   0.0717241052504951,
   0.2047220627394066,
   0.5130116951220146,
   0.6052135368383667,
   0.5914277561320375,
   0.547976793618819,
   0.4823108401473826,
   0.4573677013027087,
   0.446965464091816,
   0.3735719450483184,
   0.4085912556704411,
   0.3446125785997494,
   0.5782005646462832,
   0.8639118247491349,
   0.7683729703897285,
   0.5370968529128904,
   0.4159721989945416,
   0.3384214246002423,
   0.2589919614802383,
   0.1680887984984998;

Schedule:Day:Hourly,
   DHWandGasAppl09Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0525838943959534,
   0.0418348431110559,
   0.0235400197543917,
   0.0236103624767917,
   0.0438761354916164,
   0.1078466395460906,
   0.291977440762355,
   0.3728671226580471,
   0.3907780664758901,
   0.3847763390604139,
   0.348291005454162,
   0.3483253164775868,
   0.359986132333248,
   0.2985426254466429,
   0.3390781468150144,
   0.2780270795947775,
   0.4954566276447303,
   0.7551736079180655,
   0.644270628030226,
   0.4127626968031389,
   0.2983159277777688,
   0.2319119423302441,
   0.1783007937625102,
   0.1124865936018736;

Schedule:Day:Hourly,
   DHWandGasAppl09Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0768958543926469,
   0.0532398858934609,
   0.0309968956945034,
   0.0340709872806701,
   0.0693882558591169,
   0.1972473583769546,
   0.4958187898023204,
   0.58642140014583,
   0.5743603578155819,
   0.5337500159772114,
   0.4706901453160509,
   0.4476881815980397,
   0.4387622131518086,
   0.3667400827524435,
   0.4018255628466382,
   0.3383282032159913,
   0.568933417142784,
   0.8512276835922997,
   0.7541265265533669,
   0.5231790356550335,
   0.4030657587585038,
   0.3275163237113923,
   0.2504819388770527,
   0.1625301244384474;

Schedule:Day:Hourly,
   DHWandGasAppl09Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0789528153098683,
   0.0542147279795044,
   0.0316993627813884,
   0.0349880078578242,
   0.0715646717306291,
   0.20446753733043,
   0.5124066528263386,
   0.6041884507513815,
   0.5903551292044685,
   0.5469041665419783,
   0.4814028861756027,
   0.4562414532851045,
   0.4456558933184219,
   0.3725095700170894,
   0.4072153983669911,
   0.3435529404823203,
   0.5758412457329305,
   0.8600056311029182,
   0.7653450557080852,
   0.5355815779888173,
   0.4151213720389512,
   0.3378469857509695,
   0.2586447654714985,
   0.1678653364790446;

Schedule:Day:Hourly,
   DHWandGasAppl10Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0591117908916356,
   0.047884648838424,
   0.0270396979899102,
   0.0270145749734009,
   0.0497831943080835,
   0.1171719569834563,
   0.3139958551192155,
   0.4105888514754728,
   0.4328726740941147,
   0.4295039908161206,
   0.3881928310854398,
   0.3949107730962325,
   0.4124099827916898,
   0.3408117631733498,
   0.3903425856296257,
   0.3176232445391907,
   0.5752819048191409,
   0.8849223705093636,
   0.745923694978826,
   0.4654832163513354,
   0.3295360588373568,
   0.2544292260920071,
   0.1931464273441023,
   0.1228218656683795;

Schedule:Day:Hourly,
   DHWandGasAppl10Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.083423750888329,
   0.0592896916208291,
   0.0344965739300218,
   0.0374751997772793,
   0.075295314675584,
   0.2065726758143203,
   0.5178372041591809,
   0.6241431289632559,
   0.6164549654338065,
   0.5784776677329182,
   0.5105919709473287,
   0.4942736382166853,
   0.4911860636102504,
   0.4090092204791504,
   0.4530900016612495,
   0.3779243681604044,
   0.6487586943171947,
   0.9809764461835977,
   0.855779593501967,
   0.5758995552032301,
   0.4342858898180917,
   0.3500336074731554,
   0.2653275724586449,
   0.1728653965049533;

Schedule:Day:Hourly,
   DHWandGasAppl10Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0854807118055505,
   0.0602645337068725,
   0.0351990410169069,
   0.0383922203544334,
   0.0774717305470962,
   0.2137928547677957,
   0.534425067183199,
   0.6419101795688074,
   0.632449736822693,
   0.5916318182976851,
   0.5213047118068805,
   0.5028269099037502,
   0.4980797437768638,
   0.4147787077437963,
   0.4584798371816025,
   0.3831491054267335,
   0.6556665229073412,
   0.9897543936942163,
   0.8669981226566854,
   0.5883020975370139,
   0.4463415030985392,
   0.3603642695127326,
   0.2734903990530907,
   0.1782006085455505;

Schedule:Day:Hourly,
   DHWandGasAppl11Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0590627868679513,
   0.0478495046348625,
   0.0270100605746749,
   0.0269845081631641,
   0.0497392038764852,
   0.1171089452496318,
   0.3139191431974678,
   0.4105024519829695,
   0.4327414777464537,
   0.4293345401727512,
   0.3880178127542383,
   0.3947429559194995,
   0.4122440602006738,
   0.3406794382237019,
   0.3902222432387132,
   0.3175014310926194,
   0.5751449229323569,
   0.8847936980546087,
   0.7458252575733425,
   0.4653860032927312,
   0.3294442684045272,
   0.2543385352684258,
   0.1930734087259413,
   0.122756593693598;

Schedule:Day:Hourly,
   DHWandGasAppl11Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0833747468646448,
   0.0592545474172676,
   0.0344669365147866,
   0.0374451329670426,
   0.0752513242439857,
   0.2065096640804959,
   0.5177604922374333,
   0.6240567294707525,
   0.6163237690861456,
   0.5783082170895488,
   0.5104169526161272,
   0.4941058210399523,
   0.4910201410192344,
   0.4088768955295025,
   0.4529696592703371,
   0.3778025547138332,
   0.6486217124304106,
   0.9808477737288429,
   0.8556811560964834,
   0.5758023421446259,
   0.4341940993852622,
   0.3499429166495741,
   0.2652545538404839,
   0.1728001245301719;

Schedule:Day:Hourly,
   DHWandGasAppl11Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0854317077818663,
   0.0602293895033111,
   0.0351694036016716,
   0.0383621535441967,
   0.0774277401154979,
   0.2137298430339712,
   0.5343483552614514,
   0.641823780076304,
   0.6323185404750321,
   0.5914623676543156,
   0.5211296934756791,
   0.5026590927270173,
   0.4979138211858478,
   0.4146463827941484,
   0.45835949479069,
   0.3830272919801622,
   0.6555295410205572,
   0.9896257212394612,
   0.8668996852512019,
   0.5882048844784096,
   0.4462497126657096,
   0.3602735786891512,
   0.2734173804349296,
   0.1781353365707691;

Schedule:Day:Hourly,
   DHWandGasAppl12Vacation,   !- Name
   MULTIPLIER,                !- Schedule Type
   0.0609477104470818,
   0.0489642303439083,
   0.0278639501846726,
   0.0277149756722301,
   0.0507403849467274,
   0.1186050000515347,
   0.3170664016502741,
   0.4159380137680836,
   0.4403999718327241,
   0.4389598190792928,
   0.3976979750031427,
   0.4045475925179121,
   0.4223253494891135,
   0.34867044806282,
   0.3979716351311949,
   0.3236702625229358,
   0.5825976223968036,
   0.8950652133438586,
   0.7545208692292716,
   0.4712077666225607,
   0.3339789720242408,
   0.2585077599971362,
   0.1965175988233077,
   0.1255853502518639;

Schedule:Day:Hourly,
   DHWandGasAppl12Weekday,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0852596704437753,
   0.0603692731263134,
   0.0353208261247843,
   0.0381756004761085,
   0.0762525053142279,
   0.2080057188823987,
   0.5209077506902394,
   0.6294922912558667,
   0.6239822631724159,
   0.5879334959960902,
   0.5200971148650316,
   0.503910457638365,
   0.5011014303076742,
   0.4168679053686206,
   0.4607190511628187,
   0.3839713861441496,
   0.6560744118948575,
   0.9911192890180927,
   0.8643767677524126,
   0.5816241054744554,
   0.4387288030049757,
   0.3541121413782844,
   0.2686987439378503,
   0.1756288810884377;

Schedule:Day:Hourly,
   DHWandGasAppl12Weekend,   !- Name
   MULTIPLIER,               !- Schedule Type
   0.0873166313609968,
   0.0613441152123569,
   0.0360232932116693,
   0.0390926210532626,
   0.0784289211857401,
   0.2152258978358741,
   0.5374956137142576,
   0.647259341861418,
   0.6399770345613024,
   0.6010876465608571,
   0.5308098557245835,
   0.5124637293254297,
   0.5079951104742875,
   0.4226373926332666,
   0.4661088866831716,
   0.3891961234104786,
   0.6629822404850039,
   0.9998972365287112,
   0.875595296907131,
   0.5940266478082391,
   0.4507844162854232,
   0.3644428034178616,
   0.276861570532296,
   0.1809640931290349;

Schedule:Week:Compact,
   DHWandGasAppl01Week,       !- Name
   For: Weekdays,
   DHWandGasAppl01Weekday,
   For: CustomDay1,
   DHWandGasAppl01Vacation,
   For: CustomDay2,
   DHWandGasAppl01Vacation,
   For: AllOtherDays,
   DHWandGasAppl01Weekend;

Schedule:Week:Compact,
   DHWandGasAppl02Week,       !- Name
   For: Weekdays,
   DHWandGasAppl02Weekday,
   For: CustomDay1,
   DHWandGasAppl02Vacation,
   For: CustomDay2,
   DHWandGasAppl02Vacation,
   For: AllOtherDays,
   DHWandGasAppl02Weekend;

Schedule:Week:Compact,
   DHWandGasAppl03Week,       !- Name
   For: Weekdays,
   DHWandGasAppl03Weekday,
   For: CustomDay1,
   DHWandGasAppl03Vacation,
   For: CustomDay2,
   DHWandGasAppl03Vacation,
   For: AllOtherDays,
   DHWandGasAppl03Weekend;

Schedule:Week:Compact,
   DHWandGasAppl04Week,       !- Name
   For: Weekdays,
   DHWandGasAppl04Weekday,
   For: CustomDay1,
   DHWandGasAppl04Vacation,
   For: CustomDay2,
   DHWandGasAppl04Vacation,
   For: AllOtherDays,
   DHWandGasAppl04Weekend;

Schedule:Week:Compact,
   DHWandGasAppl05Week,       !- Name
   For: Weekdays,
   DHWandGasAppl05Weekday,
   For: CustomDay1,
   DHWandGasAppl05Vacation,
   For: CustomDay2,
   DHWandGasAppl05Vacation,
   For: AllOtherDays,
   DHWandGasAppl05Weekend;

Schedule:Week:Compact,
   DHWandGasAppl06Week,       !- Name
   For: Weekdays,
   DHWandGasAppl06Weekday,
   For: CustomDay1,
   DHWandGasAppl06Vacation,
   For: CustomDay2,
   DHWandGasAppl06Vacation,
   For: AllOtherDays,
   DHWandGasAppl06Weekend;

Schedule:Week:Compact,
   DHWandGasAppl07Week,       !- Name
   For: Weekdays,
   DHWandGasAppl07Weekday,
   For: CustomDay1,
   DHWandGasAppl07Vacation,
   For: CustomDay2,
   DHWandGasAppl07Vacation,
   For: AllOtherDays,
   DHWandGasAppl07Weekend;

Schedule:Week:Compact,
   DHWandGasAppl08Week,       !- Name
   For: Weekdays,
   DHWandGasAppl08Weekday,
   For: CustomDay1,
   DHWandGasAppl08Vacation,
   For: CustomDay2,
   DHWandGasAppl08Vacation,
   For: AllOtherDays,
   DHWandGasAppl08Weekend;

Schedule:Week:Compact,
   DHWandGasAppl09Week,       !- Name
   For: Weekdays,
   DHWandGasAppl09Weekday,
   For: CustomDay1,
   DHWandGasAppl09Vacation,
   For: CustomDay2,
   DHWandGasAppl09Vacation,
   For: AllOtherDays,
   DHWandGasAppl09Weekend;

Schedule:Week:Compact,
   DHWandGasAppl10Week,       !- Name
   For: Weekdays,
   DHWandGasAppl10Weekday,
   For: CustomDay1,
   DHWandGasAppl10Vacation,
   For: CustomDay2,
   DHWandGasAppl10Vacation,
   For: AllOtherDays,
   DHWandGasAppl10Weekend;

Schedule:Week:Compact,
   DHWandGasAppl11Week,       !- Name
   For: Weekdays,
   DHWandGasAppl11Weekday,
   For: CustomDay1,
   DHWandGasAppl11Vacation,
   For: CustomDay2,
   DHWandGasAppl11Vacation,
   For: AllOtherDays,
   DHWandGasAppl11Weekend;

Schedule:Week:Compact,
   DHWandGasAppl12Week,       !- Name
   For: Weekdays,
   DHWandGasAppl12Weekday,
   For: CustomDay1,
   DHWandGasAppl12Vacation,
   For: CustomDay2,
   DHWandGasAppl12Vacation,
   For: AllOtherDays,
   DHWandGasAppl12Weekend;

Schedule:Year,
   DHWandGasAppl,         !- Name
   MULTIPLIER,            !- Schedule Type
   DHWandGasAppl01Week,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   1,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl02Week,   !- Week Schedule Name
   2,                     !- Start Month
   1,                     !- Start Day
   2,                     !- End Month
   28,                    !- End Day
   DHWandGasAppl03Week,   !- Week Schedule Name
   3,                     !- Start Month
   1,                     !- Start Day
   3,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl04Week,   !- Week Schedule Name
   4,                     !- Start Month
   1,                     !- Start Day
   4,                     !- End Month
   30,                    !- End Day
   DHWandGasAppl05Week,   !- Week Schedule Name
   5,                     !- Start Month
   1,                     !- Start Day
   5,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl06Week,   !- Week Schedule Name
   6,                     !- Start Month
   1,                     !- Start Day
   6,                     !- End Month
   30,                    !- End Day
   DHWandGasAppl07Week,   !- Week Schedule Name
   7,                     !- Start Month
   1,                     !- Start Day
   7,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl08Week,   !- Week Schedule Name
   8,                     !- Start Month
   1,                     !- Start Day
   8,                     !- End Month
   31,                    !- End Day
   DHWandGasAppl09Week,   !- Week Schedule Name
   9,                     !- Start Month
   1,                     !- Start Day
   9,                     !- End Month
   30,                    !- End Day
   DHWandGasAppl10Week,   !- Week Schedule Name
   10,                    !- Start Month
   1,                     !- Start Day
   10,                    !- End Month
   31,                    !- End Day
   DHWandGasAppl11Week,   !- Week Schedule Name
   11,                    !- Start Month
   1,                     !- Start Day
   11,                    !- End Month
   30,                    !- End Day
   DHWandGasAppl12Week,   !- Week Schedule Name
   12,                    !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Day:Hourly,
   DHWDistDay,           !- Name
   FRACTION,             !- Schedule Type
   0.078423967774421,
   0.0392749244712991,
   0.0098187311178248,
   0.0098187311178248,
   0.0392749244712991,
   0.274546827794562,
   0.9412134944612287,
   1,
   0.9607250755287009,
   0.8431520644511581,
   0.7647280966767371,
   0.6078801611278953,
   0.5294561933534744,
   0.4705438066465257,
   0.4705438066465257,
   0.4117573011077543,
   0.5489677744209467,
   0.7254531722054381,
   0.8627895266868078,
   0.8235146022155087,
   0.7450906344410876,
   0.6078801611278953,
   0.5294561933534744,
   0.2940584088620342;

Schedule:Week:Compact,
   DHWDistWk,           !- Name
   For: Weekdays,
   DHWDistDay,
   For: CustomDay1,
   DHWDistDay,
   For: CustomDay2,
   DHWDistDay,
   For: AllOtherDays,
   DHWDistDay;

Schedule:Year,
   DHWDist,     !- Name
   FRACTION,    !- Schedule Type
   DHWDistWk,   !- Week Schedule Name
   1,           !- Start Month
   1,           !- Start Day
   12,          !- End Month
   31;          !- End Day

Schedule:Constant,
   DHWSupplySetpoint,    !- Name
   TEMPERATURE,          !- Schedule Type
   51.666666666666664;   !- Hourly Value

Schedule:Day:Hourly,
   DishwasherDayMult0,   !- Name
   FRACTION,             !- Schedule Type
   0.1351351351351351,
   0.0630630630630631,
   0.045045045045045,
   0.027027027027027,
   0.027027027027027,
   0.0900900900900901,
   0.1801801801801802,
   0.2792792792792793,
   0.5225225225225225,
   0.5855855855855856,
   0.5045045045045045,
   0.4324324324324325,
   0.3693693693693693,
   0.4144144144144144,
   0.3243243243243243,
   0.3423423423423423,
   0.3423423423423423,
   0.4414414414414414,
   0.7837837837837838,
   1,
   0.8108108108108107,
   0.6036036036036037,
   0.3963963963963965,
   0.2792792792792793;

Schedule:Day:Hourly,
   DishwasherDayMult1,   !- Name
   FRACTION,             !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   DishwasherDayMult2,   !- Name
   FRACTION,             !- Schedule Type
   0.1261261261261261,
   0.0588588588588589,
   0.042042042042042,
   0.0252252252252252,
   0.0252252252252252,
   0.0840840840840841,
   0.1681681681681682,
   0.2606606606606607,
   0.4876876876876877,
   0.5465465465465466,
   0.4708708708708708,
   0.4036036036036036,
   0.3447447447447447,
   0.3867867867867868,
   0.3027027027027027,
   0.3195195195195195,
   0.3195195195195195,
   0.412012012012012,
   0.7315315315315315,
   0.9333333333333333,
   0.7567567567567567,
   0.5633633633633635,
   0.3699699699699701,
   0.2606606606606607;

Schedule:Week:Compact,
   DishwasherWk,         !- Name
   For: Weekdays,
   DishwasherDayMult2,
   For: CustomDay1,
   DishwasherDayMult1,
   For: CustomDay2,
   DishwasherDayMult1,
   For: AllOtherDays,
   DishwasherDayMult0;

Schedule:Year,
   Dishwasher,     !- Name
   FRACTION,       !- Schedule Type
   DishwasherWk,   !- Week Schedule Name
   1,              !- Start Month
   1,              !- Start Day
   12,             !- End Month
   31;             !- End Day

Schedule:Constant,
   DWWaterTempSchedule,   !- Name
   TEMPERATURE,           !- Schedule Type
   51.666666666666664;    !- Hourly Value

Schedule:Day:Hourly,
   ExteriorLighting01Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0805468572130445,
   0.1723207186578933,
   0.3589498810614684,
   0.3432604865667008,
   0.1767089125068623,
   0.1441673612304104,
   0.1428547352766102,
   0.14311763217922,
   0.1462417076525969,
   0.1650442881432734,
   0.2411436360088907,
   0.4380289620611998,
   0.7443045640955183,
   0.9746824183186146,
   0.9238588098153371,
   0.8278461313724964,
   0.7076612340696739,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting02Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0790287036844964,
   0.1505435086556194,
   0.2959743311260937,
   0.2634573462732089,
   0.1336719896476656,
   0.1083139775039596,
   0.1072911133941993,
   0.1073913270712383,
   0.1087002858607612,
   0.1173234931018174,
   0.1568995302373628,
   0.2784659868215529,
   0.5198192087298903,
   0.8019450331802147,
   0.924772244852156,
   0.8278461313724962,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409542;

Schedule:Day:Hourly,
   ExteriorLighting03Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0768379275769895,
   0.1191178389430378,
   0.2050972705645881,
   0.1642003497575926,
   0.087470596010034,
   0.07247881205302,
   0.0718740896613748,
   0.071916934021811,
   0.0725062775064329,
   0.076602835171091,
   0.0971037690902014,
   0.1684645803533309,
   0.3374823900761968,
   0.5966782460315903,
   0.8170784070414143,
   0.8252578621022383,
   0.6299144175840022,
   0.5339755553826332,
   0.3709127120409542;

Schedule:Day:Hourly,
   ExteriorLighting04Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0771758135167652,
   0.123964656428189,
   0.2191133450080965,
   0.1707266669739253,
   0.0858140860641725,
   0.0692235067118702,
   0.0685542938381075,
   0.0685503992901322,
   0.0685821332306345,
   0.0688899763652808,
   0.0711003891256719,
   0.082612210130219,
   0.1257320761911536,
   0.2401431588645554,
   0.4486495761274988,
   0.6901815431841342,
   0.7076612340696737,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   ExteriorLighting05Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.075676618019987,
   0.1024593906208339,
   0.1569242059685598,
   0.1167517075451301,
   0.0681462237599849,
   0.0586494786716269,
   0.0582664092237785,
   0.0582643888816836,
   0.0582844898906111,
   0.0584702201051661,
   0.0597783057511595,
   0.0666534272142972,
   0.0934445829181728,
   0.1699953405396126,
   0.3270777829602908,
   0.5482690712781535,
   0.6855212952200624,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting06Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0752228226191264,
   0.0959499055412462,
   0.1381000130329016,
   0.1019531879855454,
   0.0643375942642068,
   0.0569881003984968,
   0.056691644451653,
   0.0566905693252824,
   0.0567108236303826,
   0.0568785147630629,
   0.0579683692792092,
   0.0633943280506711,
   0.0839740506153224,
   0.142901551788617,
   0.2682402402802836,
   0.4598777350543805,
   0.640486501078264,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   ExteriorLighting07Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0755913744350477,
   0.1012366108323196,
   0.1533881593572855,
   0.1139634200949436,
   0.067422341602032,
   0.0583289487548752,
   0.0579621492941526,
   0.0579605445005664,
   0.0579818390549306,
   0.0581570973520763,
   0.0592895041064629,
   0.0648939669937989,
   0.086021747941088,
   0.1461357870189942,
   0.2731271659949054,
   0.4657618162430052,
   0.64316521603438,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting08Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0766047712320023,
   0.1157733190426004,
   0.1954255550428174,
   0.1499091557921208,
   0.0788259171794197,
   0.0649373732417898,
   0.0643771521546587,
   0.0643741812787315,
   0.0644022578901338,
   0.0646511307309245,
   0.0663335807464243,
   0.0748151956321285,
   0.1064783722135128,
   0.1929630884991519,
   0.3618778750121591,
   0.5858812645617267,
   0.6995915635010004,
   0.5339755553826333,
   0.3709127120409542;

Schedule:Day:Hourly,
   ExteriorLighting09Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0779977804131158,
   0.1357553912782171,
   0.253209907939949,
   0.2078994665352549,
   0.1030807212839273,
   0.0826007913127825,
   0.0817746940138627,
   0.0817736276991011,
   0.0818614019115315,
   0.0826034092219793,
   0.087252765046733,
   0.1083186808280178,
   0.1766012551287326,
   0.3317730722567672,
   0.5683262951653634,
   0.7765015756335042,
   0.7076612340696739,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   ExteriorLighting10Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0797453668480622,
   0.1608237101769977,
   0.3257027189309448,
   0.2913682471589849,
   0.1442269425325771,
   0.1154778518295137,
   0.1143182020548484,
   0.1143338112875627,
   0.1146754189996096,
   0.1172713505600177,
   0.131463508570075,
   0.1856213949120653,
   0.3272398788720873,
   0.5711250122048276,
   0.8114331009488517,
   0.8278461313724963,
   0.7076612340696737,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   ExteriorLighting11Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0784036986863891,
   0.1415781011126351,
   0.2700480774712297,
   0.2604713415288271,
   0.1458221810954504,
   0.12342154301019,
   0.1225179702615339,
   0.1232100520817907,
   0.1295511485209402,
   0.1598399887447177,
   0.2606822454050026,
   0.4797190982125172,
   0.7677359370853162,
   0.9370004851829108,
   0.8746438637521726,
   0.8278461313724963,
   0.7076612340696737,
   0.5339755553826332,
   0.3709127120409542;

Schedule:Day:Hourly,
   ExteriorLighting12Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0801091111257089,
   0.1660414535557017,
   0.3407914405193039,
   0.3378281498552532,
   0.1818777880742442,
   0.1514075465101829,
   0.1501784708107558,
   0.1508572257666778,
   0.1576237980447835,
   0.1919543411826114,
   0.308936646837827,
   0.5593750431667416,
   0.8659157341096995,
   1,
   0.879560021029432,
   0.8278461313724964,
   0.7076612340696737,
   0.5339755553826334,
   0.3709127120409543;

Schedule:Week:Compact,
   ExteriorLighting01Week,      !- Name
   For: Weekdays,
   ExteriorLighting01Alldays,
   For: CustomDay1,
   ExteriorLighting01Alldays,
   For: CustomDay2,
   ExteriorLighting01Alldays,
   For: AllOtherDays,
   ExteriorLighting01Alldays;

Schedule:Week:Compact,
   ExteriorLighting02Week,      !- Name
   For: Weekdays,
   ExteriorLighting02Alldays,
   For: CustomDay1,
   ExteriorLighting02Alldays,
   For: CustomDay2,
   ExteriorLighting02Alldays,
   For: AllOtherDays,
   ExteriorLighting02Alldays;

Schedule:Week:Compact,
   ExteriorLighting03Week,      !- Name
   For: Weekdays,
   ExteriorLighting03Alldays,
   For: CustomDay1,
   ExteriorLighting03Alldays,
   For: CustomDay2,
   ExteriorLighting03Alldays,
   For: AllOtherDays,
   ExteriorLighting03Alldays;

Schedule:Week:Compact,
   ExteriorLighting04Week,      !- Name
   For: Weekdays,
   ExteriorLighting04Alldays,
   For: CustomDay1,
   ExteriorLighting04Alldays,
   For: CustomDay2,
   ExteriorLighting04Alldays,
   For: AllOtherDays,
   ExteriorLighting04Alldays;

Schedule:Week:Compact,
   ExteriorLighting05Week,      !- Name
   For: Weekdays,
   ExteriorLighting05Alldays,
   For: CustomDay1,
   ExteriorLighting05Alldays,
   For: CustomDay2,
   ExteriorLighting05Alldays,
   For: AllOtherDays,
   ExteriorLighting05Alldays;

Schedule:Week:Compact,
   ExteriorLighting06Week,      !- Name
   For: Weekdays,
   ExteriorLighting06Alldays,
   For: CustomDay1,
   ExteriorLighting06Alldays,
   For: CustomDay2,
   ExteriorLighting06Alldays,
   For: AllOtherDays,
   ExteriorLighting06Alldays;

Schedule:Week:Compact,
   ExteriorLighting07Week,      !- Name
   For: Weekdays,
   ExteriorLighting07Alldays,
   For: CustomDay1,
   ExteriorLighting07Alldays,
   For: CustomDay2,
   ExteriorLighting07Alldays,
   For: AllOtherDays,
   ExteriorLighting07Alldays;

Schedule:Week:Compact,
   ExteriorLighting08Week,      !- Name
   For: Weekdays,
   ExteriorLighting08Alldays,
   For: CustomDay1,
   ExteriorLighting08Alldays,
   For: CustomDay2,
   ExteriorLighting08Alldays,
   For: AllOtherDays,
   ExteriorLighting08Alldays;

Schedule:Week:Compact,
   ExteriorLighting09Week,      !- Name
   For: Weekdays,
   ExteriorLighting09Alldays,
   For: CustomDay1,
   ExteriorLighting09Alldays,
   For: CustomDay2,
   ExteriorLighting09Alldays,
   For: AllOtherDays,
   ExteriorLighting09Alldays;

Schedule:Week:Compact,
   ExteriorLighting10Week,      !- Name
   For: Weekdays,
   ExteriorLighting10Alldays,
   For: CustomDay1,
   ExteriorLighting10Alldays,
   For: CustomDay2,
   ExteriorLighting10Alldays,
   For: AllOtherDays,
   ExteriorLighting10Alldays;

Schedule:Week:Compact,
   ExteriorLighting11Week,      !- Name
   For: Weekdays,
   ExteriorLighting11Alldays,
   For: CustomDay1,
   ExteriorLighting11Alldays,
   For: CustomDay2,
   ExteriorLighting11Alldays,
   For: AllOtherDays,
   ExteriorLighting11Alldays;

Schedule:Week:Compact,
   ExteriorLighting12Week,      !- Name
   For: Weekdays,
   ExteriorLighting12Alldays,
   For: CustomDay1,
   ExteriorLighting12Alldays,
   For: CustomDay2,
   ExteriorLighting12Alldays,
   For: AllOtherDays,
   ExteriorLighting12Alldays;

Schedule:Year,
   ExteriorLighting,         !- Name
   FRACTION,                 !- Schedule Type
   ExteriorLighting01Week,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   ExteriorLighting02Week,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   ExteriorLighting03Week,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   ExteriorLighting04Week,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   ExteriorLighting05Week,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   ExteriorLighting06Week,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   ExteriorLighting07Week,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   ExteriorLighting08Week,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   ExteriorLighting09Week,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   ExteriorLighting10Week,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   ExteriorLighting11Week,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   ExteriorLighting12Week,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   extra_refrigeratorDay01,   !- Name
   FRACTION,                  !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262773,
   0.5498540145985401,
   0.5498540145985401,
   0.5804014598540145,
   0.610948905109489,
   0.626222627737226,
   0.626222627737226,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649633,
   0.6414963503649633,
   0.6414963503649633,
   0.626222627737226,
   0.6720437956204378,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204378,
   0.626222627737226;

Schedule:Day:Hourly,
   extra_refrigeratorDay02,   !- Name
   FRACTION,                  !- Schedule Type
   0.6094890510948904,
   0.5942518248175181,
   0.5790145985401459,
   0.5637773722627737,
   0.5485401459854015,
   0.5485401459854015,
   0.5790145985401459,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.6399635036496351,
   0.6399635036496351,
   0.6399635036496351,
   0.6247262773722626,
   0.6704379562043795,
   0.7313868613138684,
   0.7618613138686131,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043795,
   0.6247262773722626;

Schedule:Day:Hourly,
   extra_refrigeratorDay03,   !- Name
   FRACTION,                  !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   extra_refrigeratorDay04,   !- Name
   FRACTION,                  !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   extra_refrigeratorDay05,   !- Name
   FRACTION,                  !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   extra_refrigeratorDay06,   !- Name
   FRACTION,                  !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   extra_refrigeratorDay07,   !- Name
   FRACTION,                  !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   extra_refrigeratorDay08,   !- Name
   FRACTION,                  !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   extra_refrigeratorDay09,   !- Name
   FRACTION,                  !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   extra_refrigeratorDay10,   !- Name
   FRACTION,                  !- Schedule Type
   0.6795620437956204,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160584,
   0.6116058394160584,
   0.6455839416058393,
   0.6795620437956204,
   0.6965510948905108,
   0.6965510948905108,
   0.6795620437956204,
   0.6795620437956204,
   0.7135401459854014,
   0.7135401459854014,
   0.7135401459854014,
   0.6965510948905108,
   0.7475182481751825,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.7984854014598539,
   0.7814963503649635,
   0.7475182481751825,
   0.6965510948905108;

Schedule:Day:Hourly,
   extra_refrigeratorDay11,   !- Name
   FRACTION,                  !- Schedule Type
   0.6751824817518248,
   0.6583029197080291,
   0.6414233576642335,
   0.6245437956204379,
   0.6076642335766423,
   0.6076642335766423,
   0.6414233576642335,
   0.6751824817518248,
   0.6920620437956203,
   0.6920620437956203,
   0.6751824817518248,
   0.6751824817518248,
   0.708941605839416,
   0.708941605839416,
   0.708941605839416,
   0.6920620437956203,
   0.7427007299270073,
   0.8102189781021897,
   0.843978102189781,
   0.8102189781021897,
   0.7933394160583941,
   0.7764598540145985,
   0.7427007299270073,
   0.6920620437956203;

Schedule:Day:Hourly,
   extra_refrigeratorDay12,   !- Name
   FRACTION,                  !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262773,
   0.5498540145985401,
   0.5498540145985401,
   0.5804014598540145,
   0.610948905109489,
   0.626222627737226,
   0.626222627737226,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649633,
   0.6414963503649633,
   0.6414963503649633,
   0.626222627737226,
   0.6720437956204378,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204378,
   0.626222627737226;

Schedule:Week:Compact,
   extra_refrigeratorWk01,    !- Name
   For: Weekdays,
   extra_refrigeratorDay01,
   For: CustomDay1,
   extra_refrigeratorDay01,
   For: CustomDay2,
   extra_refrigeratorDay01,
   For: AllOtherDays,
   extra_refrigeratorDay01;

Schedule:Week:Compact,
   extra_refrigeratorWk02,    !- Name
   For: Weekdays,
   extra_refrigeratorDay02,
   For: CustomDay1,
   extra_refrigeratorDay02,
   For: CustomDay2,
   extra_refrigeratorDay02,
   For: AllOtherDays,
   extra_refrigeratorDay02;

Schedule:Week:Compact,
   extra_refrigeratorWk03,    !- Name
   For: Weekdays,
   extra_refrigeratorDay03,
   For: CustomDay1,
   extra_refrigeratorDay03,
   For: CustomDay2,
   extra_refrigeratorDay03,
   For: AllOtherDays,
   extra_refrigeratorDay03;

Schedule:Week:Compact,
   extra_refrigeratorWk04,    !- Name
   For: Weekdays,
   extra_refrigeratorDay04,
   For: CustomDay1,
   extra_refrigeratorDay04,
   For: CustomDay2,
   extra_refrigeratorDay04,
   For: AllOtherDays,
   extra_refrigeratorDay04;

Schedule:Week:Compact,
   extra_refrigeratorWk05,    !- Name
   For: Weekdays,
   extra_refrigeratorDay05,
   For: CustomDay1,
   extra_refrigeratorDay05,
   For: CustomDay2,
   extra_refrigeratorDay05,
   For: AllOtherDays,
   extra_refrigeratorDay05;

Schedule:Week:Compact,
   extra_refrigeratorWk06,    !- Name
   For: Weekdays,
   extra_refrigeratorDay06,
   For: CustomDay1,
   extra_refrigeratorDay06,
   For: CustomDay2,
   extra_refrigeratorDay06,
   For: AllOtherDays,
   extra_refrigeratorDay06;

Schedule:Week:Compact,
   extra_refrigeratorWk07,    !- Name
   For: Weekdays,
   extra_refrigeratorDay07,
   For: CustomDay1,
   extra_refrigeratorDay07,
   For: CustomDay2,
   extra_refrigeratorDay07,
   For: AllOtherDays,
   extra_refrigeratorDay07;

Schedule:Week:Compact,
   extra_refrigeratorWk08,    !- Name
   For: Weekdays,
   extra_refrigeratorDay08,
   For: CustomDay1,
   extra_refrigeratorDay08,
   For: CustomDay2,
   extra_refrigeratorDay08,
   For: AllOtherDays,
   extra_refrigeratorDay08;

Schedule:Week:Compact,
   extra_refrigeratorWk09,    !- Name
   For: Weekdays,
   extra_refrigeratorDay09,
   For: CustomDay1,
   extra_refrigeratorDay09,
   For: CustomDay2,
   extra_refrigeratorDay09,
   For: AllOtherDays,
   extra_refrigeratorDay09;

Schedule:Week:Compact,
   extra_refrigeratorWk10,    !- Name
   For: Weekdays,
   extra_refrigeratorDay10,
   For: CustomDay1,
   extra_refrigeratorDay10,
   For: CustomDay2,
   extra_refrigeratorDay10,
   For: AllOtherDays,
   extra_refrigeratorDay10;

Schedule:Week:Compact,
   extra_refrigeratorWk11,    !- Name
   For: Weekdays,
   extra_refrigeratorDay11,
   For: CustomDay1,
   extra_refrigeratorDay11,
   For: CustomDay2,
   extra_refrigeratorDay11,
   For: AllOtherDays,
   extra_refrigeratorDay11;

Schedule:Week:Compact,
   extra_refrigeratorWk12,    !- Name
   For: Weekdays,
   extra_refrigeratorDay12,
   For: CustomDay1,
   extra_refrigeratorDay12,
   For: CustomDay2,
   extra_refrigeratorDay12,
   For: AllOtherDays,
   extra_refrigeratorDay12;

Schedule:Year,
   extra_refrigerator,       !- Name
   FRACTION,                 !- Schedule Type
   extra_refrigeratorWk01,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk02,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   extra_refrigeratorWk03,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk04,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   extra_refrigeratorWk05,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk06,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   extra_refrigeratorWk07,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk08,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   extra_refrigeratorWk09,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   extra_refrigeratorWk10,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   extra_refrigeratorWk11,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   extra_refrigeratorWk12,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   FreezerDay01,         !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.711616622428666,
   0.711616622428666,
   0.728973125414731,
   0.728973125414731,
   0.728973125414731,
   0.728973125414731,
   0.7463296284007961,
   0.7463296284007961,
   0.7636861313868611,
   0.7463296284007961,
   0.7463296284007961,
   0.7463296284007961,
   0.728973125414731,
   0.728973125414731,
   0.711616622428666,
   0.711616622428666,
   0.711616622428666;

Schedule:Day:Hourly,
   FreezerDay02,         !- Name
   FRACTION,             !- Schedule Type
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.6926011944260118,
   0.709916224286662,
   0.709916224286662,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7272312541473125,
   0.7445462840079625,
   0.7445462840079625,
   0.761861313868613,
   0.7445462840079625,
   0.7445462840079625,
   0.7445462840079625,
   0.7272312541473125,
   0.7272312541473125,
   0.709916224286662,
   0.709916224286662,
   0.709916224286662;

Schedule:Day:Hourly,
   FreezerDay03,         !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.9216157929661577,
   0.9216157929661577,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9665726609157265,
   0.9665726609157265,
   0.9890510948905109,
   0.9665726609157265,
   0.9665726609157265,
   0.9665726609157265,
   0.9440942269409422,
   0.9440942269409422,
   0.9216157929661577,
   0.9216157929661577,
   0.9216157929661577;

Schedule:Day:Hourly,
   FreezerDay04,         !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.9216157929661577,
   0.9216157929661577,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9665726609157265,
   0.9665726609157265,
   0.9890510948905109,
   0.9665726609157265,
   0.9665726609157265,
   0.9665726609157265,
   0.9440942269409422,
   0.9440942269409422,
   0.9216157929661577,
   0.9216157929661577,
   0.9216157929661577;

Schedule:Day:Hourly,
   FreezerDay05,         !- Name
   FRACTION,             !- Schedule Type
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.8991373589913735,
   0.9216157929661577,
   0.9216157929661577,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9440942269409422,
   0.9665726609157265,
   0.9665726609157265,
   0.9890510948905109,
   0.9665726609157265,
   0.9665726609157265,
   0.9665726609157265,
   0.9440942269409422,
   0.9440942269409422,
   0.9216157929661577,
   0.9216157929661577,
   0.9216157929661577;

Schedule:Day:Hourly,
   FreezerDay06,         !- Name
   FRACTION,             !- Schedule Type
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.9318181818181815,
   0.9318181818181815,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9772727272727272,
   0.9772727272727272,
   1,
   0.9772727272727272,
   0.9772727272727272,
   0.9772727272727272,
   0.9545454545454545,
   0.9545454545454545,
   0.9318181818181815,
   0.9318181818181815,
   0.9318181818181815;

Schedule:Day:Hourly,
   FreezerDay07,         !- Name
   FRACTION,             !- Schedule Type
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.9318181818181815,
   0.9318181818181815,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9772727272727272,
   0.9772727272727272,
   1,
   0.9772727272727272,
   0.9772727272727272,
   0.9772727272727272,
   0.9545454545454545,
   0.9545454545454545,
   0.9318181818181815,
   0.9318181818181815,
   0.9318181818181815;

Schedule:Day:Hourly,
   FreezerDay08,         !- Name
   FRACTION,             !- Schedule Type
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.9318181818181815,
   0.9318181818181815,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9772727272727272,
   0.9772727272727272,
   1,
   0.9772727272727272,
   0.9772727272727272,
   0.9772727272727272,
   0.9545454545454545,
   0.9545454545454545,
   0.9318181818181815,
   0.9318181818181815,
   0.9318181818181815;

Schedule:Day:Hourly,
   FreezerDay09,         !- Name
   FRACTION,             !- Schedule Type
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.909090909090909,
   0.9318181818181815,
   0.9318181818181815,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9545454545454545,
   0.9772727272727272,
   0.9772727272727272,
   1,
   0.9772727272727272,
   0.9772727272727272,
   0.9772727272727272,
   0.9545454545454545,
   0.9545454545454545,
   0.9318181818181815,
   0.9318181818181815,
   0.9318181818181815;

Schedule:Day:Hourly,
   FreezerDay10,         !- Name
   FRACTION,             !- Schedule Type
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7722295952222958,
   0.7915353351028531,
   0.7915353351028531,
   0.8108410749834107,
   0.8108410749834107,
   0.8108410749834107,
   0.8108410749834107,
   0.8301468148639679,
   0.8301468148639679,
   0.8494525547445255,
   0.8301468148639679,
   0.8301468148639679,
   0.8301468148639679,
   0.8108410749834107,
   0.8108410749834107,
   0.7915353351028531,
   0.7915353351028531,
   0.7915353351028531;

Schedule:Day:Hourly,
   FreezerDay11,         !- Name
   FRACTION,             !- Schedule Type
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7672528201725282,
   0.7864341406768413,
   0.7864341406768413,
   0.8056154611811545,
   0.8056154611811545,
   0.8056154611811545,
   0.8056154611811545,
   0.8247967816854676,
   0.8247967816854676,
   0.843978102189781,
   0.8247967816854676,
   0.8247967816854676,
   0.8247967816854676,
   0.8056154611811545,
   0.8056154611811545,
   0.7864341406768413,
   0.7864341406768413,
   0.7864341406768413;

Schedule:Day:Hourly,
   FreezerDay12,         !- Name
   FRACTION,             !- Schedule Type
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.6942601194426011,
   0.711616622428666,
   0.711616622428666,
   0.728973125414731,
   0.728973125414731,
   0.728973125414731,
   0.728973125414731,
   0.7463296284007961,
   0.7463296284007961,
   0.7636861313868611,
   0.7463296284007961,
   0.7463296284007961,
   0.7463296284007961,
   0.728973125414731,
   0.728973125414731,
   0.711616622428666,
   0.711616622428666,
   0.711616622428666;

Schedule:Week:Compact,
   FreezerWk01,         !- Name
   For: Weekdays,
   FreezerDay01,
   For: CustomDay1,
   FreezerDay01,
   For: CustomDay2,
   FreezerDay01,
   For: AllOtherDays,
   FreezerDay01;

Schedule:Week:Compact,
   FreezerWk02,         !- Name
   For: Weekdays,
   FreezerDay02,
   For: CustomDay1,
   FreezerDay02,
   For: CustomDay2,
   FreezerDay02,
   For: AllOtherDays,
   FreezerDay02;

Schedule:Week:Compact,
   FreezerWk03,         !- Name
   For: Weekdays,
   FreezerDay03,
   For: CustomDay1,
   FreezerDay03,
   For: CustomDay2,
   FreezerDay03,
   For: AllOtherDays,
   FreezerDay03;

Schedule:Week:Compact,
   FreezerWk04,         !- Name
   For: Weekdays,
   FreezerDay04,
   For: CustomDay1,
   FreezerDay04,
   For: CustomDay2,
   FreezerDay04,
   For: AllOtherDays,
   FreezerDay04;

Schedule:Week:Compact,
   FreezerWk05,         !- Name
   For: Weekdays,
   FreezerDay05,
   For: CustomDay1,
   FreezerDay05,
   For: CustomDay2,
   FreezerDay05,
   For: AllOtherDays,
   FreezerDay05;

Schedule:Week:Compact,
   FreezerWk06,         !- Name
   For: Weekdays,
   FreezerDay06,
   For: CustomDay1,
   FreezerDay06,
   For: CustomDay2,
   FreezerDay06,
   For: AllOtherDays,
   FreezerDay06;

Schedule:Week:Compact,
   FreezerWk07,         !- Name
   For: Weekdays,
   FreezerDay07,
   For: CustomDay1,
   FreezerDay07,
   For: CustomDay2,
   FreezerDay07,
   For: AllOtherDays,
   FreezerDay07;

Schedule:Week:Compact,
   FreezerWk08,         !- Name
   For: Weekdays,
   FreezerDay08,
   For: CustomDay1,
   FreezerDay08,
   For: CustomDay2,
   FreezerDay08,
   For: AllOtherDays,
   FreezerDay08;

Schedule:Week:Compact,
   FreezerWk09,         !- Name
   For: Weekdays,
   FreezerDay09,
   For: CustomDay1,
   FreezerDay09,
   For: CustomDay2,
   FreezerDay09,
   For: AllOtherDays,
   FreezerDay09;

Schedule:Week:Compact,
   FreezerWk10,         !- Name
   For: Weekdays,
   FreezerDay10,
   For: CustomDay1,
   FreezerDay10,
   For: CustomDay2,
   FreezerDay10,
   For: AllOtherDays,
   FreezerDay10;

Schedule:Week:Compact,
   FreezerWk11,         !- Name
   For: Weekdays,
   FreezerDay11,
   For: CustomDay1,
   FreezerDay11,
   For: CustomDay2,
   FreezerDay11,
   For: AllOtherDays,
   FreezerDay11;

Schedule:Week:Compact,
   FreezerWk12,         !- Name
   For: Weekdays,
   FreezerDay12,
   For: CustomDay1,
   FreezerDay12,
   For: CustomDay2,
   FreezerDay12,
   For: AllOtherDays,
   FreezerDay12;

Schedule:Year,
   Freezer,       !- Name
   FRACTION,      !- Schedule Type
   FreezerWk01,   !- Week Schedule Name
   1,             !- Start Month
   1,             !- Start Day
   1,             !- End Month
   31,            !- End Day
   FreezerWk02,   !- Week Schedule Name
   2,             !- Start Month
   1,             !- Start Day
   2,             !- End Month
   28,            !- End Day
   FreezerWk03,   !- Week Schedule Name
   3,             !- Start Month
   1,             !- Start Day
   3,             !- End Month
   31,            !- End Day
   FreezerWk04,   !- Week Schedule Name
   4,             !- Start Month
   1,             !- Start Day
   4,             !- End Month
   30,            !- End Day
   FreezerWk05,   !- Week Schedule Name
   5,             !- Start Month
   1,             !- Start Day
   5,             !- End Month
   31,            !- End Day
   FreezerWk06,   !- Week Schedule Name
   6,             !- Start Month
   1,             !- Start Day
   6,             !- End Month
   30,            !- End Day
   FreezerWk07,   !- Week Schedule Name
   7,             !- Start Month
   1,             !- Start Day
   7,             !- End Month
   31,            !- End Day
   FreezerWk08,   !- Week Schedule Name
   8,             !- Start Month
   1,             !- Start Day
   8,             !- End Month
   31,            !- End Day
   FreezerWk09,   !- Week Schedule Name
   9,             !- Start Month
   1,             !- Start Day
   9,             !- End Month
   30,            !- End Day
   FreezerWk10,   !- Week Schedule Name
   10,            !- Start Month
   1,             !- Start Day
   10,            !- End Month
   31,            !- End Day
   FreezerWk11,   !- Week Schedule Name
   11,            !- Start Month
   1,             !- Start Day
   11,            !- End Month
   30,            !- End Day
   FreezerWk12,   !- Week Schedule Name
   12,            !- Start Month
   1,             !- Start Day
   12,            !- End Month
   31;            !- End Day

Schedule:Day:Hourly,
   GarageLighting01Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0805468572130445,
   0.1723207186578933,
   0.3589498810614684,
   0.3432604865667009,
   0.1767089125068623,
   0.1441673612304104,
   0.1428547352766102,
   0.1431176321792201,
   0.1462417076525969,
   0.1650442881432734,
   0.2411436360088908,
   0.4380289620611999,
   0.7443045640955183,
   0.9746824183186147,
   0.9238588098153372,
   0.8278461313724965,
   0.7076612340696739,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting02Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0790287036844964,
   0.1505435086556194,
   0.2959743311260938,
   0.2634573462732089,
   0.1336719896476656,
   0.1083139775039596,
   0.1072911133941993,
   0.1073913270712383,
   0.1087002858607612,
   0.1173234931018174,
   0.1568995302373628,
   0.278465986821553,
   0.5198192087298903,
   0.8019450331802147,
   0.9247722448521561,
   0.8278461313724962,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting03Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0768379275769895,
   0.1191178389430378,
   0.2050972705645881,
   0.1642003497575927,
   0.087470596010034,
   0.07247881205302,
   0.0718740896613748,
   0.071916934021811,
   0.0725062775064329,
   0.076602835171091,
   0.0971037690902014,
   0.1684645803533309,
   0.3374823900761969,
   0.5966782460315903,
   0.8170784070414143,
   0.8252578621022383,
   0.6299144175840024,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting04Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461004,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0771758135167652,
   0.1239646564281891,
   0.2191133450080965,
   0.1707266669739253,
   0.0858140860641725,
   0.0692235067118702,
   0.0685542938381075,
   0.0685503992901322,
   0.0685821332306345,
   0.0688899763652808,
   0.0711003891256719,
   0.082612210130219,
   0.1257320761911536,
   0.2401431588645555,
   0.4486495761274988,
   0.6901815431841342,
   0.7076612340696739,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   GarageLighting05Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.075676618019987,
   0.1024593906208339,
   0.1569242059685598,
   0.1167517075451301,
   0.0681462237599849,
   0.0586494786716269,
   0.0582664092237785,
   0.0582643888816836,
   0.0582844898906111,
   0.0584702201051661,
   0.0597783057511595,
   0.0666534272142973,
   0.0934445829181728,
   0.1699953405396126,
   0.3270777829602908,
   0.5482690712781536,
   0.6855212952200624,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   GarageLighting06Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461004,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0752228226191264,
   0.0959499055412463,
   0.1381000130329017,
   0.1019531879855454,
   0.0643375942642068,
   0.0569881003984968,
   0.056691644451653,
   0.0566905693252824,
   0.0567108236303826,
   0.0568785147630629,
   0.0579683692792092,
   0.0633943280506711,
   0.0839740506153224,
   0.142901551788617,
   0.2682402402802836,
   0.4598777350543804,
   0.6404865010782641,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   GarageLighting07Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0755913744350477,
   0.1012366108323196,
   0.1533881593572855,
   0.1139634200949436,
   0.0674223416020321,
   0.0583289487548752,
   0.0579621492941526,
   0.0579605445005664,
   0.0579818390549306,
   0.0581570973520763,
   0.0592895041064629,
   0.0648939669937989,
   0.086021747941088,
   0.1461357870189943,
   0.2731271659949054,
   0.4657618162430052,
   0.6431652160343801,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting08Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0766047712320023,
   0.1157733190426004,
   0.1954255550428174,
   0.1499091557921208,
   0.0788259171794197,
   0.0649373732417898,
   0.0643771521546587,
   0.0643741812787315,
   0.0644022578901339,
   0.0646511307309245,
   0.0663335807464243,
   0.0748151956321286,
   0.1064783722135128,
   0.1929630884991519,
   0.3618778750121592,
   0.5858812645617268,
   0.6995915635010004,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting09Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0779977804131158,
   0.1357553912782171,
   0.253209907939949,
   0.2078994665352549,
   0.1030807212839273,
   0.0826007913127824,
   0.0817746940138627,
   0.0817736276991011,
   0.0818614019115315,
   0.0826034092219793,
   0.087252765046733,
   0.1083186808280178,
   0.1766012551287325,
   0.3317730722567672,
   0.5683262951653635,
   0.7765015756335042,
   0.7076612340696739,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   GarageLighting10Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0797453668480622,
   0.1608237101769978,
   0.3257027189309448,
   0.2913682471589849,
   0.1442269425325772,
   0.1154778518295137,
   0.1143182020548484,
   0.1143338112875627,
   0.1146754189996096,
   0.1172713505600177,
   0.131463508570075,
   0.1856213949120653,
   0.3272398788720873,
   0.5711250122048276,
   0.8114331009488517,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting11Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0784036986863891,
   0.1415781011126351,
   0.2700480774712297,
   0.2604713415288271,
   0.1458221810954504,
   0.12342154301019,
   0.1225179702615339,
   0.1232100520817908,
   0.1295511485209402,
   0.1598399887447177,
   0.2606822454050026,
   0.4797190982125172,
   0.7677359370853162,
   0.9370004851829107,
   0.8746438637521727,
   0.8278461313724962,
   0.7076612340696737,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   GarageLighting12Alldays,   !- Name
   FRACTION,                  !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0801091111257089,
   0.1660414535557018,
   0.340791440519304,
   0.3378281498552532,
   0.1818777880742442,
   0.1514075465101829,
   0.1501784708107558,
   0.1508572257666778,
   0.1576237980447835,
   0.1919543411826114,
   0.308936646837827,
   0.5593750431667417,
   0.8659157341096995,
   1,
   0.879560021029432,
   0.8278461313724965,
   0.7076612340696737,
   0.5339755553826334,
   0.3709127120409543;

Schedule:Week:Compact,
   GarageLighting01Week,      !- Name
   For: Weekdays,
   GarageLighting01Alldays,
   For: CustomDay1,
   GarageLighting01Alldays,
   For: CustomDay2,
   GarageLighting01Alldays,
   For: AllOtherDays,
   GarageLighting01Alldays;

Schedule:Week:Compact,
   GarageLighting02Week,      !- Name
   For: Weekdays,
   GarageLighting02Alldays,
   For: CustomDay1,
   GarageLighting02Alldays,
   For: CustomDay2,
   GarageLighting02Alldays,
   For: AllOtherDays,
   GarageLighting02Alldays;

Schedule:Week:Compact,
   GarageLighting03Week,      !- Name
   For: Weekdays,
   GarageLighting03Alldays,
   For: CustomDay1,
   GarageLighting03Alldays,
   For: CustomDay2,
   GarageLighting03Alldays,
   For: AllOtherDays,
   GarageLighting03Alldays;

Schedule:Week:Compact,
   GarageLighting04Week,      !- Name
   For: Weekdays,
   GarageLighting04Alldays,
   For: CustomDay1,
   GarageLighting04Alldays,
   For: CustomDay2,
   GarageLighting04Alldays,
   For: AllOtherDays,
   GarageLighting04Alldays;

Schedule:Week:Compact,
   GarageLighting05Week,      !- Name
   For: Weekdays,
   GarageLighting05Alldays,
   For: CustomDay1,
   GarageLighting05Alldays,
   For: CustomDay2,
   GarageLighting05Alldays,
   For: AllOtherDays,
   GarageLighting05Alldays;

Schedule:Week:Compact,
   GarageLighting06Week,      !- Name
   For: Weekdays,
   GarageLighting06Alldays,
   For: CustomDay1,
   GarageLighting06Alldays,
   For: CustomDay2,
   GarageLighting06Alldays,
   For: AllOtherDays,
   GarageLighting06Alldays;

Schedule:Week:Compact,
   GarageLighting07Week,      !- Name
   For: Weekdays,
   GarageLighting07Alldays,
   For: CustomDay1,
   GarageLighting07Alldays,
   For: CustomDay2,
   GarageLighting07Alldays,
   For: AllOtherDays,
   GarageLighting07Alldays;

Schedule:Week:Compact,
   GarageLighting08Week,      !- Name
   For: Weekdays,
   GarageLighting08Alldays,
   For: CustomDay1,
   GarageLighting08Alldays,
   For: CustomDay2,
   GarageLighting08Alldays,
   For: AllOtherDays,
   GarageLighting08Alldays;

Schedule:Week:Compact,
   GarageLighting09Week,      !- Name
   For: Weekdays,
   GarageLighting09Alldays,
   For: CustomDay1,
   GarageLighting09Alldays,
   For: CustomDay2,
   GarageLighting09Alldays,
   For: AllOtherDays,
   GarageLighting09Alldays;

Schedule:Week:Compact,
   GarageLighting10Week,      !- Name
   For: Weekdays,
   GarageLighting10Alldays,
   For: CustomDay1,
   GarageLighting10Alldays,
   For: CustomDay2,
   GarageLighting10Alldays,
   For: AllOtherDays,
   GarageLighting10Alldays;

Schedule:Week:Compact,
   GarageLighting11Week,      !- Name
   For: Weekdays,
   GarageLighting11Alldays,
   For: CustomDay1,
   GarageLighting11Alldays,
   For: CustomDay2,
   GarageLighting11Alldays,
   For: AllOtherDays,
   GarageLighting11Alldays;

Schedule:Week:Compact,
   GarageLighting12Week,      !- Name
   For: Weekdays,
   GarageLighting12Alldays,
   For: CustomDay1,
   GarageLighting12Alldays,
   For: CustomDay2,
   GarageLighting12Alldays,
   For: AllOtherDays,
   GarageLighting12Alldays;

Schedule:Year,
   GarageLighting,         !- Name
   FRACTION,               !- Schedule Type
   GarageLighting01Week,   !- Week Schedule Name
   1,                      !- Start Month
   1,                      !- Start Day
   1,                      !- End Month
   31,                     !- End Day
   GarageLighting02Week,   !- Week Schedule Name
   2,                      !- Start Month
   1,                      !- Start Day
   2,                      !- End Month
   28,                     !- End Day
   GarageLighting03Week,   !- Week Schedule Name
   3,                      !- Start Month
   1,                      !- Start Day
   3,                      !- End Month
   31,                     !- End Day
   GarageLighting04Week,   !- Week Schedule Name
   4,                      !- Start Month
   1,                      !- Start Day
   4,                      !- End Month
   30,                     !- End Day
   GarageLighting05Week,   !- Week Schedule Name
   5,                      !- Start Month
   1,                      !- Start Day
   5,                      !- End Month
   31,                     !- End Day
   GarageLighting06Week,   !- Week Schedule Name
   6,                      !- Start Month
   1,                      !- Start Day
   6,                      !- End Month
   30,                     !- End Day
   GarageLighting07Week,   !- Week Schedule Name
   7,                      !- Start Month
   1,                      !- Start Day
   7,                      !- End Month
   31,                     !- End Day
   GarageLighting08Week,   !- Week Schedule Name
   8,                      !- Start Month
   1,                      !- Start Day
   8,                      !- End Month
   31,                     !- End Day
   GarageLighting09Week,   !- Week Schedule Name
   9,                      !- Start Month
   1,                      !- Start Day
   9,                      !- End Month
   30,                     !- End Day
   GarageLighting10Week,   !- Week Schedule Name
   10,                     !- Start Month
   1,                      !- Start Day
   10,                     !- End Month
   31,                     !- End Day
   GarageLighting11Week,   !- Week Schedule Name
   11,                     !- Start Month
   1,                      !- Start Day
   11,                     !- End Month
   30,                     !- End Day
   GarageLighting12Week,   !- Week Schedule Name
   12,                     !- Start Month
   1,                      !- Start Day
   12,                     !- End Month
   31;                     !- End Day

Schedule:Day:Hourly,
   Gas_FireplaceDay01,   !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_FireplaceDay02,   !- Name
   FRACTION,             !- Schedule Type
   0.5116279069767443,
   0.2674418604651163,
   0.2209302325581395,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3720930232558141,
   0.3720930232558141,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744187,
   0.7674418604651163,
   0.8837209302325582,
   0.9418604651162792,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_FireplaceDay03,   !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Gas_FireplaceDay04,   !- Name
   FRACTION,             !- Schedule Type
   0.4450854315646096,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3236984956833524,
   0.3236984956833524,
   0.3338140736734572,
   0.4552010095547143,
   0.5765879454359715,
   0.6676281473469143,
   0.7687839272479619,
   0.8193618171984858,
   0.8699397071490095,
   0.7586683492578572,
   0.6575125693568096;

Schedule:Day:Hourly,
   Gas_FireplaceDay05,   !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Gas_FireplaceDay06,   !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Gas_FireplaceDay07,   !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Gas_FireplaceDay08,   !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Gas_FireplaceDay09,   !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Gas_FireplaceDay10,   !- Name
   FRACTION,             !- Schedule Type
   0.4309837149209784,
   0.2252869418905114,
   0.1861066041704224,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.2546721951805782,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907338,
   0.4407787993510006,
   0.5583198125112675,
   0.6464755723814676,
   0.7444264166816897,
   0.793401838831801,
   0.8423772609819121,
   0.7346313322516677,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_FireplaceDay11,   !- Name
   FRACTION,             !- Schedule Type
   0.4292210003405245,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302146,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359655,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_FireplaceDay12,   !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Gas_FireplaceWk01,    !- Name
   For: Weekdays,
   Gas_FireplaceDay01,
   For: CustomDay1,
   Gas_FireplaceDay01,
   For: CustomDay2,
   Gas_FireplaceDay01,
   For: AllOtherDays,
   Gas_FireplaceDay01;

Schedule:Week:Compact,
   Gas_FireplaceWk02,    !- Name
   For: Weekdays,
   Gas_FireplaceDay02,
   For: CustomDay1,
   Gas_FireplaceDay02,
   For: CustomDay2,
   Gas_FireplaceDay02,
   For: AllOtherDays,
   Gas_FireplaceDay02;

Schedule:Week:Compact,
   Gas_FireplaceWk03,    !- Name
   For: Weekdays,
   Gas_FireplaceDay03,
   For: CustomDay1,
   Gas_FireplaceDay03,
   For: CustomDay2,
   Gas_FireplaceDay03,
   For: AllOtherDays,
   Gas_FireplaceDay03;

Schedule:Week:Compact,
   Gas_FireplaceWk04,    !- Name
   For: Weekdays,
   Gas_FireplaceDay04,
   For: CustomDay1,
   Gas_FireplaceDay04,
   For: CustomDay2,
   Gas_FireplaceDay04,
   For: AllOtherDays,
   Gas_FireplaceDay04;

Schedule:Week:Compact,
   Gas_FireplaceWk05,    !- Name
   For: Weekdays,
   Gas_FireplaceDay05,
   For: CustomDay1,
   Gas_FireplaceDay05,
   For: CustomDay2,
   Gas_FireplaceDay05,
   For: AllOtherDays,
   Gas_FireplaceDay05;

Schedule:Week:Compact,
   Gas_FireplaceWk06,    !- Name
   For: Weekdays,
   Gas_FireplaceDay06,
   For: CustomDay1,
   Gas_FireplaceDay06,
   For: CustomDay2,
   Gas_FireplaceDay06,
   For: AllOtherDays,
   Gas_FireplaceDay06;

Schedule:Week:Compact,
   Gas_FireplaceWk07,    !- Name
   For: Weekdays,
   Gas_FireplaceDay07,
   For: CustomDay1,
   Gas_FireplaceDay07,
   For: CustomDay2,
   Gas_FireplaceDay07,
   For: AllOtherDays,
   Gas_FireplaceDay07;

Schedule:Week:Compact,
   Gas_FireplaceWk08,    !- Name
   For: Weekdays,
   Gas_FireplaceDay08,
   For: CustomDay1,
   Gas_FireplaceDay08,
   For: CustomDay2,
   Gas_FireplaceDay08,
   For: AllOtherDays,
   Gas_FireplaceDay08;

Schedule:Week:Compact,
   Gas_FireplaceWk09,    !- Name
   For: Weekdays,
   Gas_FireplaceDay09,
   For: CustomDay1,
   Gas_FireplaceDay09,
   For: CustomDay2,
   Gas_FireplaceDay09,
   For: AllOtherDays,
   Gas_FireplaceDay09;

Schedule:Week:Compact,
   Gas_FireplaceWk10,    !- Name
   For: Weekdays,
   Gas_FireplaceDay10,
   For: CustomDay1,
   Gas_FireplaceDay10,
   For: CustomDay2,
   Gas_FireplaceDay10,
   For: AllOtherDays,
   Gas_FireplaceDay10;

Schedule:Week:Compact,
   Gas_FireplaceWk11,    !- Name
   For: Weekdays,
   Gas_FireplaceDay11,
   For: CustomDay1,
   Gas_FireplaceDay11,
   For: CustomDay2,
   Gas_FireplaceDay11,
   For: AllOtherDays,
   Gas_FireplaceDay11;

Schedule:Week:Compact,
   Gas_FireplaceWk12,    !- Name
   For: Weekdays,
   Gas_FireplaceDay12,
   For: CustomDay1,
   Gas_FireplaceDay12,
   For: CustomDay2,
   Gas_FireplaceDay12,
   For: AllOtherDays,
   Gas_FireplaceDay12;

Schedule:Year,
   Gas_Fireplace,       !- Name
   FRACTION,            !- Schedule Type
   Gas_FireplaceWk01,   !- Week Schedule Name
   1,                   !- Start Month
   1,                   !- Start Day
   1,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk02,   !- Week Schedule Name
   2,                   !- Start Month
   1,                   !- Start Day
   2,                   !- End Month
   28,                  !- End Day
   Gas_FireplaceWk03,   !- Week Schedule Name
   3,                   !- Start Month
   1,                   !- Start Day
   3,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk04,   !- Week Schedule Name
   4,                   !- Start Month
   1,                   !- Start Day
   4,                   !- End Month
   30,                  !- End Day
   Gas_FireplaceWk05,   !- Week Schedule Name
   5,                   !- Start Month
   1,                   !- Start Day
   5,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk06,   !- Week Schedule Name
   6,                   !- Start Month
   1,                   !- Start Day
   6,                   !- End Month
   30,                  !- End Day
   Gas_FireplaceWk07,   !- Week Schedule Name
   7,                   !- Start Month
   1,                   !- Start Day
   7,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk08,   !- Week Schedule Name
   8,                   !- Start Month
   1,                   !- Start Day
   8,                   !- End Month
   31,                  !- End Day
   Gas_FireplaceWk09,   !- Week Schedule Name
   9,                   !- Start Month
   1,                   !- Start Day
   9,                   !- End Month
   30,                  !- End Day
   Gas_FireplaceWk10,   !- Week Schedule Name
   10,                  !- Start Month
   1,                   !- Start Day
   10,                  !- End Month
   31,                  !- End Day
   Gas_FireplaceWk11,   !- Week Schedule Name
   11,                  !- Start Month
   1,                   !- Start Day
   11,                  !- End Month
   30,                  !- End Day
   Gas_FireplaceWk12,   !- Week Schedule Name
   12,                  !- Start Month
   1,                   !- Start Day
   12,                  !- End Month
   31;                  !- End Day

Schedule:Day:Hourly,
   Gas_GrillDay01,       !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142857,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142857,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291926,
   0.6832298136645962,
   1,
   0.7142857142857142,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602484,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillDay02,       !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142857,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142857,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291926,
   0.6832298136645962,
   1,
   0.7142857142857142,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602484,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Day:Hourly,
   Gas_GrillDay03,       !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901753,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870165,
   0.2468845014919289,
   0.2300514672992973,
   0.2468845014919289,
   0.2581065242870165,
   0.2356624786968412,
   0.2132184331066658,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298221,
   0.9033728350045579,
   0.6452663107175414,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillDay04,       !- Name
   FRACTION,             !- Schedule Type
   0.0223534540842614,
   0.0055883635210654,
   0.0055883635210654,
   0.0111767270421307,
   0.0391185446474575,
   0.0670603622527843,
   0.1620625421108953,
   0.2570647219690064,
   0.2458879949268757,
   0.2291229043636796,
   0.2458879949268757,
   0.2570647219690064,
   0.234711267884745,
   0.2123578138004835,
   0.2738298125322025,
   0.329713447742856,
   0.6147199873171891,
   0.8997265268915223,
   0.642661804922516,
   0.391185446474575,
   0.2458879949268757,
   0.1061789069002418,
   0.0726487257738496,
   0.0391185446474575;

Schedule:Day:Hourly,
   Gas_GrillDay05,       !- Name
   FRACTION,             !- Schedule Type
   0.0224440455901753,
   0.0056110113975438,
   0.0056110113975438,
   0.0112220227950877,
   0.0392770797828069,
   0.0673321367705261,
   0.1627193305287713,
   0.2581065242870165,
   0.2468845014919289,
   0.2300514672992973,
   0.2468845014919289,
   0.2581065242870165,
   0.2356624786968412,
   0.2132184331066658,
   0.2749395584796481,
   0.3310496724550864,
   0.6172112537298221,
   0.9033728350045579,
   0.6452663107175414,
   0.3927707978280687,
   0.2468845014919289,
   0.1066092165533329,
   0.0729431481680699,
   0.0392770797828069;

Schedule:Day:Hourly,
   Gas_GrillDay06,       !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108393,
   0.8113035551504102,
   0.5795025393931502,
   0.3527406761523523,
   0.2217227107243357,
   0.0957438978127813,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillDay07,       !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.147120605604217,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783758,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848361,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199635,
   0.5834092980856883,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillDay08,       !- Name
   FRACTION,             !- Schedule Type
   0.0202924973247196,
   0.0050731243311799,
   0.0050731243311799,
   0.0101462486623598,
   0.0355118703182593,
   0.0608774919741588,
   0.147120605604217,
   0.2333637192342753,
   0.2232174705719155,
   0.2079980975783758,
   0.2232174705719155,
   0.2333637192342753,
   0.2130712219095557,
   0.1927787245848361,
   0.248583092227815,
   0.299314335539614,
   0.5580436764297888,
   0.8167730173199635,
   0.5834092980856883,
   0.3551187031825929,
   0.2232174705719155,
   0.0963893622924181,
   0.0659506163053387,
   0.0355118703182593;

Schedule:Day:Hourly,
   Gas_GrillDay09,       !- Name
   FRACTION,             !- Schedule Type
   0.0201566100658487,
   0.0050391525164622,
   0.0050391525164622,
   0.0100783050329244,
   0.0352740676152352,
   0.0604698301975461,
   0.1461354229774031,
   0.2318010157572601,
   0.2217227107243357,
   0.2066052531749492,
   0.2217227107243357,
   0.2318010157572601,
   0.2116444056914114,
   0.1914877956255627,
   0.2469184733066466,
   0.2973099984712684,
   0.5543067768108393,
   0.8113035551504102,
   0.5795025393931502,
   0.3527406761523523,
   0.2217227107243357,
   0.0957438978127813,
   0.0655089827140083,
   0.0352740676152352;

Schedule:Day:Hourly,
   Gas_GrillDay10,       !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602552,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602552,
   0.2580159327811026,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608934,
   0.7064721969006381,
   0.430026554635171,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillDay11,       !- Name
   FRACTION,             !- Schedule Type
   0.0245729459791526,
   0.0061432364947882,
   0.0061432364947882,
   0.0122864729895763,
   0.0430026554635171,
   0.0737188379374579,
   0.1781538583488566,
   0.2825888787602552,
   0.2703024057706789,
   0.2518726962863144,
   0.2703024057706789,
   0.2825888787602552,
   0.2580159327811026,
   0.23344298680195,
   0.3010185882446197,
   0.3624509531925013,
   0.6757560144266973,
   0.9890610756608934,
   0.7064721969006381,
   0.430026554635171,
   0.2703024057706789,
   0.116721493400975,
   0.079862074432246,
   0.0430026554635171;

Schedule:Day:Hourly,
   Gas_GrillDay12,       !- Name
   FRACTION,             !- Schedule Type
   0.0248447204968944,
   0.0062111801242236,
   0.0062111801242236,
   0.0124223602484472,
   0.0434782608695652,
   0.0745341614906832,
   0.1801242236024845,
   0.2857142857142857,
   0.2732919254658385,
   0.2546583850931677,
   0.2732919254658385,
   0.2857142857142857,
   0.2608695652173914,
   0.2360248447204969,
   0.3043478260869565,
   0.3664596273291926,
   0.6832298136645962,
   1,
   0.7142857142857142,
   0.4347826086956523,
   0.2732919254658385,
   0.1180124223602484,
   0.0807453416149068,
   0.0434782608695652;

Schedule:Week:Compact,
   Gas_GrillWk01,       !- Name
   For: Weekdays,
   Gas_GrillDay01,
   For: CustomDay1,
   Gas_GrillDay01,
   For: CustomDay2,
   Gas_GrillDay01,
   For: AllOtherDays,
   Gas_GrillDay01;

Schedule:Week:Compact,
   Gas_GrillWk02,       !- Name
   For: Weekdays,
   Gas_GrillDay02,
   For: CustomDay1,
   Gas_GrillDay02,
   For: CustomDay2,
   Gas_GrillDay02,
   For: AllOtherDays,
   Gas_GrillDay02;

Schedule:Week:Compact,
   Gas_GrillWk03,       !- Name
   For: Weekdays,
   Gas_GrillDay03,
   For: CustomDay1,
   Gas_GrillDay03,
   For: CustomDay2,
   Gas_GrillDay03,
   For: AllOtherDays,
   Gas_GrillDay03;

Schedule:Week:Compact,
   Gas_GrillWk04,       !- Name
   For: Weekdays,
   Gas_GrillDay04,
   For: CustomDay1,
   Gas_GrillDay04,
   For: CustomDay2,
   Gas_GrillDay04,
   For: AllOtherDays,
   Gas_GrillDay04;

Schedule:Week:Compact,
   Gas_GrillWk05,       !- Name
   For: Weekdays,
   Gas_GrillDay05,
   For: CustomDay1,
   Gas_GrillDay05,
   For: CustomDay2,
   Gas_GrillDay05,
   For: AllOtherDays,
   Gas_GrillDay05;

Schedule:Week:Compact,
   Gas_GrillWk06,       !- Name
   For: Weekdays,
   Gas_GrillDay06,
   For: CustomDay1,
   Gas_GrillDay06,
   For: CustomDay2,
   Gas_GrillDay06,
   For: AllOtherDays,
   Gas_GrillDay06;

Schedule:Week:Compact,
   Gas_GrillWk07,       !- Name
   For: Weekdays,
   Gas_GrillDay07,
   For: CustomDay1,
   Gas_GrillDay07,
   For: CustomDay2,
   Gas_GrillDay07,
   For: AllOtherDays,
   Gas_GrillDay07;

Schedule:Week:Compact,
   Gas_GrillWk08,       !- Name
   For: Weekdays,
   Gas_GrillDay08,
   For: CustomDay1,
   Gas_GrillDay08,
   For: CustomDay2,
   Gas_GrillDay08,
   For: AllOtherDays,
   Gas_GrillDay08;

Schedule:Week:Compact,
   Gas_GrillWk09,       !- Name
   For: Weekdays,
   Gas_GrillDay09,
   For: CustomDay1,
   Gas_GrillDay09,
   For: CustomDay2,
   Gas_GrillDay09,
   For: AllOtherDays,
   Gas_GrillDay09;

Schedule:Week:Compact,
   Gas_GrillWk10,       !- Name
   For: Weekdays,
   Gas_GrillDay10,
   For: CustomDay1,
   Gas_GrillDay10,
   For: CustomDay2,
   Gas_GrillDay10,
   For: AllOtherDays,
   Gas_GrillDay10;

Schedule:Week:Compact,
   Gas_GrillWk11,       !- Name
   For: Weekdays,
   Gas_GrillDay11,
   For: CustomDay1,
   Gas_GrillDay11,
   For: CustomDay2,
   Gas_GrillDay11,
   For: AllOtherDays,
   Gas_GrillDay11;

Schedule:Week:Compact,
   Gas_GrillWk12,       !- Name
   For: Weekdays,
   Gas_GrillDay12,
   For: CustomDay1,
   Gas_GrillDay12,
   For: CustomDay2,
   Gas_GrillDay12,
   For: AllOtherDays,
   Gas_GrillDay12;

Schedule:Year,
   Gas_Grill,       !- Name
   FRACTION,        !- Schedule Type
   Gas_GrillWk01,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   Gas_GrillWk02,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   Gas_GrillWk03,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   Gas_GrillWk04,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   Gas_GrillWk05,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   Gas_GrillWk06,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   Gas_GrillWk07,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   Gas_GrillWk08,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   Gas_GrillWk09,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   Gas_GrillWk10,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   Gas_GrillWk11,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   Gas_GrillWk12,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   Gas_lightingDay01,    !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Gas_lightingDay02,    !- Name
   FRACTION,             !- Schedule Type
   0.5116279069767443,
   0.2674418604651163,
   0.2209302325581395,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3720930232558141,
   0.3720930232558141,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744187,
   0.7674418604651163,
   0.8837209302325582,
   0.9418604651162792,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Gas_lightingDay03,    !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Gas_lightingDay04,    !- Name
   FRACTION,             !- Schedule Type
   0.4450854315646096,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3236984956833524,
   0.3236984956833524,
   0.3338140736734572,
   0.4552010095547143,
   0.5765879454359715,
   0.6676281473469143,
   0.7687839272479619,
   0.8193618171984858,
   0.8699397071490095,
   0.7586683492578572,
   0.6575125693568096;

Schedule:Day:Hourly,
   Gas_lightingDay05,    !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Gas_lightingDay06,    !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Gas_lightingDay07,    !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Gas_lightingDay08,    !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Gas_lightingDay09,    !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Gas_lightingDay10,    !- Name
   FRACTION,             !- Schedule Type
   0.4309837149209784,
   0.2252869418905114,
   0.1861066041704224,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.2546721951805782,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907338,
   0.4407787993510006,
   0.5583198125112675,
   0.6464755723814676,
   0.7444264166816897,
   0.793401838831801,
   0.8423772609819121,
   0.7346313322516677,
   0.6366804879514453;

Schedule:Day:Hourly,
   Gas_lightingDay11,    !- Name
   FRACTION,             !- Schedule Type
   0.4292210003405245,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302146,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359655,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Gas_lightingDay12,    !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Gas_lightingWk01,    !- Name
   For: Weekdays,
   Gas_lightingDay01,
   For: CustomDay1,
   Gas_lightingDay01,
   For: CustomDay2,
   Gas_lightingDay01,
   For: AllOtherDays,
   Gas_lightingDay01;

Schedule:Week:Compact,
   Gas_lightingWk02,    !- Name
   For: Weekdays,
   Gas_lightingDay02,
   For: CustomDay1,
   Gas_lightingDay02,
   For: CustomDay2,
   Gas_lightingDay02,
   For: AllOtherDays,
   Gas_lightingDay02;

Schedule:Week:Compact,
   Gas_lightingWk03,    !- Name
   For: Weekdays,
   Gas_lightingDay03,
   For: CustomDay1,
   Gas_lightingDay03,
   For: CustomDay2,
   Gas_lightingDay03,
   For: AllOtherDays,
   Gas_lightingDay03;

Schedule:Week:Compact,
   Gas_lightingWk04,    !- Name
   For: Weekdays,
   Gas_lightingDay04,
   For: CustomDay1,
   Gas_lightingDay04,
   For: CustomDay2,
   Gas_lightingDay04,
   For: AllOtherDays,
   Gas_lightingDay04;

Schedule:Week:Compact,
   Gas_lightingWk05,    !- Name
   For: Weekdays,
   Gas_lightingDay05,
   For: CustomDay1,
   Gas_lightingDay05,
   For: CustomDay2,
   Gas_lightingDay05,
   For: AllOtherDays,
   Gas_lightingDay05;

Schedule:Week:Compact,
   Gas_lightingWk06,    !- Name
   For: Weekdays,
   Gas_lightingDay06,
   For: CustomDay1,
   Gas_lightingDay06,
   For: CustomDay2,
   Gas_lightingDay06,
   For: AllOtherDays,
   Gas_lightingDay06;

Schedule:Week:Compact,
   Gas_lightingWk07,    !- Name
   For: Weekdays,
   Gas_lightingDay07,
   For: CustomDay1,
   Gas_lightingDay07,
   For: CustomDay2,
   Gas_lightingDay07,
   For: AllOtherDays,
   Gas_lightingDay07;

Schedule:Week:Compact,
   Gas_lightingWk08,    !- Name
   For: Weekdays,
   Gas_lightingDay08,
   For: CustomDay1,
   Gas_lightingDay08,
   For: CustomDay2,
   Gas_lightingDay08,
   For: AllOtherDays,
   Gas_lightingDay08;

Schedule:Week:Compact,
   Gas_lightingWk09,    !- Name
   For: Weekdays,
   Gas_lightingDay09,
   For: CustomDay1,
   Gas_lightingDay09,
   For: CustomDay2,
   Gas_lightingDay09,
   For: AllOtherDays,
   Gas_lightingDay09;

Schedule:Week:Compact,
   Gas_lightingWk10,    !- Name
   For: Weekdays,
   Gas_lightingDay10,
   For: CustomDay1,
   Gas_lightingDay10,
   For: CustomDay2,
   Gas_lightingDay10,
   For: AllOtherDays,
   Gas_lightingDay10;

Schedule:Week:Compact,
   Gas_lightingWk11,    !- Name
   For: Weekdays,
   Gas_lightingDay11,
   For: CustomDay1,
   Gas_lightingDay11,
   For: CustomDay2,
   Gas_lightingDay11,
   For: AllOtherDays,
   Gas_lightingDay11;

Schedule:Week:Compact,
   Gas_lightingWk12,    !- Name
   For: Weekdays,
   Gas_lightingDay12,
   For: CustomDay1,
   Gas_lightingDay12,
   For: CustomDay2,
   Gas_lightingDay12,
   For: AllOtherDays,
   Gas_lightingDay12;

Schedule:Year,
   Gas_lighting,       !- Name
   FRACTION,           !- Schedule Type
   Gas_lightingWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   Gas_lightingWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   Gas_lightingWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   Gas_lightingWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   Gas_lightingWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   Gas_lightingWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   Gas_lightingWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   Gas_lightingWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   HeatingSeasonSchedule01d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule02d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule03d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule04d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule05d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule06d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule07d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule08d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule09d,   !- Name
   ON/OFF,                     !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   HeatingSeasonSchedule10d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule11d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   HeatingSeasonSchedule12d,   !- Name
   ON/OFF,                     !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   HeatingSeasonSchedule01,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule01d,
   For: CustomDay1,
   HeatingSeasonSchedule01d,
   For: CustomDay2,
   HeatingSeasonSchedule01d,
   For: AllOtherDays,
   HeatingSeasonSchedule01d;

Schedule:Week:Compact,
   HeatingSeasonSchedule02,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule02d,
   For: CustomDay1,
   HeatingSeasonSchedule02d,
   For: CustomDay2,
   HeatingSeasonSchedule02d,
   For: AllOtherDays,
   HeatingSeasonSchedule02d;

Schedule:Week:Compact,
   HeatingSeasonSchedule03,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule03d,
   For: CustomDay1,
   HeatingSeasonSchedule03d,
   For: CustomDay2,
   HeatingSeasonSchedule03d,
   For: AllOtherDays,
   HeatingSeasonSchedule03d;

Schedule:Week:Compact,
   HeatingSeasonSchedule04,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule04d,
   For: CustomDay1,
   HeatingSeasonSchedule04d,
   For: CustomDay2,
   HeatingSeasonSchedule04d,
   For: AllOtherDays,
   HeatingSeasonSchedule04d;

Schedule:Week:Compact,
   HeatingSeasonSchedule05,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule05d,
   For: CustomDay1,
   HeatingSeasonSchedule05d,
   For: CustomDay2,
   HeatingSeasonSchedule05d,
   For: AllOtherDays,
   HeatingSeasonSchedule05d;

Schedule:Week:Compact,
   HeatingSeasonSchedule06,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule06d,
   For: CustomDay1,
   HeatingSeasonSchedule06d,
   For: CustomDay2,
   HeatingSeasonSchedule06d,
   For: AllOtherDays,
   HeatingSeasonSchedule06d;

Schedule:Week:Compact,
   HeatingSeasonSchedule07,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule07d,
   For: CustomDay1,
   HeatingSeasonSchedule07d,
   For: CustomDay2,
   HeatingSeasonSchedule07d,
   For: AllOtherDays,
   HeatingSeasonSchedule07d;

Schedule:Week:Compact,
   HeatingSeasonSchedule08,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule08d,
   For: CustomDay1,
   HeatingSeasonSchedule08d,
   For: CustomDay2,
   HeatingSeasonSchedule08d,
   For: AllOtherDays,
   HeatingSeasonSchedule08d;

Schedule:Week:Compact,
   HeatingSeasonSchedule09,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule09d,
   For: CustomDay1,
   HeatingSeasonSchedule09d,
   For: CustomDay2,
   HeatingSeasonSchedule09d,
   For: AllOtherDays,
   HeatingSeasonSchedule09d;

Schedule:Week:Compact,
   HeatingSeasonSchedule10,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule10d,
   For: CustomDay1,
   HeatingSeasonSchedule10d,
   For: CustomDay2,
   HeatingSeasonSchedule10d,
   For: AllOtherDays,
   HeatingSeasonSchedule10d;

Schedule:Week:Compact,
   HeatingSeasonSchedule11,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule11d,
   For: CustomDay1,
   HeatingSeasonSchedule11d,
   For: CustomDay2,
   HeatingSeasonSchedule11d,
   For: AllOtherDays,
   HeatingSeasonSchedule11d;

Schedule:Week:Compact,
   HeatingSeasonSchedule12,    !- Name
   For: Weekdays,
   HeatingSeasonSchedule12d,
   For: CustomDay1,
   HeatingSeasonSchedule12d,
   For: CustomDay2,
   HeatingSeasonSchedule12d,
   For: AllOtherDays,
   HeatingSeasonSchedule12d;

Schedule:Year,
   HeatingSeasonSchedule,     !- Name
   ON/OFF,                    !- Schedule Type
   HeatingSeasonSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   HeatingSeasonSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   HeatingSeasonSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   HeatingSeasonSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   HeatingSetPointDesignDay,   !- Name
   TEMPERATURE,                !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Day:Hourly,
   HeatingSetPointWeekday,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Day:Hourly,
   HeatingSetPointWeekend,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111,
   21.11111111111111;

Schedule:Week:Compact,
   HeatingSetPointWeek,        !- Name
   For: Weekdays,
   HeatingSetPointWeekday,
   For: CustomDay1,
   HeatingSetPointWeekday,
   For: CustomDay2,
   HeatingSetPointWeekend,
   For: WinterDesignDay,
   HeatingSetPointDesignDay,
   For: AllOtherDays,
   HeatingSetPointWeekend;

Schedule:Year,
   HeatingSetPoint,       !- Name
   TEMPERATURE,           !- Schedule Type
   HeatingSetPointWeek,   !- Week Schedule Name
   1,                     !- Start Month
   1,                     !- Start Day
   12,                    !- End Month
   31;                    !- End Day

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay01,   !- Name
   FRACTION,              !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093847,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796662,
   0.7636861313868611,
   0.7394421272158497,
   0.4121480709071949,
   0.3697210636079248,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay02,   !- Name
   FRACTION,              !- Schedule Type
   0.1451164407368787,
   0.1753490325570617,
   0.1451164407368787,
   0.1753490325570617,
   0.2841863631097207,
   0.405116730390453,
   0.3446515467500868,
   0.1451164407368787,
   0.1451164407368787,
   0.1148838489166956,
   0.0906977754605492,
   0.0846512570965126,
   0.0846512570965126,
   0.0846512570965126,
   0.1451164407368787,
   0.3506980651141234,
   0.761861313868613,
   0.7376752404124665,
   0.4111632487544896,
   0.3688376202062332,
   0.3083724365658672,
   0.2600002896535742,
   0.1451164407368787,
   0.1451164407368787;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay03,   !- Name
   FRACTION,              !- Schedule Type
   0.1883906847410497,
   0.2276387440621017,
   0.1883906847410497,
   0.2276387440621017,
   0.3689317576178889,
   0.5259239949020971,
   0.447427876259993,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199976,
   0.117744177963156,
   0.1098945660989456,
   0.1098945660989456,
   0.1098945660989456,
   0.1883906847410497,
   0.4552774881242034,
   0.9890510948905109,
   0.9576526474336692,
   0.5337736067663075,
   0.4788263237168346,
   0.4003302050747305,
   0.3375333101610473,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay04,   !- Name
   FRACTION,              !- Schedule Type
   0.1883906847410497,
   0.2276387440621017,
   0.1883906847410497,
   0.2276387440621017,
   0.3689317576178889,
   0.5259239949020971,
   0.447427876259993,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199976,
   0.117744177963156,
   0.1098945660989456,
   0.1098945660989456,
   0.1098945660989456,
   0.1883906847410497,
   0.4552774881242034,
   0.9890510948905109,
   0.9576526474336692,
   0.5337736067663075,
   0.4788263237168346,
   0.4003302050747305,
   0.3375333101610473,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay05,   !- Name
   FRACTION,              !- Schedule Type
   0.1883906847410497,
   0.2276387440621017,
   0.1883906847410497,
   0.2276387440621017,
   0.3689317576178889,
   0.5259239949020971,
   0.447427876259993,
   0.1883906847410497,
   0.1883906847410497,
   0.1491426254199976,
   0.117744177963156,
   0.1098945660989456,
   0.1098945660989456,
   0.1098945660989456,
   0.1883906847410497,
   0.4552774881242034,
   0.9890510948905109,
   0.9576526474336692,
   0.5337736067663075,
   0.4788263237168346,
   0.4003302050747305,
   0.3375333101610473,
   0.1883906847410497,
   0.1883906847410497;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay06,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761904,
   0.2301587301587301,
   0.1904761904761904,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809523,
   0.1904761904761904,
   0.1904761904761904,
   0.1507936507936508,
   0.119047619047619,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761904,
   0.4603174603174602,
   1,
   0.968253968253968,
   0.5396825396825397,
   0.484126984126984,
   0.4047619047619047,
   0.3412698412698412,
   0.1904761904761904,
   0.1904761904761904;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay07,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761904,
   0.2301587301587301,
   0.1904761904761904,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809523,
   0.1904761904761904,
   0.1904761904761904,
   0.1507936507936508,
   0.119047619047619,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761904,
   0.4603174603174602,
   1,
   0.968253968253968,
   0.5396825396825397,
   0.484126984126984,
   0.4047619047619047,
   0.3412698412698412,
   0.1904761904761904,
   0.1904761904761904;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay08,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761904,
   0.2301587301587301,
   0.1904761904761904,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809523,
   0.1904761904761904,
   0.1904761904761904,
   0.1507936507936508,
   0.119047619047619,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761904,
   0.4603174603174602,
   1,
   0.968253968253968,
   0.5396825396825397,
   0.484126984126984,
   0.4047619047619047,
   0.3412698412698412,
   0.1904761904761904,
   0.1904761904761904;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay09,   !- Name
   FRACTION,              !- Schedule Type
   0.1904761904761904,
   0.2301587301587301,
   0.1904761904761904,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809523,
   0.1904761904761904,
   0.1904761904761904,
   0.1507936507936508,
   0.119047619047619,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761904,
   0.4603174603174602,
   1,
   0.968253968253968,
   0.5396825396825397,
   0.484126984126984,
   0.4047619047619047,
   0.3412698412698412,
   0.1904761904761904,
   0.1904761904761904;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay10,   !- Name
   FRACTION,              !- Schedule Type
   0.1618004866180049,
   0.1955089213300892,
   0.1618004866180049,
   0.1955089213300892,
   0.3168592862935928,
   0.4516930251419302,
   0.3842761557177615,
   0.1618004866180049,
   0.1618004866180049,
   0.1280920519059205,
   0.101125304136253,
   0.0943836171938361,
   0.0943836171938361,
   0.0943836171938361,
   0.1618004866180049,
   0.3910178426601784,
   0.8494525547445254,
   0.822485806974858,
   0.4584347120843471,
   0.411242903487429,
   0.3438260340632603,
   0.2898925385239253,
   0.1618004866180049,
   0.1618004866180049;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay11,   !- Name
   FRACTION,              !- Schedule Type
   0.1607577337504345,
   0.194248928281775,
   0.1607577337504345,
   0.194248928281775,
   0.3148172285946008,
   0.4487820067199629,
   0.3817996176572818,
   0.1607577337504345,
   0.1607577337504345,
   0.1272665392190939,
   0.1004735835940215,
   0.0937753446877534,
   0.0937753446877534,
   0.0937753446877534,
   0.1607577337504345,
   0.3884978565635499,
   0.8439781021897809,
   0.8171851465647085,
   0.455480245626231,
   0.4085925732823543,
   0.3416101842196732,
   0.2880242729695284,
   0.1607577337504345,
   0.1607577337504345;

Schedule:Day:Hourly,
   Hot_Tub_HeaterDay12,   !- Name
   FRACTION,              !- Schedule Type
   0.1454640250260688,
   0.1757690302398331,
   0.1454640250260688,
   0.1757690302398331,
   0.2848670490093847,
   0.4060870698644421,
   0.3454770594369134,
   0.1454640250260688,
   0.1454640250260688,
   0.1151590198123045,
   0.090915015641293,
   0.0848540145985401,
   0.0848540145985401,
   0.0848540145985401,
   0.1454640250260688,
   0.3515380604796662,
   0.7636861313868611,
   0.7394421272158497,
   0.4121480709071949,
   0.3697210636079248,
   0.3091110531803962,
   0.2606230448383732,
   0.1454640250260688,
   0.1454640250260688;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk01,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay01,
   For: CustomDay1,
   Hot_Tub_HeaterDay01,
   For: CustomDay2,
   Hot_Tub_HeaterDay01,
   For: AllOtherDays,
   Hot_Tub_HeaterDay01;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk02,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay02,
   For: CustomDay1,
   Hot_Tub_HeaterDay02,
   For: CustomDay2,
   Hot_Tub_HeaterDay02,
   For: AllOtherDays,
   Hot_Tub_HeaterDay02;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk03,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay03,
   For: CustomDay1,
   Hot_Tub_HeaterDay03,
   For: CustomDay2,
   Hot_Tub_HeaterDay03,
   For: AllOtherDays,
   Hot_Tub_HeaterDay03;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk04,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay04,
   For: CustomDay1,
   Hot_Tub_HeaterDay04,
   For: CustomDay2,
   Hot_Tub_HeaterDay04,
   For: AllOtherDays,
   Hot_Tub_HeaterDay04;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk05,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay05,
   For: CustomDay1,
   Hot_Tub_HeaterDay05,
   For: CustomDay2,
   Hot_Tub_HeaterDay05,
   For: AllOtherDays,
   Hot_Tub_HeaterDay05;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk06,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay06,
   For: CustomDay1,
   Hot_Tub_HeaterDay06,
   For: CustomDay2,
   Hot_Tub_HeaterDay06,
   For: AllOtherDays,
   Hot_Tub_HeaterDay06;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk07,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay07,
   For: CustomDay1,
   Hot_Tub_HeaterDay07,
   For: CustomDay2,
   Hot_Tub_HeaterDay07,
   For: AllOtherDays,
   Hot_Tub_HeaterDay07;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk08,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay08,
   For: CustomDay1,
   Hot_Tub_HeaterDay08,
   For: CustomDay2,
   Hot_Tub_HeaterDay08,
   For: AllOtherDays,
   Hot_Tub_HeaterDay08;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk09,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay09,
   For: CustomDay1,
   Hot_Tub_HeaterDay09,
   For: CustomDay2,
   Hot_Tub_HeaterDay09,
   For: AllOtherDays,
   Hot_Tub_HeaterDay09;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk10,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay10,
   For: CustomDay1,
   Hot_Tub_HeaterDay10,
   For: CustomDay2,
   Hot_Tub_HeaterDay10,
   For: AllOtherDays,
   Hot_Tub_HeaterDay10;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk11,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay11,
   For: CustomDay1,
   Hot_Tub_HeaterDay11,
   For: CustomDay2,
   Hot_Tub_HeaterDay11,
   For: AllOtherDays,
   Hot_Tub_HeaterDay11;

Schedule:Week:Compact,
   Hot_Tub_HeaterWk12,    !- Name
   For: Weekdays,
   Hot_Tub_HeaterDay12,
   For: CustomDay1,
   Hot_Tub_HeaterDay12,
   For: CustomDay2,
   Hot_Tub_HeaterDay12,
   For: AllOtherDays,
   Hot_Tub_HeaterDay12;

Schedule:Year,
   Hot_Tub_Heater,       !- Name
   FRACTION,             !- Schedule Type
   Hot_Tub_HeaterWk01,   !- Week Schedule Name
   1,                    !- Start Month
   1,                    !- Start Day
   1,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk02,   !- Week Schedule Name
   2,                    !- Start Month
   1,                    !- Start Day
   2,                    !- End Month
   28,                   !- End Day
   Hot_Tub_HeaterWk03,   !- Week Schedule Name
   3,                    !- Start Month
   1,                    !- Start Day
   3,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk04,   !- Week Schedule Name
   4,                    !- Start Month
   1,                    !- Start Day
   4,                    !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk05,   !- Week Schedule Name
   5,                    !- Start Month
   1,                    !- Start Day
   5,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk06,   !- Week Schedule Name
   6,                    !- Start Month
   1,                    !- Start Day
   6,                    !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk07,   !- Week Schedule Name
   7,                    !- Start Month
   1,                    !- Start Day
   7,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk08,   !- Week Schedule Name
   8,                    !- Start Month
   1,                    !- Start Day
   8,                    !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk09,   !- Week Schedule Name
   9,                    !- Start Month
   1,                    !- Start Day
   9,                    !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk10,   !- Week Schedule Name
   10,                   !- Start Month
   1,                    !- Start Day
   10,                   !- End Month
   31,                   !- End Day
   Hot_Tub_HeaterWk11,   !- Week Schedule Name
   11,                   !- Start Month
   1,                    !- Start Day
   11,                   !- End Month
   30,                   !- End Day
   Hot_Tub_HeaterWk12,   !- Week Schedule Name
   12,                   !- Start Month
   1,                    !- Start Day
   12,                   !- End Month
   31;                   !- End Day

Schedule:Day:Hourly,
   Hot_Tub_PumpDay01,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay02,    !- Name
   FRACTION,             !- Schedule Type
   0.1523809523809524,
   0.1841269841269841,
   0.1523809523809524,
   0.1841269841269841,
   0.2984126984126985,
   0.4253968253968255,
   0.361904761904762,
   0.1523809523809524,
   0.1523809523809524,
   0.1206349206349207,
   0.0952380952380952,
   0.0888888888888889,
   0.0888888888888889,
   0.0888888888888889,
   0.1523809523809524,
   0.3682539682539683,
   0.8000000000000002,
   0.7746031746031746,
   0.4317460317460318,
   0.3873015873015873,
   0.3238095238095239,
   0.273015873015873,
   0.1523809523809524,
   0.1523809523809524;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay03,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay04,    !- Name
   FRACTION,             !- Schedule Type
   0.1502463054187192,
   0.1815476190476191,
   0.1502463054187192,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187192,
   0.1502463054187192,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609195,
   0.0876436781609195,
   0.0876436781609195,
   0.1502463054187192,
   0.3630952380952381,
   0.788793103448276,
   0.7637520525451561,
   0.4256978653530378,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085386,
   0.1502463054187192,
   0.1502463054187192;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay05,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay06,    !- Name
   FRACTION,             !- Schedule Type
   0.1904761904761905,
   0.2301587301587301,
   0.1904761904761905,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619047,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay07,    !- Name
   FRACTION,             !- Schedule Type
   0.1901477832512315,
   0.2297619047619048,
   0.1901477832512315,
   0.2297619047619048,
   0.3723727422003284,
   0.5308292282430214,
   0.4516009852216749,
   0.1901477832512315,
   0.1901477832512315,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512315,
   0.4595238095238095,
   0.9982758620689655,
   0.9665845648604269,
   0.538752052545156,
   0.4832922824302134,
   0.404064039408867,
   0.3406814449917898,
   0.1901477832512315,
   0.1901477832512315;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay08,    !- Name
   FRACTION,             !- Schedule Type
   0.1901477832512315,
   0.2297619047619048,
   0.1901477832512315,
   0.2297619047619048,
   0.3723727422003284,
   0.5308292282430214,
   0.4516009852216749,
   0.1901477832512315,
   0.1901477832512315,
   0.1505336617405583,
   0.1188423645320197,
   0.1109195402298851,
   0.1109195402298851,
   0.1109195402298851,
   0.1901477832512315,
   0.4595238095238095,
   0.9982758620689655,
   0.9665845648604269,
   0.538752052545156,
   0.4832922824302134,
   0.404064039408867,
   0.3406814449917898,
   0.1901477832512315,
   0.1901477832512315;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay09,    !- Name
   FRACTION,             !- Schedule Type
   0.1904761904761905,
   0.2301587301587301,
   0.1904761904761905,
   0.2301587301587301,
   0.373015873015873,
   0.5317460317460317,
   0.4523809523809524,
   0.1904761904761905,
   0.1904761904761905,
   0.1507936507936508,
   0.1190476190476191,
   0.1111111111111111,
   0.1111111111111111,
   0.1111111111111111,
   0.1904761904761905,
   0.4603174603174603,
   1,
   0.9682539682539683,
   0.5396825396825398,
   0.4841269841269841,
   0.4047619047619047,
   0.3412698412698413,
   0.1904761904761905,
   0.1904761904761905;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay10,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay11,    !- Name
   FRACTION,             !- Schedule Type
   0.1502463054187192,
   0.1815476190476191,
   0.1502463054187192,
   0.1815476190476191,
   0.2942323481116585,
   0.4194376026272579,
   0.3568349753694582,
   0.1502463054187192,
   0.1502463054187192,
   0.1189449917898194,
   0.0939039408866995,
   0.0876436781609195,
   0.0876436781609195,
   0.0876436781609195,
   0.1502463054187192,
   0.3630952380952381,
   0.788793103448276,
   0.7637520525451561,
   0.4256978653530378,
   0.3818760262725781,
   0.3192733990147784,
   0.2691912972085386,
   0.1502463054187192,
   0.1502463054187192;

Schedule:Day:Hourly,
   Hot_Tub_PumpDay12,    !- Name
   FRACTION,             !- Schedule Type
   0.1512315270935961,
   0.1827380952380953,
   0.1512315270935961,
   0.1827380952380953,
   0.2961617405582923,
   0.4221880131362891,
   0.3591748768472907,
   0.1512315270935961,
   0.1512315270935961,
   0.1197249589490969,
   0.0945197044334976,
   0.0882183908045977,
   0.0882183908045977,
   0.0882183908045977,
   0.1512315270935961,
   0.3654761904761905,
   0.7939655172413794,
   0.76876026272578,
   0.4284893267651889,
   0.38438013136289,
   0.3213669950738917,
   0.270956486042693,
   0.1512315270935961,
   0.1512315270935961;

Schedule:Week:Compact,
   Hot_Tub_PumpWk01,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay01,
   For: CustomDay1,
   Hot_Tub_PumpDay01,
   For: CustomDay2,
   Hot_Tub_PumpDay01,
   For: AllOtherDays,
   Hot_Tub_PumpDay01;

Schedule:Week:Compact,
   Hot_Tub_PumpWk02,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay02,
   For: CustomDay1,
   Hot_Tub_PumpDay02,
   For: CustomDay2,
   Hot_Tub_PumpDay02,
   For: AllOtherDays,
   Hot_Tub_PumpDay02;

Schedule:Week:Compact,
   Hot_Tub_PumpWk03,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay03,
   For: CustomDay1,
   Hot_Tub_PumpDay03,
   For: CustomDay2,
   Hot_Tub_PumpDay03,
   For: AllOtherDays,
   Hot_Tub_PumpDay03;

Schedule:Week:Compact,
   Hot_Tub_PumpWk04,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay04,
   For: CustomDay1,
   Hot_Tub_PumpDay04,
   For: CustomDay2,
   Hot_Tub_PumpDay04,
   For: AllOtherDays,
   Hot_Tub_PumpDay04;

Schedule:Week:Compact,
   Hot_Tub_PumpWk05,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay05,
   For: CustomDay1,
   Hot_Tub_PumpDay05,
   For: CustomDay2,
   Hot_Tub_PumpDay05,
   For: AllOtherDays,
   Hot_Tub_PumpDay05;

Schedule:Week:Compact,
   Hot_Tub_PumpWk06,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay06,
   For: CustomDay1,
   Hot_Tub_PumpDay06,
   For: CustomDay2,
   Hot_Tub_PumpDay06,
   For: AllOtherDays,
   Hot_Tub_PumpDay06;

Schedule:Week:Compact,
   Hot_Tub_PumpWk07,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay07,
   For: CustomDay1,
   Hot_Tub_PumpDay07,
   For: CustomDay2,
   Hot_Tub_PumpDay07,
   For: AllOtherDays,
   Hot_Tub_PumpDay07;

Schedule:Week:Compact,
   Hot_Tub_PumpWk08,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay08,
   For: CustomDay1,
   Hot_Tub_PumpDay08,
   For: CustomDay2,
   Hot_Tub_PumpDay08,
   For: AllOtherDays,
   Hot_Tub_PumpDay08;

Schedule:Week:Compact,
   Hot_Tub_PumpWk09,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay09,
   For: CustomDay1,
   Hot_Tub_PumpDay09,
   For: CustomDay2,
   Hot_Tub_PumpDay09,
   For: AllOtherDays,
   Hot_Tub_PumpDay09;

Schedule:Week:Compact,
   Hot_Tub_PumpWk10,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay10,
   For: CustomDay1,
   Hot_Tub_PumpDay10,
   For: CustomDay2,
   Hot_Tub_PumpDay10,
   For: AllOtherDays,
   Hot_Tub_PumpDay10;

Schedule:Week:Compact,
   Hot_Tub_PumpWk11,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay11,
   For: CustomDay1,
   Hot_Tub_PumpDay11,
   For: CustomDay2,
   Hot_Tub_PumpDay11,
   For: AllOtherDays,
   Hot_Tub_PumpDay11;

Schedule:Week:Compact,
   Hot_Tub_PumpWk12,    !- Name
   For: Weekdays,
   Hot_Tub_PumpDay12,
   For: CustomDay1,
   Hot_Tub_PumpDay12,
   For: CustomDay2,
   Hot_Tub_PumpDay12,
   For: AllOtherDays,
   Hot_Tub_PumpDay12;

Schedule:Year,
   Hot_Tub_Pump,       !- Name
   FRACTION,           !- Schedule Type
   Hot_Tub_PumpWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   Hot_Tub_PumpWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   Hot_Tub_PumpWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   Hot_Tub_PumpWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   InteriorLighting01Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0805468572130445,
   0.1723207186578933,
   0.3589498810614683,
   0.3432604865667008,
   0.1767089125068623,
   0.1441673612304104,
   0.1428547352766102,
   0.14311763217922,
   0.1462417076525968,
   0.1650442881432733,
   0.2411436360088908,
   0.4380289620611998,
   0.7443045640955182,
   0.9746824183186146,
   0.9238588098153369,
   0.8278461313724962,
   0.7076612340696736,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting02Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0790287036844964,
   0.1505435086556194,
   0.2959743311260938,
   0.2634573462732089,
   0.1336719896476656,
   0.1083139775039597,
   0.1072911133941993,
   0.1073913270712383,
   0.1087002858607612,
   0.1173234931018174,
   0.1568995302373628,
   0.2784659868215529,
   0.5198192087298903,
   0.8019450331802148,
   0.924772244852156,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409542;

Schedule:Day:Hourly,
   InteriorLighting03Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0768379275769895,
   0.1191178389430378,
   0.205097270564588,
   0.1642003497575926,
   0.087470596010034,
   0.07247881205302,
   0.0718740896613748,
   0.071916934021811,
   0.0725062775064329,
   0.076602835171091,
   0.0971037690902014,
   0.1684645803533309,
   0.3374823900761968,
   0.5966782460315903,
   0.8170784070414142,
   0.8252578621022384,
   0.6299144175840022,
   0.5339755553826332,
   0.3709127120409542;

Schedule:Day:Hourly,
   InteriorLighting04Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0771758135167652,
   0.123964656428189,
   0.2191133450080965,
   0.1707266669739253,
   0.0858140860641725,
   0.0692235067118702,
   0.0685542938381075,
   0.0685503992901322,
   0.0685821332306345,
   0.0688899763652808,
   0.0711003891256719,
   0.082612210130219,
   0.1257320761911536,
   0.2401431588645554,
   0.4486495761274987,
   0.690181543184134,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409544;

Schedule:Day:Hourly,
   InteriorLighting05Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.075676618019987,
   0.1024593906208339,
   0.1569242059685597,
   0.1167517075451301,
   0.0681462237599849,
   0.0586494786716269,
   0.0582664092237785,
   0.0582643888816836,
   0.0582844898906111,
   0.058470220105166,
   0.0597783057511595,
   0.0666534272142973,
   0.0934445829181728,
   0.1699953405396126,
   0.3270777829602907,
   0.5482690712781535,
   0.6855212952200623,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting06Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0752228226191264,
   0.0959499055412463,
   0.1381000130329016,
   0.1019531879855454,
   0.0643375942642068,
   0.0569881003984968,
   0.056691644451653,
   0.0566905693252824,
   0.0567108236303826,
   0.0568785147630629,
   0.0579683692792092,
   0.0633943280506711,
   0.0839740506153224,
   0.142901551788617,
   0.2682402402802836,
   0.4598777350543805,
   0.6404865010782641,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   InteriorLighting07Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0755913744350477,
   0.1012366108323196,
   0.1533881593572855,
   0.1139634200949436,
   0.067422341602032,
   0.0583289487548752,
   0.0579621492941526,
   0.0579605445005664,
   0.0579818390549306,
   0.0581570973520763,
   0.0592895041064629,
   0.0648939669937989,
   0.086021747941088,
   0.1461357870189942,
   0.2731271659949054,
   0.4657618162430052,
   0.64316521603438,
   0.5339755553826332,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting08Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0766047712320023,
   0.1157733190426004,
   0.1954255550428174,
   0.1499091557921208,
   0.0788259171794197,
   0.0649373732417898,
   0.0643771521546587,
   0.0643741812787315,
   0.0644022578901338,
   0.0646511307309245,
   0.0663335807464243,
   0.0748151956321286,
   0.1064783722135128,
   0.1929630884991519,
   0.3618778750121592,
   0.5858812645617267,
   0.6995915635010004,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting09Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0779977804131158,
   0.135755391278217,
   0.253209907939949,
   0.2078994665352549,
   0.1030807212839273,
   0.0826007913127824,
   0.0817746940138627,
   0.0817736276991011,
   0.0818614019115315,
   0.0826034092219793,
   0.087252765046733,
   0.1083186808280179,
   0.1766012551287326,
   0.3317730722567672,
   0.5683262951653635,
   0.7765015756335041,
   0.7076612340696737,
   0.5339755553826333,
   0.3709127120409544;

Schedule:Day:Hourly,
   InteriorLighting10Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0797453668480622,
   0.1608237101769977,
   0.3257027189309448,
   0.2913682471589848,
   0.1442269425325771,
   0.1154778518295137,
   0.1143182020548484,
   0.1143338112875627,
   0.1146754189996097,
   0.1172713505600177,
   0.131463508570075,
   0.1856213949120653,
   0.3272398788720873,
   0.5711250122048276,
   0.8114331009488518,
   0.8278461313724962,
   0.7076612340696736,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Day:Hourly,
   InteriorLighting11Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0784036986863891,
   0.141578101112635,
   0.2700480774712297,
   0.2604713415288271,
   0.1458221810954504,
   0.12342154301019,
   0.1225179702615339,
   0.1232100520817907,
   0.1295511485209402,
   0.1598399887447177,
   0.2606822454050026,
   0.4797190982125172,
   0.7677359370853162,
   0.9370004851829108,
   0.8746438637521728,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826332,
   0.3709127120409542;

Schedule:Day:Hourly,
   InteriorLighting12Alldays,   !- Name
   FRACTION,                    !- Schedule Type
   0.1841739914461003,
   0.1105043948676602,
   0.0736695965784401,
   0.0736695965784401,
   0.0736695965784401,
   0.0801091111257089,
   0.1660414535557017,
   0.340791440519304,
   0.3378281498552531,
   0.1818777880742442,
   0.1514075465101828,
   0.1501784708107558,
   0.1508572257666778,
   0.1576237980447835,
   0.1919543411826114,
   0.308936646837827,
   0.5593750431667416,
   0.8659157341096994,
   1,
   0.8795600210294319,
   0.8278461313724963,
   0.7076612340696736,
   0.5339755553826333,
   0.3709127120409543;

Schedule:Week:Compact,
   InteriorLighting01Week,      !- Name
   For: Weekdays,
   InteriorLighting01Alldays,
   For: CustomDay1,
   InteriorLighting01Alldays,
   For: CustomDay2,
   InteriorLighting01Alldays,
   For: AllOtherDays,
   InteriorLighting01Alldays;

Schedule:Week:Compact,
   InteriorLighting02Week,      !- Name
   For: Weekdays,
   InteriorLighting02Alldays,
   For: CustomDay1,
   InteriorLighting02Alldays,
   For: CustomDay2,
   InteriorLighting02Alldays,
   For: AllOtherDays,
   InteriorLighting02Alldays;

Schedule:Week:Compact,
   InteriorLighting03Week,      !- Name
   For: Weekdays,
   InteriorLighting03Alldays,
   For: CustomDay1,
   InteriorLighting03Alldays,
   For: CustomDay2,
   InteriorLighting03Alldays,
   For: AllOtherDays,
   InteriorLighting03Alldays;

Schedule:Week:Compact,
   InteriorLighting04Week,      !- Name
   For: Weekdays,
   InteriorLighting04Alldays,
   For: CustomDay1,
   InteriorLighting04Alldays,
   For: CustomDay2,
   InteriorLighting04Alldays,
   For: AllOtherDays,
   InteriorLighting04Alldays;

Schedule:Week:Compact,
   InteriorLighting05Week,      !- Name
   For: Weekdays,
   InteriorLighting05Alldays,
   For: CustomDay1,
   InteriorLighting05Alldays,
   For: CustomDay2,
   InteriorLighting05Alldays,
   For: AllOtherDays,
   InteriorLighting05Alldays;

Schedule:Week:Compact,
   InteriorLighting06Week,      !- Name
   For: Weekdays,
   InteriorLighting06Alldays,
   For: CustomDay1,
   InteriorLighting06Alldays,
   For: CustomDay2,
   InteriorLighting06Alldays,
   For: AllOtherDays,
   InteriorLighting06Alldays;

Schedule:Week:Compact,
   InteriorLighting07Week,      !- Name
   For: Weekdays,
   InteriorLighting07Alldays,
   For: CustomDay1,
   InteriorLighting07Alldays,
   For: CustomDay2,
   InteriorLighting07Alldays,
   For: AllOtherDays,
   InteriorLighting07Alldays;

Schedule:Week:Compact,
   InteriorLighting08Week,      !- Name
   For: Weekdays,
   InteriorLighting08Alldays,
   For: CustomDay1,
   InteriorLighting08Alldays,
   For: CustomDay2,
   InteriorLighting08Alldays,
   For: AllOtherDays,
   InteriorLighting08Alldays;

Schedule:Week:Compact,
   InteriorLighting09Week,      !- Name
   For: Weekdays,
   InteriorLighting09Alldays,
   For: CustomDay1,
   InteriorLighting09Alldays,
   For: CustomDay2,
   InteriorLighting09Alldays,
   For: AllOtherDays,
   InteriorLighting09Alldays;

Schedule:Week:Compact,
   InteriorLighting10Week,      !- Name
   For: Weekdays,
   InteriorLighting10Alldays,
   For: CustomDay1,
   InteriorLighting10Alldays,
   For: CustomDay2,
   InteriorLighting10Alldays,
   For: AllOtherDays,
   InteriorLighting10Alldays;

Schedule:Week:Compact,
   InteriorLighting11Week,      !- Name
   For: Weekdays,
   InteriorLighting11Alldays,
   For: CustomDay1,
   InteriorLighting11Alldays,
   For: CustomDay2,
   InteriorLighting11Alldays,
   For: AllOtherDays,
   InteriorLighting11Alldays;

Schedule:Week:Compact,
   InteriorLighting12Week,      !- Name
   For: Weekdays,
   InteriorLighting12Alldays,
   For: CustomDay1,
   InteriorLighting12Alldays,
   For: CustomDay2,
   InteriorLighting12Alldays,
   For: AllOtherDays,
   InteriorLighting12Alldays;

Schedule:Year,
   InteriorLighting,         !- Name
   FRACTION,                 !- Schedule Type
   InteriorLighting01Week,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   InteriorLighting02Week,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   InteriorLighting03Week,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   InteriorLighting04Week,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   InteriorLighting05Week,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   InteriorLighting06Week,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   InteriorLighting07Week,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   InteriorLighting08Week,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   InteriorLighting09Week,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   InteriorLighting10Week,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   InteriorLighting11Week,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   InteriorLighting12Week,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   LargeAppliances01Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1246324587473633,
   0.1216312312009032,
   0.116665707844889,
   0.1136644802984289,
   0.112627548561523,
   0.1152466096409285,
   0.130415778511768,
   0.1475492431921617,
   0.1531695318180273,
   0.15447906235773,
   0.1475492431921617,
   0.1527873653509727,
   0.1633731773328526,
   0.1561707593644873,
   0.1633731773328526,
   0.1518600012783245,
   0.1922924168705711,
   0.2422737127077916,
   0.2266689138956162,
   0.1833448384211672,
   0.1639744791284226,
   0.1544255988834487,
   0.1425302563618661,
   0.1302527473732289;

Schedule:Day:Hourly,
   LargeAppliances01Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2150812086363862,
   0.174711008088348,
   0.1521252531040045,
   0.132442930230534,
   0.1473358843819516,
   0.1721140868734737,
   0.2741322321508676,
   0.4289408218091998,
   0.5848198650317309,
   0.7460226921705487,
   0.8058139742424321,
   0.8239594289177707,
   0.7736570437849307,
   0.7160215485756527,
   0.6363749901374635,
   0.6574727952982694,
   0.652306871261956,
   0.7037766484419328,
   0.6978022943093591,
   0.674762367714979,
   0.6451387529456767,
   0.6305155554100956,
   0.5195318074368295,
   0.341663873761514;

Schedule:Day:Hourly,
   LargeAppliances01Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2333611583760246,
   0.185670136041923,
   0.1594048377819506,
   0.1362527786788905,
   0.154704537124508,
   0.1835340660272445,
   0.3036701849547306,
   0.487823080410561,
   0.6738025342359828,
   0.8698270841575789,
   0.9456801556898086,
   0.9677367291735541,
   0.9047307817810456,
   0.8351860938826864,
   0.737421561794405,
   0.7655479074790004,
   0.750195120334179,
   0.8005845276059217,
   0.7918807182482577,
   0.7702896594310255,
   0.741072783980799,
   0.728270214042919,
   0.59810394631222,
   0.3849122015458134;

Schedule:Day:Hourly,
   LargeAppliances02Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1243456030678928,
   0.1213515469134195,
   0.116393194949392,
   0.1133991387949187,
   0.1123693784499995,
   0.114988439529405,
   0.130143265616271,
   0.1472623875126912,
   0.15287550474657,
   0.1541850352862728,
   0.1472623875126912,
   0.1525005096715022,
   0.1630719788694086,
   0.1558695609010434,
   0.1630719788694086,
   0.1515659742068673,
   0.1919768756231535,
   0.241929485892427,
   0.2263103442962781,
   0.1830006116058027,
   0.1636374237050448,
   0.1540957148520577,
   0.1422147151144486,
   0.1299587203017717;

Schedule:Day:Hourly,
   LargeAppliances02Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2147943529569157,
   0.1744313238008642,
   0.1518527402085075,
   0.1321775887270238,
   0.1470777142704281,
   0.1718559167619502,
   0.2738597192553706,
   0.4286539661297293,
   0.5845258379602737,
   0.7457286650990915,
   0.8055271185629616,
   0.8236725732383002,
   0.7733558453214867,
   0.7157203501122087,
   0.6360737916740195,
   0.6571787682268121,
   0.6519913300145385,
   0.7034324216265683,
   0.697443724710021,
   0.6744181408996145,
   0.6448016975222988,
   0.6301856713787046,
   0.519216266189412,
   0.3413698466900568;

Schedule:Day:Hourly,
   LargeAppliances02Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2330743026965541,
   0.1853904517544393,
   0.1591323248864536,
   0.1359874371753803,
   0.1544463670129846,
   0.1832758959157211,
   0.3033976720592337,
   0.4875362247310906,
   0.6735085071645256,
   0.8695330570861216,
   0.9453933000103381,
   0.9674498734940837,
   0.9044295833176017,
   0.8348848954192423,
   0.737120363330961,
   0.765253880407543,
   0.7498795790867614,
   0.8002403007905572,
   0.7915221486489198,
   0.7699454326156607,
   0.7407357285574211,
   0.7279403300115281,
   0.5977884050648025,
   0.3846181744743561;

Schedule:Day:Hourly,
   LargeAppliances03Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1596162583796274,
   0.1557293639228021,
   0.1500679779917124,
   0.1461810835348872,
   0.1440686805523264,
   0.1464346691846791,
   0.1624894183115639,
   0.1803186589127132,
   0.1865715420018912,
   0.1877545363180675,
   0.1803186589127132,
   0.1850506361774186,
   0.1969649051976863,
   0.1904584364587164,
   0.1969649051976863,
   0.1853885476857148,
   0.2254410946444226,
   0.2752955076408373,
   0.2635498903375784,
   0.2220607634129023,
   0.2033864400038729,
   0.193584573966166,
   0.1804873106297219,
   0.1658691414688053;

Schedule:Day:Hourly,
   LargeAppliances03Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2500650082686504,
   0.2088091408102469,
   0.1855275232508279,
   0.1649595334669922,
   0.178777016372755,
   0.2033021464172242,
   0.3062058719506635,
   0.4617102375297514,
   0.6182218752155948,
   0.7792981661308863,
   0.8385833899629836,
   0.8562226997442166,
   0.8072487716497643,
   0.7503092256698817,
   0.6699667180022971,
   0.6910013417056597,
   0.6854555490358075,
   0.7367984433749786,
   0.7346832707513212,
   0.7134782927067141,
   0.684550713821127,
   0.6696745304928129,
   0.5574888617046854,
   0.3772802678570905;

Schedule:Day:Hourly,
   LargeAppliances03Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2683449580082887,
   0.2197682687638219,
   0.192807107928774,
   0.1687693819153487,
   0.1861456691153115,
   0.2147221255709952,
   0.3357438247545265,
   0.5205924961311126,
   0.7072045444198467,
   0.9031025581179163,
   0.97844957141036,
   1,
   0.9383225096458794,
   0.8694737709769154,
   0.7710132896592387,
   0.7990764538863907,
   0.7833437981080303,
   0.8336063225389673,
   0.8287616946902199,
   0.8090055844227605,
   0.7804847448562493,
   0.7674291891256363,
   0.6360610005800758,
   0.4205285956413898;

Schedule:Day:Hourly,
   LargeAppliances04Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1595995460482182,
   0.155712651591393,
   0.15005842808805,
   0.1461715336312248,
   0.1440519682209173,
   0.1464084069496076,
   0.1624297314136741,
   0.1802183849242583,
   0.1864617181097739,
   0.187639937474119,
   0.1802183849242583,
   0.1849312623816389,
   0.1968288190704975,
   0.1903486125665992,
   0.1968288190704975,
   0.1852834987454287,
   0.2252214468601881,
   0.2749373862534983,
   0.2632705556554539,
   0.2219175148579667,
   0.2033028783468271,
   0.1935248870682761,
   0.1804491110150725,
   0.1658428792337338;

Schedule:Day:Hourly,
   LargeAppliances04Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2500482959372412,
   0.2087924284788377,
   0.1855179733471655,
   0.1649499835633298,
   0.1787603040413459,
   0.2032758841821527,
   0.3061461850527737,
   0.4616099635412965,
   0.6181120513234776,
   0.7791835672869378,
   0.8384831159745287,
   0.856103325948437,
   0.8071126855225755,
   0.7501994017777645,
   0.6698306318751083,
   0.6908962927653737,
   0.685235901251573,
   0.7364403219876394,
   0.7344039360691968,
   0.7133350441517785,
   0.6844671521640812,
   0.6696148435949231,
   0.5574506620900358,
   0.3772540056220189;

Schedule:Day:Hourly,
   LargeAppliances04Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2683282456768795,
   0.2197515564324128,
   0.1927975580251116,
   0.1687598320116864,
   0.1861289567839023,
   0.2146958633359236,
   0.3356841378566367,
   0.5204922221426577,
   0.7070947205277295,
   0.9029879592739678,
   0.9783492974219051,
   0.9998806262042204,
   0.9381864235186905,
   0.8693639470847981,
   0.7708772035320498,
   0.7989714049461046,
   0.7831241503237959,
   0.8332482011516283,
   0.8284823600080956,
   0.808862335867825,
   0.7804011831992035,
   0.7673695022277465,
   0.6360228009654263,
   0.4205023334063182;

Schedule:Day:Hourly,
   LargeAppliances05Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1596162583796274,
   0.1557293639228021,
   0.1500679779917124,
   0.1461810835348872,
   0.1440686805523264,
   0.1464346691846791,
   0.1624894183115639,
   0.1803186589127132,
   0.1865715420018912,
   0.1877545363180675,
   0.1803186589127132,
   0.1850506361774186,
   0.1969649051976863,
   0.1904584364587164,
   0.1969649051976863,
   0.1853885476857148,
   0.2254410946444226,
   0.2752955076408373,
   0.2635498903375784,
   0.2220607634129023,
   0.2033864400038729,
   0.193584573966166,
   0.1804873106297219,
   0.1658691414688053;

Schedule:Day:Hourly,
   LargeAppliances05Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2500650082686504,
   0.2088091408102469,
   0.1855275232508279,
   0.1649595334669922,
   0.178777016372755,
   0.2033021464172242,
   0.3062058719506635,
   0.4617102375297514,
   0.6182218752155948,
   0.7792981661308863,
   0.8385833899629836,
   0.8562226997442166,
   0.8072487716497643,
   0.7503092256698817,
   0.6699667180022971,
   0.6910013417056597,
   0.6854555490358075,
   0.7367984433749786,
   0.7346832707513212,
   0.7134782927067141,
   0.684550713821127,
   0.6696745304928129,
   0.5574888617046854,
   0.3772802678570905;

Schedule:Day:Hourly,
   LargeAppliances05Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2683449580082887,
   0.2197682687638219,
   0.192807107928774,
   0.1687693819153487,
   0.1861456691153115,
   0.2147221255709952,
   0.3357438247545265,
   0.5205924961311126,
   0.7072045444198467,
   0.9031025581179163,
   0.97844957141036,
   1,
   0.9383225096458794,
   0.8694737709769154,
   0.7710132896592387,
   0.7990764538863907,
   0.7833437981080303,
   0.8336063225389673,
   0.8287616946902199,
   0.8090055844227605,
   0.7804847448562493,
   0.7674291891256363,
   0.6360610005800758,
   0.4205285956413898;

Schedule:Day:Hourly,
   LargeAppliances06Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1609154060883693,
   0.1569854832796235,
   0.1514619202972194,
   0.1475319974884735,
   0.145195714853386,
   0.1473205684182638,
   0.1626174015128277,
   0.1795078747810498,
   0.1855626511546734,
   0.1866250779371123,
   0.1795078747810498,
   0.1837575819108054,
   0.1953359212668332,
   0.1894925739634193,
   0.1953359212668332,
   0.1845002243722346,
   0.2217882355770053,
   0.2683183035027164,
   0.2586481072099664,
   0.2205090982929665,
   0.2032988407037346,
   0.1940567839827943,
   0.1814160178443276,
   0.1669701824619929;

Schedule:Day:Hourly,
   LargeAppliances06Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2513641559773923,
   0.2100652601670682,
   0.1869214655563348,
   0.1663104474205786,
   0.1799040506738146,
   0.2041880456508089,
   0.3063338551519273,
   0.460899453398088,
   0.6172129843683771,
   0.7781687077499312,
   0.8377726058313202,
   0.8549296454776034,
   0.8056197877189113,
   0.7493433631745847,
   0.668337734071444,
   0.6901130183921795,
   0.6818026899683902,
   0.7298212392368576,
   0.7297814876237094,
   0.7119266275867783,
   0.6844631145209886,
   0.6701467405094412,
   0.558417568919291,
   0.378381308850278;

Schedule:Day:Hourly,
   LargeAppliances06Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2696441057170306,
   0.2210243881206432,
   0.1942010502342809,
   0.1701202958689351,
   0.187272703416371,
   0.2156080248045798,
   0.3358718079557904,
   0.5197817119994492,
   0.706195653572629,
   0.9019730997369612,
   0.9776387872786968,
   0.9987069457333868,
   0.9366935257150264,
   0.8685079084816184,
   0.7693843057283856,
   0.7981881305729105,
   0.7796909390406132,
   0.8266291184008465,
   0.823859911562608,
   0.8074539193028246,
   0.780397145556111,
   0.7679013991422647,
   0.6369897077946816,
   0.4216296366345774;

Schedule:Day:Hourly,
   LargeAppliances07Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1609404745854831,
   0.1570105517767372,
   0.1514762451527129,
   0.1475463223439671,
   0.1452207833504997,
   0.1473599617708711,
   0.1627069318596624,
   0.1796582857637322,
   0.1857273869928494,
   0.186796976203035,
   0.1796582857637322,
   0.1839366426044749,
   0.1955400504576164,
   0.1896573098015952,
   0.1955400504576164,
   0.1846577977826637,
   0.2221177072533572,
   0.2688554855837248,
   0.259067109233153,
   0.2207239711253698,
   0.2034241831893032,
   0.1941463143296291,
   0.1814733172663019,
   0.1670095758146002;

Schedule:Day:Hourly,
   LargeAppliances07Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.251389224474506,
   0.2100903286641819,
   0.1869357904118284,
   0.1663247722760722,
   0.1799291191709283,
   0.2042274390034162,
   0.306423385498762,
   0.4610498643807703,
   0.617377720206553,
   0.7783406060158539,
   0.8379230168140025,
   0.8551087061712729,
   0.8058239169096945,
   0.7495080990127606,
   0.6685418632622273,
   0.6902705918026086,
   0.6821321616447421,
   0.7303584213178661,
   0.730200489646896,
   0.7121415004191817,
   0.6845884570065572,
   0.6702362708562759,
   0.5584748683412653,
   0.3784207022028853;

Schedule:Day:Hourly,
   LargeAppliances07Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2696691742141443,
   0.221049456617757,
   0.1942153750897745,
   0.1701346207244287,
   0.1872977719134848,
   0.2156474181571871,
   0.3359613383026251,
   0.5199321229821317,
   0.7063603894108049,
   0.9021449980028838,
   0.9777891982613791,
   0.9988860064270563,
   0.9368976549058096,
   0.8686726443197943,
   0.7695884349191687,
   0.7983457039833396,
   0.7800204107169649,
   0.8271663004818549,
   0.8242789135857945,
   0.807668792135228,
   0.7805224880416796,
   0.7679909294890994,
   0.6370470072166557,
   0.4216690299871847;

Schedule:Day:Hourly,
   LargeAppliances08Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1609404745854831,
   0.1570105517767372,
   0.1514762451527129,
   0.1475463223439671,
   0.1452207833504997,
   0.1473599617708711,
   0.1627069318596624,
   0.1796582857637322,
   0.1857273869928494,
   0.186796976203035,
   0.1796582857637322,
   0.1839366426044749,
   0.1955400504576164,
   0.1896573098015952,
   0.1955400504576164,
   0.1846577977826637,
   0.2221177072533572,
   0.2688554855837248,
   0.259067109233153,
   0.2207239711253698,
   0.2034241831893032,
   0.1941463143296291,
   0.1814733172663019,
   0.1670095758146002;

Schedule:Day:Hourly,
   LargeAppliances08Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.251389224474506,
   0.2100903286641819,
   0.1869357904118284,
   0.1663247722760722,
   0.1799291191709283,
   0.2042274390034162,
   0.306423385498762,
   0.4610498643807703,
   0.617377720206553,
   0.7783406060158539,
   0.8379230168140025,
   0.8551087061712729,
   0.8058239169096945,
   0.7495080990127606,
   0.6685418632622273,
   0.6902705918026086,
   0.6821321616447421,
   0.7303584213178661,
   0.730200489646896,
   0.7121415004191817,
   0.6845884570065572,
   0.6702362708562759,
   0.5584748683412653,
   0.3784207022028853;

Schedule:Day:Hourly,
   LargeAppliances08Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2696691742141443,
   0.221049456617757,
   0.1942153750897745,
   0.1701346207244287,
   0.1872977719134848,
   0.2156474181571871,
   0.3359613383026251,
   0.5199321229821317,
   0.7063603894108049,
   0.9021449980028838,
   0.9777891982613791,
   0.9988860064270563,
   0.9368976549058096,
   0.8686726443197943,
   0.7695884349191687,
   0.7983457039833396,
   0.7800204107169649,
   0.8271663004818549,
   0.8242789135857945,
   0.807668792135228,
   0.7805224880416796,
   0.7679909294890994,
   0.6370470072166557,
   0.4216690299871847;

Schedule:Day:Hourly,
   LargeAppliances09Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1609154060883693,
   0.1569854832796235,
   0.1514619202972194,
   0.1475319974884735,
   0.145195714853386,
   0.1473205684182638,
   0.1626174015128277,
   0.1795078747810498,
   0.1855626511546734,
   0.1866250779371123,
   0.1795078747810498,
   0.1837575819108054,
   0.1953359212668332,
   0.1894925739634193,
   0.1953359212668332,
   0.1845002243722346,
   0.2217882355770053,
   0.2683183035027164,
   0.2586481072099664,
   0.2205090982929665,
   0.2032988407037346,
   0.1940567839827943,
   0.1814160178443276,
   0.1669701824619929;

Schedule:Day:Hourly,
   LargeAppliances09Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2513641559773923,
   0.2100652601670682,
   0.1869214655563348,
   0.1663104474205786,
   0.1799040506738146,
   0.2041880456508089,
   0.3063338551519273,
   0.460899453398088,
   0.6172129843683771,
   0.7781687077499312,
   0.8377726058313202,
   0.8549296454776034,
   0.8056197877189113,
   0.7493433631745847,
   0.668337734071444,
   0.6901130183921795,
   0.6818026899683902,
   0.7298212392368576,
   0.7297814876237094,
   0.7119266275867783,
   0.6844631145209886,
   0.6701467405094412,
   0.558417568919291,
   0.378381308850278;

Schedule:Day:Hourly,
   LargeAppliances09Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2696441057170306,
   0.2210243881206432,
   0.1942010502342809,
   0.1701202958689351,
   0.187272703416371,
   0.2156080248045798,
   0.3358718079557904,
   0.5197817119994492,
   0.706195653572629,
   0.9019730997369612,
   0.9776387872786968,
   0.9987069457333868,
   0.9366935257150264,
   0.8685079084816184,
   0.7693843057283856,
   0.7981881305729105,
   0.7796909390406132,
   0.8266291184008465,
   0.823859911562608,
   0.8074539193028246,
   0.780397145556111,
   0.7679013991422647,
   0.6369897077946816,
   0.4216296366345774;

Schedule:Day:Hourly,
   LargeAppliances10Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1380645386882493,
   0.1347262557184114,
   0.1294451642222597,
   0.1261068812524217,
   0.1247114068088976,
   0.127301818177316,
   0.1430448239064563,
   0.1607306381619104,
   0.1666593325001667,
   0.1679545381843759,
   0.1607306381619104,
   0.1659114608987472,
   0.1771212467331553,
   0.1699976154700047,
   0.1771212467331553,
   0.1653641268159575,
   0.2064639121464923,
   0.2573780088679109,
   0.2426836810181349,
   0.1990937530784966,
   0.1795653990560437,
   0.1697510876651597,
   0.1572460961465425,
   0.1439932330265057;

Schedule:Day:Hourly,
   LargeAppliances10Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2285132885772722,
   0.1878060326058561,
   0.1649047094813751,
   0.1448853311845268,
   0.1594197426293262,
   0.1841692954098612,
   0.2867612775455559,
   0.4421222167789485,
   0.5983096657138705,
   0.7594981679971948,
   0.8189953692121807,
   0.8370835244655453,
   0.7874051131852334,
   0.72984840468117,
   0.6501230595377662,
   0.6709769208359024,
   0.6664783665378772,
   0.718880944602052,
   0.7138170614318778,
   0.6905112823723085,
   0.6607296728732978,
   0.6458410441918067,
   0.5342476472215059,
   0.3554043594147907;

Schedule:Day:Hourly,
   LargeAppliances10Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2467932383169106,
   0.1987651605594311,
   0.1721842941593212,
   0.1486951796328833,
   0.1667883953718826,
   0.195589274563632,
   0.3162992303494189,
   0.5010044753803097,
   0.6872923349181224,
   0.8833025599842248,
   0.9588615506595572,
   0.9808608247213287,
   0.9184788511813484,
   0.8490129499882036,
   0.7511696311947078,
   0.7790520330166333,
   0.7643666156101001,
   0.8156888237660409,
   0.8078954853707764,
   0.7860385740883549,
   0.7566637039084201,
   0.7435957028246302,
   0.6128197860968964,
   0.3986526871990901;

Schedule:Day:Hourly,
   LargeAppliances11Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1372039716498378,
   0.1338872028559601,
   0.1286276255357688,
   0.1253108567418911,
   0.1239368964743273,
   0.1265273078427457,
   0.1422272852199654,
   0.1598700711234989,
   0.1657772512857949,
   0.1670724569700041,
   0.1598700711234989,
   0.1650508938603357,
   0.1762176513428232,
   0.1690940200796726,
   0.1762176513428232,
   0.1644820456015857,
   0.2055172884042396,
   0.2563453284218171,
   0.2416079722201205,
   0.1980610726324029,
   0.1785542327859102,
   0.1687614355709865,
   0.1562994724042898,
   0.1431111518121339;

Schedule:Day:Hourly,
   LargeAppliances11Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2276527215388607,
   0.1869669797434049,
   0.1640871707948842,
   0.1440893066739962,
   0.1586452322947559,
   0.1833947850752908,
   0.2859437388590649,
   0.441261649740537,
   0.5974275844994986,
   0.758616086782823,
   0.8181348021737693,
   0.8362229574271337,
   0.7865015177949014,
   0.7289448092908379,
   0.6492194641474341,
   0.6700948396215307,
   0.6655317427956244,
   0.7178482641559584,
   0.7127413526338635,
   0.6894786019262147,
   0.6597185066031642,
   0.6448513920976334,
   0.5333010234792531,
   0.354522278200419;

Schedule:Day:Hourly,
   LargeAppliances11Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2459326712784991,
   0.1979261076969799,
   0.1713667554728303,
   0.1478991551223527,
   0.1660138850373123,
   0.1948147642290617,
   0.3154816916629281,
   0.5001439083418983,
   0.6864102537037505,
   0.882420478769853,
   0.9580009836211457,
   0.9800002576829171,
   0.9175752557910163,
   0.8481093545978716,
   0.7502660358043757,
   0.7781699518022617,
   0.7634199918678474,
   0.8146561433199471,
   0.806819776572762,
   0.785005893642261,
   0.7556525376382867,
   0.7426060507304568,
   0.6118731623546436,
   0.3977706059847183;

Schedule:Day:Hourly,
   LargeAppliances12Vacation,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.1246324587473633,
   0.1216312312009032,
   0.116665707844889,
   0.1136644802984289,
   0.112627548561523,
   0.1152466096409285,
   0.130415778511768,
   0.1475492431921617,
   0.1531695318180273,
   0.15447906235773,
   0.1475492431921617,
   0.1527873653509727,
   0.1633731773328526,
   0.1561707593644873,
   0.1633731773328526,
   0.1518600012783245,
   0.1922924168705711,
   0.2422737127077916,
   0.2266689138956162,
   0.1833448384211672,
   0.1639744791284226,
   0.1544255988834487,
   0.1425302563618661,
   0.1302527473732289;

Schedule:Day:Hourly,
   LargeAppliances12Weekday,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2150812086363862,
   0.174711008088348,
   0.1521252531040045,
   0.132442930230534,
   0.1473358843819516,
   0.1721140868734737,
   0.2741322321508676,
   0.4289408218091998,
   0.5848198650317309,
   0.7460226921705487,
   0.8058139742424321,
   0.8239594289177707,
   0.7736570437849307,
   0.7160215485756527,
   0.6363749901374635,
   0.6574727952982694,
   0.652306871261956,
   0.7037766484419328,
   0.6978022943093591,
   0.674762367714979,
   0.6451387529456767,
   0.6305155554100956,
   0.5195318074368295,
   0.341663873761514;

Schedule:Day:Hourly,
   LargeAppliances12Weekend,   !- Name
   MULTIPLIER,                 !- Schedule Type
   0.2333611583760246,
   0.185670136041923,
   0.1594048377819506,
   0.1362527786788905,
   0.154704537124508,
   0.1835340660272445,
   0.3036701849547306,
   0.487823080410561,
   0.6738025342359828,
   0.8698270841575789,
   0.9456801556898086,
   0.9677367291735541,
   0.9047307817810456,
   0.8351860938826864,
   0.737421561794405,
   0.7655479074790004,
   0.750195120334179,
   0.8005845276059217,
   0.7918807182482577,
   0.7702896594310255,
   0.741072783980799,
   0.728270214042919,
   0.59810394631222,
   0.3849122015458134;

Schedule:Week:Compact,
   LargeAppliances01Week,       !- Name
   For: Weekdays,
   LargeAppliances01Weekday,
   For: CustomDay1,
   LargeAppliances01Vacation,
   For: CustomDay2,
   LargeAppliances01Vacation,
   For: AllOtherDays,
   LargeAppliances01Weekend;

Schedule:Week:Compact,
   LargeAppliances02Week,       !- Name
   For: Weekdays,
   LargeAppliances02Weekday,
   For: CustomDay1,
   LargeAppliances02Vacation,
   For: CustomDay2,
   LargeAppliances02Vacation,
   For: AllOtherDays,
   LargeAppliances02Weekend;

Schedule:Week:Compact,
   LargeAppliances03Week,       !- Name
   For: Weekdays,
   LargeAppliances03Weekday,
   For: CustomDay1,
   LargeAppliances03Vacation,
   For: CustomDay2,
   LargeAppliances03Vacation,
   For: AllOtherDays,
   LargeAppliances03Weekend;

Schedule:Week:Compact,
   LargeAppliances04Week,       !- Name
   For: Weekdays,
   LargeAppliances04Weekday,
   For: CustomDay1,
   LargeAppliances04Vacation,
   For: CustomDay2,
   LargeAppliances04Vacation,
   For: AllOtherDays,
   LargeAppliances04Weekend;

Schedule:Week:Compact,
   LargeAppliances05Week,       !- Name
   For: Weekdays,
   LargeAppliances05Weekday,
   For: CustomDay1,
   LargeAppliances05Vacation,
   For: CustomDay2,
   LargeAppliances05Vacation,
   For: AllOtherDays,
   LargeAppliances05Weekend;

Schedule:Week:Compact,
   LargeAppliances06Week,       !- Name
   For: Weekdays,
   LargeAppliances06Weekday,
   For: CustomDay1,
   LargeAppliances06Vacation,
   For: CustomDay2,
   LargeAppliances06Vacation,
   For: AllOtherDays,
   LargeAppliances06Weekend;

Schedule:Week:Compact,
   LargeAppliances07Week,       !- Name
   For: Weekdays,
   LargeAppliances07Weekday,
   For: CustomDay1,
   LargeAppliances07Vacation,
   For: CustomDay2,
   LargeAppliances07Vacation,
   For: AllOtherDays,
   LargeAppliances07Weekend;

Schedule:Week:Compact,
   LargeAppliances08Week,       !- Name
   For: Weekdays,
   LargeAppliances08Weekday,
   For: CustomDay1,
   LargeAppliances08Vacation,
   For: CustomDay2,
   LargeAppliances08Vacation,
   For: AllOtherDays,
   LargeAppliances08Weekend;

Schedule:Week:Compact,
   LargeAppliances09Week,       !- Name
   For: Weekdays,
   LargeAppliances09Weekday,
   For: CustomDay1,
   LargeAppliances09Vacation,
   For: CustomDay2,
   LargeAppliances09Vacation,
   For: AllOtherDays,
   LargeAppliances09Weekend;

Schedule:Week:Compact,
   LargeAppliances10Week,       !- Name
   For: Weekdays,
   LargeAppliances10Weekday,
   For: CustomDay1,
   LargeAppliances10Vacation,
   For: CustomDay2,
   LargeAppliances10Vacation,
   For: AllOtherDays,
   LargeAppliances10Weekend;

Schedule:Week:Compact,
   LargeAppliances11Week,       !- Name
   For: Weekdays,
   LargeAppliances11Weekday,
   For: CustomDay1,
   LargeAppliances11Vacation,
   For: CustomDay2,
   LargeAppliances11Vacation,
   For: AllOtherDays,
   LargeAppliances11Weekend;

Schedule:Week:Compact,
   LargeAppliances12Week,       !- Name
   For: Weekdays,
   LargeAppliances12Weekday,
   For: CustomDay1,
   LargeAppliances12Vacation,
   For: CustomDay2,
   LargeAppliances12Vacation,
   For: AllOtherDays,
   LargeAppliances12Weekend;

Schedule:Year,
   LargeAppliances,         !- Name
   MULTIPLIER,              !- Schedule Type
   LargeAppliances01Week,   !- Week Schedule Name
   1,                       !- Start Month
   1,                       !- Start Day
   1,                       !- End Month
   31,                      !- End Day
   LargeAppliances02Week,   !- Week Schedule Name
   2,                       !- Start Month
   1,                       !- Start Day
   2,                       !- End Month
   28,                      !- End Day
   LargeAppliances03Week,   !- Week Schedule Name
   3,                       !- Start Month
   1,                       !- Start Day
   3,                       !- End Month
   31,                      !- End Day
   LargeAppliances04Week,   !- Week Schedule Name
   4,                       !- Start Month
   1,                       !- Start Day
   4,                       !- End Month
   30,                      !- End Day
   LargeAppliances05Week,   !- Week Schedule Name
   5,                       !- Start Month
   1,                       !- Start Day
   5,                       !- End Month
   31,                      !- End Day
   LargeAppliances06Week,   !- Week Schedule Name
   6,                       !- Start Month
   1,                       !- Start Day
   6,                       !- End Month
   30,                      !- End Day
   LargeAppliances07Week,   !- Week Schedule Name
   7,                       !- Start Month
   1,                       !- Start Day
   7,                       !- End Month
   31,                      !- End Day
   LargeAppliances08Week,   !- Week Schedule Name
   8,                       !- Start Month
   1,                       !- Start Day
   8,                       !- End Month
   31,                      !- End Day
   LargeAppliances09Week,   !- Week Schedule Name
   9,                       !- Start Month
   1,                       !- Start Day
   9,                       !- End Month
   30,                      !- End Day
   LargeAppliances10Week,   !- Week Schedule Name
   10,                      !- Start Month
   1,                       !- Start Day
   10,                      !- End Month
   31,                      !- End Day
   LargeAppliances11Week,   !- Week Schedule Name
   11,                      !- Start Month
   1,                       !- Start Day
   11,                      !- End Month
   30,                      !- End Day
   LargeAppliances12Week,   !- Week Schedule Name
   12,                      !- Start Month
   1,                       !- Start Day
   12,                      !- End Month
   31;                      !- End Day

Schedule:Constant,
   LivingZoneControl,   !- Name
   MULTIPLIER,          !- Schedule Type
   4;                   !- Hourly Value

Schedule:Day:Hourly,
   MaxRadiation01d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation02d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation03d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation04d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation05d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation06d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation07d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation08d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation09d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation10d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation11d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   MaxRadiation12d,   !- Name
   RADIATION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   MaxRadiation01,      !- Name
   For: Weekdays,
   MaxRadiation01d,
   For: CustomDay1,
   MaxRadiation01d,
   For: CustomDay2,
   MaxRadiation01d,
   For: AllOtherDays,
   MaxRadiation01d;

Schedule:Week:Compact,
   MaxRadiation02,      !- Name
   For: Weekdays,
   MaxRadiation02d,
   For: CustomDay1,
   MaxRadiation02d,
   For: CustomDay2,
   MaxRadiation02d,
   For: AllOtherDays,
   MaxRadiation02d;

Schedule:Week:Compact,
   MaxRadiation03,      !- Name
   For: Weekdays,
   MaxRadiation03d,
   For: CustomDay1,
   MaxRadiation03d,
   For: CustomDay2,
   MaxRadiation03d,
   For: AllOtherDays,
   MaxRadiation03d;

Schedule:Week:Compact,
   MaxRadiation04,      !- Name
   For: Weekdays,
   MaxRadiation04d,
   For: CustomDay1,
   MaxRadiation04d,
   For: CustomDay2,
   MaxRadiation04d,
   For: AllOtherDays,
   MaxRadiation04d;

Schedule:Week:Compact,
   MaxRadiation05,      !- Name
   For: Weekdays,
   MaxRadiation05d,
   For: CustomDay1,
   MaxRadiation05d,
   For: CustomDay2,
   MaxRadiation05d,
   For: AllOtherDays,
   MaxRadiation05d;

Schedule:Week:Compact,
   MaxRadiation06,      !- Name
   For: Weekdays,
   MaxRadiation06d,
   For: CustomDay1,
   MaxRadiation06d,
   For: CustomDay2,
   MaxRadiation06d,
   For: AllOtherDays,
   MaxRadiation06d;

Schedule:Week:Compact,
   MaxRadiation07,      !- Name
   For: Weekdays,
   MaxRadiation07d,
   For: CustomDay1,
   MaxRadiation07d,
   For: CustomDay2,
   MaxRadiation07d,
   For: AllOtherDays,
   MaxRadiation07d;

Schedule:Week:Compact,
   MaxRadiation08,      !- Name
   For: Weekdays,
   MaxRadiation08d,
   For: CustomDay1,
   MaxRadiation08d,
   For: CustomDay2,
   MaxRadiation08d,
   For: AllOtherDays,
   MaxRadiation08d;

Schedule:Week:Compact,
   MaxRadiation09,      !- Name
   For: Weekdays,
   MaxRadiation09d,
   For: CustomDay1,
   MaxRadiation09d,
   For: CustomDay2,
   MaxRadiation09d,
   For: AllOtherDays,
   MaxRadiation09d;

Schedule:Week:Compact,
   MaxRadiation10,      !- Name
   For: Weekdays,
   MaxRadiation10d,
   For: CustomDay1,
   MaxRadiation10d,
   For: CustomDay2,
   MaxRadiation10d,
   For: AllOtherDays,
   MaxRadiation10d;

Schedule:Week:Compact,
   MaxRadiation11,      !- Name
   For: Weekdays,
   MaxRadiation11d,
   For: CustomDay1,
   MaxRadiation11d,
   For: CustomDay2,
   MaxRadiation11d,
   For: AllOtherDays,
   MaxRadiation11d;

Schedule:Week:Compact,
   MaxRadiation12,      !- Name
   For: Weekdays,
   MaxRadiation12d,
   For: CustomDay1,
   MaxRadiation12d,
   For: CustomDay2,
   MaxRadiation12d,
   For: AllOtherDays,
   MaxRadiation12d;

Schedule:Year,
   MaxRadiation,     !- Name
   RADIATION,        !- Schedule Type
   MaxRadiation01,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   1,                !- End Month
   31,               !- End Day
   MaxRadiation02,   !- Week Schedule Name
   2,                !- Start Month
   1,                !- Start Day
   2,                !- End Month
   28,               !- End Day
   MaxRadiation03,   !- Week Schedule Name
   3,                !- Start Month
   1,                !- Start Day
   3,                !- End Month
   31,               !- End Day
   MaxRadiation04,   !- Week Schedule Name
   4,                !- Start Month
   1,                !- Start Day
   4,                !- End Month
   30,               !- End Day
   MaxRadiation05,   !- Week Schedule Name
   5,                !- Start Month
   1,                !- Start Day
   5,                !- End Month
   31,               !- End Day
   MaxRadiation06,   !- Week Schedule Name
   6,                !- Start Month
   1,                !- Start Day
   6,                !- End Month
   30,               !- End Day
   MaxRadiation07,   !- Week Schedule Name
   7,                !- Start Month
   1,                !- Start Day
   7,                !- End Month
   31,               !- End Day
   MaxRadiation08,   !- Week Schedule Name
   8,                !- Start Month
   1,                !- Start Day
   8,                !- End Month
   31,               !- End Day
   MaxRadiation09,   !- Week Schedule Name
   9,                !- Start Month
   1,                !- Start Day
   9,                !- End Month
   30,               !- End Day
   MaxRadiation10,   !- Week Schedule Name
   10,               !- Start Month
   1,                !- Start Day
   10,               !- End Month
   31,               !- End Day
   MaxRadiation11,   !- Week Schedule Name
   11,               !- Start Month
   1,                !- Start Day
   11,               !- End Month
   30,               !- End Day
   MaxRadiation12,   !- Week Schedule Name
   12,               !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Day:Hourly,
   MechanicalVentilationDay,   !- Name
   FRACTION,                   !- Schedule Type
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   1,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   1,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   1,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357,
   0.3378360482055357;

Schedule:Week:Compact,
   MechanicalVentilationWk,    !- Name
   For: Weekdays,
   MechanicalVentilationDay,
   For: CustomDay1,
   MechanicalVentilationDay,
   For: CustomDay2,
   MechanicalVentilationDay,
   For: AllOtherDays,
   MechanicalVentilationDay;

Schedule:Year,
   MechanicalVentilation,     !- Name
   FRACTION,                  !- Schedule Type
   MechanicalVentilationWk,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   MechanicalVentilationEnergyDay,   !- Name
   FRACTION,                         !- Schedule Type
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   1,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   1,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356,
   0.3378360482055356;

Schedule:Week:Compact,
   MechanicalVentilationEnergyWk,    !- Name
   For: Weekdays,
   MechanicalVentilationEnergyDay,
   For: CustomDay1,
   MechanicalVentilationEnergyDay,
   For: CustomDay2,
   MechanicalVentilationEnergyDay,
   For: AllOtherDays,
   MechanicalVentilationEnergyDay;

Schedule:Year,
   MechanicalVentilationEnergy,     !- Name
   FRACTION,                        !- Schedule Type
   MechanicalVentilationEnergyWk,   !- Week Schedule Name
   1,                               !- Start Month
   1,                               !- Start Day
   12,                              !- End Month
   31;                              !- End Day

Schedule:Day:Hourly,
   MiscPlugLoadDay01,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.55934653265656,
   0.5173955427073181,
   0.5173955427073181,
   0.503411879390904,
   0.4614608894416621,
   0.503411879390904,
   0.6012975226058019,
   0.657232175871458,
   0.4754445527580761,
   0.321624256277522,
   0.335607919593936,
   0.34959158291035,
   0.335607919593936,
   0.391542572859592,
   0.433493562808834,
   0.447477226125248,
   0.545362869340146,
   0.7411341557699419,
   0.880970788934082,
   0.9369054421997381,
   0.992840095465394,
   0.9648727688325661,
   0.825036135668426,
   0.6991831658207001;

Schedule:Day:Hourly,
   MiscPlugLoadDay02,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.563380281690141,
   0.5211267605633805,
   0.5211267605633805,
   0.5070422535211269,
   0.4647887323943663,
   0.5070422535211269,
   0.6056338028169014,
   0.6619718309859156,
   0.4788732394366198,
   0.323943661971831,
   0.3380281690140846,
   0.3521126760563381,
   0.3380281690140846,
   0.3943661971830986,
   0.4366197183098592,
   0.4507042253521127,
   0.5492957746478874,
   0.7464788732394366,
   0.887323943661972,
   0.9436619718309862,
   1,
   0.9718309859154932,
   0.8309859154929579,
   0.7042253521126762;

Schedule:Day:Hourly,
   MiscPlugLoadDay03,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4450569767050994,
   0.411677703452217,
   0.411677703452217,
   0.4005512790345895,
   0.3671720057817071,
   0.4005512790345895,
   0.4784362499579818,
   0.5229419476284918,
   0.3782984301993345,
   0.2559077616054322,
   0.2670341860230597,
   0.2781606104406871,
   0.2670341860230597,
   0.3115398836935696,
   0.344919156946452,
   0.3560455813640795,
   0.4339305522874719,
   0.5897004941342567,
   0.7009647383105316,
   0.7454704359810417,
   0.7899761336515515,
   0.7677232848162966,
   0.6564590406400217,
   0.5563212208813743;

Schedule:Day:Hourly,
   MiscPlugLoadDay04,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4432641993568412,
   0.4100193844050782,
   0.4100193844050782,
   0.3989377794211572,
   0.365692964469394,
   0.3989377794211572,
   0.4765090143086043,
   0.5208354342442884,
   0.3767745694533151,
   0.2548769146301837,
   0.2659585196141047,
   0.2770401245980258,
   0.2659585196141047,
   0.3102849395497889,
   0.3435297545015519,
   0.354611359485473,
   0.4321825943729202,
   0.5873250641478146,
   0.6981411139870249,
   0.742467533922709,
   0.786793953858393,
   0.7646307438905512,
   0.6538146940513409,
   0.5540802491960516;

Schedule:Day:Hourly,
   MiscPlugLoadDay05,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4450569767050994,
   0.411677703452217,
   0.411677703452217,
   0.4005512790345895,
   0.3671720057817071,
   0.4005512790345895,
   0.4784362499579818,
   0.5229419476284918,
   0.3782984301993345,
   0.2559077616054322,
   0.2670341860230597,
   0.2781606104406871,
   0.2670341860230597,
   0.3115398836935696,
   0.344919156946452,
   0.3560455813640795,
   0.4339305522874719,
   0.5897004941342567,
   0.7009647383105316,
   0.7454704359810417,
   0.7899761336515515,
   0.7677232848162966,
   0.6564590406400217,
   0.5563212208813743;

Schedule:Day:Hourly,
   MiscPlugLoadDay06,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.3706567167523839,
   0.3428574629959552,
   0.3428574629959552,
   0.3335910450771455,
   0.3057917913207167,
   0.3335910450771455,
   0.3984559705088127,
   0.4355216421840511,
   0.3150582092395263,
   0.2131276121326207,
   0.2223940300514304,
   0.2316604479702399,
   0.2223940300514304,
   0.2594597017266687,
   0.2872589554830975,
   0.2965253734019071,
   0.3613902988335743,
   0.4911201496969086,
   0.5837843288850046,
   0.6208500005602431,
   0.6579156722354813,
   0.6393828363978623,
   0.5467186572097663,
   0.4633208959404799;

Schedule:Day:Hourly,
   MiscPlugLoadDay07,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.3679675507299967,
   0.3403699844252469,
   0.3403699844252469,
   0.331170795656997,
   0.3035732293522472,
   0.331170795656997,
   0.3955651170347463,
   0.432361872107746,
   0.3127724181204971,
   0.211581341669748,
   0.2207805304379979,
   0.2299797192062479,
   0.2207805304379979,
   0.2575772855109976,
   0.2851748518157474,
   0.2943740405839973,
   0.3587683619617467,
   0.4875570047172454,
   0.5795488923997446,
   0.6163456474727443,
   0.6531424025457438,
   0.6347440250092441,
   0.542752137326745,
   0.4599594384124958;

Schedule:Day:Hourly,
   MiscPlugLoadDay08,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.3679675507299967,
   0.3403699844252469,
   0.3403699844252469,
   0.331170795656997,
   0.3035732293522472,
   0.331170795656997,
   0.3955651170347463,
   0.432361872107746,
   0.3127724181204971,
   0.211581341669748,
   0.2207805304379979,
   0.2299797192062479,
   0.2207805304379979,
   0.2575772855109976,
   0.2851748518157474,
   0.2943740405839973,
   0.3587683619617467,
   0.4875570047172454,
   0.5795488923997446,
   0.6163456474727443,
   0.6531424025457438,
   0.6347440250092441,
   0.542752137326745,
   0.4599594384124958;

Schedule:Day:Hourly,
   MiscPlugLoadDay09,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.3706567167523839,
   0.3428574629959552,
   0.3428574629959552,
   0.3335910450771455,
   0.3057917913207167,
   0.3335910450771455,
   0.3984559705088127,
   0.4355216421840511,
   0.3150582092395263,
   0.2131276121326207,
   0.2223940300514304,
   0.2316604479702399,
   0.2223940300514304,
   0.2594597017266687,
   0.2872589554830975,
   0.2965253734019071,
   0.3613902988335743,
   0.4911201496969086,
   0.5837843288850046,
   0.6208500005602431,
   0.6579156722354813,
   0.6393828363978623,
   0.5467186572097663,
   0.4633208959404799;

Schedule:Day:Hourly,
   MiscPlugLoadDay10,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4437123936939058,
   0.4104339641668629,
   0.4104339641668629,
   0.3993411543245153,
   0.3660627247974723,
   0.3993411543245153,
   0.4769908232209487,
   0.5213620625903393,
   0.3771555346398199,
   0.2551346263739958,
   0.2662274362163435,
   0.2773202460586911,
   0.2662274362163435,
   0.310598675585734,
   0.343877105112777,
   0.3549699149551246,
   0.4326195838515581,
   0.5879189216444252,
   0.6988470200679017,
   0.7432182594372921,
   0.7875894988066827,
   0.7654038791219876,
   0.6544757806985111,
   0.5546404921173822;

Schedule:Day:Hourly,
   MiscPlugLoadDay11,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.4423678106827121,
   0.4091902248815087,
   0.4091902248815087,
   0.3981310296144409,
   0.3649534438132375,
   0.3981310296144409,
   0.4755453964839155,
   0.5197821775521867,
   0.3760126390803054,
   0.2543614911425595,
   0.2654206864096273,
   0.2764798816766951,
   0.2654206864096273,
   0.3096574674778985,
   0.3428350532791019,
   0.3538942485461697,
   0.4313086154156443,
   0.5861373491545935,
   0.6967293018252716,
   0.7409660828935429,
   0.7852028639618138,
   0.7630844734276785,
   0.6524925207570004,
   0.5529597633533903;

Schedule:Day:Hourly,
   MiscPlugLoadDay12,    !- Name
   MULTIPLIER,           !- Schedule Type
   0.55934653265656,
   0.5173955427073181,
   0.5173955427073181,
   0.503411879390904,
   0.4614608894416621,
   0.503411879390904,
   0.6012975226058019,
   0.657232175871458,
   0.4754445527580761,
   0.321624256277522,
   0.335607919593936,
   0.34959158291035,
   0.335607919593936,
   0.391542572859592,
   0.433493562808834,
   0.447477226125248,
   0.545362869340146,
   0.7411341557699419,
   0.880970788934082,
   0.9369054421997381,
   0.992840095465394,
   0.9648727688325661,
   0.825036135668426,
   0.6991831658207001;

Schedule:Week:Compact,
   MiscPlugLoadWk01,    !- Name
   For: Weekdays,
   MiscPlugLoadDay01,
   For: CustomDay1,
   MiscPlugLoadDay01,
   For: CustomDay2,
   MiscPlugLoadDay01,
   For: AllOtherDays,
   MiscPlugLoadDay01;

Schedule:Week:Compact,
   MiscPlugLoadWk02,    !- Name
   For: Weekdays,
   MiscPlugLoadDay02,
   For: CustomDay1,
   MiscPlugLoadDay02,
   For: CustomDay2,
   MiscPlugLoadDay02,
   For: AllOtherDays,
   MiscPlugLoadDay02;

Schedule:Week:Compact,
   MiscPlugLoadWk03,    !- Name
   For: Weekdays,
   MiscPlugLoadDay03,
   For: CustomDay1,
   MiscPlugLoadDay03,
   For: CustomDay2,
   MiscPlugLoadDay03,
   For: AllOtherDays,
   MiscPlugLoadDay03;

Schedule:Week:Compact,
   MiscPlugLoadWk04,    !- Name
   For: Weekdays,
   MiscPlugLoadDay04,
   For: CustomDay1,
   MiscPlugLoadDay04,
   For: CustomDay2,
   MiscPlugLoadDay04,
   For: AllOtherDays,
   MiscPlugLoadDay04;

Schedule:Week:Compact,
   MiscPlugLoadWk05,    !- Name
   For: Weekdays,
   MiscPlugLoadDay05,
   For: CustomDay1,
   MiscPlugLoadDay05,
   For: CustomDay2,
   MiscPlugLoadDay05,
   For: AllOtherDays,
   MiscPlugLoadDay05;

Schedule:Week:Compact,
   MiscPlugLoadWk06,    !- Name
   For: Weekdays,
   MiscPlugLoadDay06,
   For: CustomDay1,
   MiscPlugLoadDay06,
   For: CustomDay2,
   MiscPlugLoadDay06,
   For: AllOtherDays,
   MiscPlugLoadDay06;

Schedule:Week:Compact,
   MiscPlugLoadWk07,    !- Name
   For: Weekdays,
   MiscPlugLoadDay07,
   For: CustomDay1,
   MiscPlugLoadDay07,
   For: CustomDay2,
   MiscPlugLoadDay07,
   For: AllOtherDays,
   MiscPlugLoadDay07;

Schedule:Week:Compact,
   MiscPlugLoadWk08,    !- Name
   For: Weekdays,
   MiscPlugLoadDay08,
   For: CustomDay1,
   MiscPlugLoadDay08,
   For: CustomDay2,
   MiscPlugLoadDay08,
   For: AllOtherDays,
   MiscPlugLoadDay08;

Schedule:Week:Compact,
   MiscPlugLoadWk09,    !- Name
   For: Weekdays,
   MiscPlugLoadDay09,
   For: CustomDay1,
   MiscPlugLoadDay09,
   For: CustomDay2,
   MiscPlugLoadDay09,
   For: AllOtherDays,
   MiscPlugLoadDay09;

Schedule:Week:Compact,
   MiscPlugLoadWk10,    !- Name
   For: Weekdays,
   MiscPlugLoadDay10,
   For: CustomDay1,
   MiscPlugLoadDay10,
   For: CustomDay2,
   MiscPlugLoadDay10,
   For: AllOtherDays,
   MiscPlugLoadDay10;

Schedule:Week:Compact,
   MiscPlugLoadWk11,    !- Name
   For: Weekdays,
   MiscPlugLoadDay11,
   For: CustomDay1,
   MiscPlugLoadDay11,
   For: CustomDay2,
   MiscPlugLoadDay11,
   For: AllOtherDays,
   MiscPlugLoadDay11;

Schedule:Week:Compact,
   MiscPlugLoadWk12,    !- Name
   For: Weekdays,
   MiscPlugLoadDay12,
   For: CustomDay1,
   MiscPlugLoadDay12,
   For: CustomDay2,
   MiscPlugLoadDay12,
   For: AllOtherDays,
   MiscPlugLoadDay12;

Schedule:Year,
   MiscPlugLoad,       !- Name
   MULTIPLIER,         !- Schedule Type
   MiscPlugLoadWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   MiscPlugLoadWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   MiscPlugLoadWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   MiscPlugLoadWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   MiscPlugLoadWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   MiscPlugLoadWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   MiscPlugLoadWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   MiscPlugLoadWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   NatVentOff-Day,   !- Name
   FRACTION,         !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   NatVentOn-Day,   !- Name
   FRACTION,        !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Week:Compact,
   NatVent-Week,        !- Name
   For: Monday,
   NatVentOn-Day,
   For: Wednesday,
   NatVentOn-Day,
   For: Friday,
   NatVentOn-Day,
   For: AllOtherDays,
   NatVentOff-Day;

Schedule:Year,
   NatVent,        !- Name
   FRACTION,       !- Schedule Type
   NatVent-Week,   !- Week Schedule Name
   1,              !- Start Month
   1,              !- Start Day
   1,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   2,              !- Start Month
   1,              !- Start Day
   2,              !- End Month
   28,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   3,              !- Start Month
   1,              !- Start Day
   3,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   4,              !- Start Month
   1,              !- Start Day
   4,              !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   5,              !- Start Month
   1,              !- Start Day
   5,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   6,              !- Start Month
   1,              !- Start Day
   6,              !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   7,              !- Start Month
   1,              !- Start Day
   7,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   8,              !- Start Month
   1,              !- Start Day
   8,              !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   9,              !- Start Month
   1,              !- Start Day
   9,              !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   10,             !- Start Month
   1,              !- Start Day
   10,             !- End Month
   31,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   11,             !- Start Month
   1,              !- Start Day
   11,             !- End Month
   30,             !- End Day
   NatVent-Week,   !- Week Schedule Name
   12,             !- Start Month
   1,              !- Start Day
   12,             !- End Month
   31;             !- End Day

Schedule:Constant,
   NatVentProbability,   !- Name
   FRACTION,             !- Schedule Type
   1;                    !- Hourly Value

Schedule:Day:Hourly,
   NatVentClgSsnTempWkDay,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   NatVentClgSsnTempWkEnd,   !- Name
   TEMPERATURE,              !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   NatVentHtgSsnTempWkDay,   !- Name
   TEMPERATURE,              !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   NatVentHtgSsnTempWkEnd,   !- Name
   TEMPERATURE,              !- Schedule Type
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889,
   23.88888888888889;

Schedule:Day:Hourly,
   NatVentOvlpSsnTemp,   !- Name
   TEMPERATURE,          !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Day:Hourly,
   NatVentOvlpSsnTempWkDay,   !- Name
   TEMPERATURE,               !- Schedule Type
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668,
   21.666666666666668;

Schedule:Week:Compact,
   NatVentClgSsnTempWeek,    !- Name
   For: Weekdays,
   NatVentClgSsnTempWkDay,
   For: CustomDay1,
   NatVentClgSsnTempWkDay,
   For: CustomDay2,
   NatVentClgSsnTempWkEnd,
   For: AllOtherDays,
   NatVentClgSsnTempWkEnd;

Schedule:Week:Compact,
   NatVentHtgSsnTempWeek,    !- Name
   For: Weekdays,
   NatVentHtgSsnTempWkDay,
   For: CustomDay1,
   NatVentHtgSsnTempWkDay,
   For: CustomDay2,
   NatVentHtgSsnTempWkEnd,
   For: AllOtherDays,
   NatVentHtgSsnTempWkEnd;

Schedule:Week:Compact,
   NatVentOvlpSsnTempWeek,    !- Name
   For: Weekdays,
   NatVentOvlpSsnTempWkDay,
   For: CustomDay1,
   NatVentOvlpSsnTempWkDay,
   For: CustomDay2,
   NatVentOvlpSsnTemp,
   For: AllOtherDays,
   NatVentOvlpSsnTemp;

Schedule:Year,
   NatVentTemp,              !- Name
   TEMPERATURE,              !- Schedule Type
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   NatVentOvlpSsnTempWeek,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   NatVentOvlpSsnTempWeek,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   NatVentClgSsnTempWeek,    !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   NatVentOvlpSsnTempWeek,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   NatVentHtgSsnTempWeek,    !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   NetLatSpaceGains01Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6356407638329592,
   0.6166926593177474,
   0.603551101857532,
   0.6044685676657415,
   0.6264410250601107,
   0.709025418145889,
   0.8767321786729676,
   0.8749202138370159,
   0.5914100670055338,
   0.4719303135723537,
   0.4357252610419355,
   0.4336042394194408,
   0.4225410400308752,
   0.3854320188658059,
   0.4017522017411357,
   0.3704938319488674,
   0.5329776062254652,
   0.8549275823047577,
   0.9849590965163069,
   0.8484581284921782,
   0.7815133498972853,
   0.8035823879468984,
   0.7392323450132031,
   0.6867878173485271;

Schedule:Day:Hourly,
   NetLatSpaceGains01Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6388024188442469,
   0.6183400738292288,
   0.6046211616345994,
   0.6054818686703385,
   0.6288413796169593,
   0.716574585490576,
   0.8941667886497974,
   0.8949474530817466,
   0.611414409928968,
   0.492111660926156,
   0.4552708679353977,
   0.4517950954146864,
   0.4381164798387722,
   0.3994619500893511,
   0.4138995118890202,
   0.3830437624975871,
   0.5454690707043054,
   0.8688743957248375,
   0.9996206546599009,
   0.8633426462837838,
   0.7959795777362382,
   0.817677390094936,
   0.7500543329398042,
   0.693519976063772;

Schedule:Day:Hourly,
   NetLatSpaceGains02Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6358816180171492,
   0.6169154494381232,
   0.6037738919779078,
   0.6046853364315125,
   0.6266397297620673,
   0.7092421869116599,
   0.8769910969209718,
   0.8752032175034391,
   0.5916147930620952,
   0.4720688047282628,
   0.4358697735524493,
   0.4337547732845595,
   0.4226855525413891,
   0.3856006167947388,
   0.4019388637338829,
   0.3706865152962193,
   0.5332124390550503,
   0.8552467140988095,
   0.985338441856406,
   0.8488615592506961,
   0.7819408660742223,
   0.803997861414626,
   0.7395876049348831,
   0.6870888850787646;

Schedule:Day:Hourly,
   NetLatSpaceGains02Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6390432730284369,
   0.6185628639496046,
   0.6048439517549752,
   0.6056986374361094,
   0.6290400843189159,
   0.7167913542563468,
   0.8944257068978014,
   0.8952304567481698,
   0.6116191359855294,
   0.4922501520820652,
   0.4554153804459115,
   0.4519456292798051,
   0.4382609923492861,
   0.3996305480182841,
   0.4140861738817673,
   0.383236445844939,
   0.5457039035338905,
   0.8691935275188892,
   1,
   0.8637460770423018,
   0.7964070939131752,
   0.8180928635626636,
   0.7504095928614843,
   0.6938210437940093;

Schedule:Day:Hourly,
   NetLatSpaceGains03Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6271235387204164,
   0.6086872493466082,
   0.5962712732694624,
   0.5973593441248063,
   0.6191180352775094,
   0.7002231713777916,
   0.863349650120604,
   0.8567436372587203,
   0.574483914195894,
   0.456397095359147,
   0.4214726005477335,
   0.4172460901899188,
   0.4046604726213255,
   0.3695294963389731,
   0.3826773990016444,
   0.3543926101555429,
   0.5040728469730864,
   0.8096064456531514,
   0.9459133046071204,
   0.8225159626727746,
   0.7609352754149233,
   0.7857641281690374,
   0.7252968798558959,
   0.6755970999205465;

Schedule:Day:Hourly,
   NetLatSpaceGains03Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6302851937317041,
   0.6103346638580897,
   0.5973413330465297,
   0.5983726451294032,
   0.621518389834358,
   0.7077723387224784,
   0.8807842600974337,
   0.8767708765034509,
   0.5944882571193281,
   0.4765784427129494,
   0.4410182074411955,
   0.4354369461851644,
   0.4202359124292225,
   0.3835594275625184,
   0.3948247091495289,
   0.3669425407042626,
   0.5165643114519266,
   0.823553259073231,
   0.9605748627507145,
   0.8374004804643802,
   0.7754015032538762,
   0.7998591303170749,
   0.7361188677824969,
   0.6823292586357913;

Schedule:Day:Hourly,
   NetLatSpaceGains04Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6269526047473825,
   0.6085243438463805,
   0.5961357481987845,
   0.5972264952117304,
   0.6189658344076903,
   0.7000264347957663,
   0.8630064050974651,
   0.8562345318377237,
   0.5739730915843254,
   0.4558974568615019,
   0.4210250467515857,
   0.4167228457573696,
   0.4040760166774288,
   0.3690347306730172,
   0.382074209954533,
   0.3539053934788784,
   0.5031288103204103,
   0.8080955878227497,
   0.9446768699257454,
   0.8217890515224372,
   0.7604258298804262,
   0.7853513030482434,
   0.7249929575997726,
   0.6753628971320916;

Schedule:Day:Hourly,
   NetLatSpaceGains04Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6301142597586702,
   0.610171758357862,
   0.5972058079758518,
   0.5982397962163274,
   0.6213661889645388,
   0.7075756021404531,
   0.8804410150742947,
   0.8762617710824544,
   0.5939774345077595,
   0.4760788042153043,
   0.4405706536450479,
   0.4349137017526152,
   0.4196514564853257,
   0.3830646618965625,
   0.3942215201024174,
   0.3664553240275981,
   0.5156202747992507,
   0.8220424012428296,
   0.9593384280693394,
   0.8366735693140428,
   0.7748920577193789,
   0.799446305196281,
   0.7358149455263736,
   0.6820950558473365;

Schedule:Day:Hourly,
   NetLatSpaceGains05Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6271235387204164,
   0.6086872493466082,
   0.5962712732694624,
   0.5973593441248063,
   0.6191180352775094,
   0.7002231713777916,
   0.863349650120604,
   0.8567436372587203,
   0.574483914195894,
   0.456397095359147,
   0.4214726005477335,
   0.4172460901899188,
   0.4046604726213255,
   0.3695294963389731,
   0.3826773990016444,
   0.3543926101555429,
   0.5040728469730864,
   0.8096064456531514,
   0.9459133046071204,
   0.8225159626727746,
   0.7609352754149233,
   0.7857641281690374,
   0.7252968798558959,
   0.6755970999205465;

Schedule:Day:Hourly,
   NetLatSpaceGains05Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6302851937317041,
   0.6103346638580897,
   0.5973413330465297,
   0.5983726451294032,
   0.621518389834358,
   0.7077723387224784,
   0.8807842600974337,
   0.8767708765034509,
   0.5944882571193281,
   0.4765784427129494,
   0.4410182074411955,
   0.4354369461851644,
   0.4202359124292225,
   0.3835594275625184,
   0.3948247091495289,
   0.3669425407042626,
   0.5165643114519266,
   0.823553259073231,
   0.9605748627507145,
   0.8374004804643802,
   0.7754015032538762,
   0.7998591303170749,
   0.7361188677824969,
   0.6823292586357913;

Schedule:Day:Hourly,
   NetLatSpaceGains06Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6210679534599384,
   0.6029648457075928,
   0.5912402254765792,
   0.5924393568724108,
   0.6138398738004444,
   0.6936900204844206,
   0.8528127481618695,
   0.841844810009952,
   0.5601070661786215,
   0.4427810093898162,
   0.4091281657301797,
   0.4029469792421914,
   0.3888592585731102,
   0.3558190115646259,
   0.3660987611700163,
   0.3406987871166671,
   0.4785399066126808,
   0.7691524447006955,
   0.9119536125572442,
   0.8012477895374616,
   0.7449841588354293,
   0.7723396521576262,
   0.7150570767877569,
   0.6675091014603496;

Schedule:Day:Hourly,
   NetLatSpaceGains06Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6242296084712261,
   0.6046122602190742,
   0.5923102852536466,
   0.5934526578770077,
   0.6162402283572929,
   0.7012391878291074,
   0.8702473581386991,
   0.8618720492546827,
   0.5801114091020556,
   0.4629623567436186,
   0.4286737726236418,
   0.421137835237437,
   0.4044346983810073,
   0.3698489427881713,
   0.3782460713179007,
   0.3532487176653868,
   0.4910313710915211,
   0.7830992581207753,
   0.926615170700838,
   0.816132307329067,
   0.7594503866743821,
   0.7864346543056637,
   0.7258790647143581,
   0.6742412601755945;

Schedule:Day:Hourly,
   NetLatSpaceGains07Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6210032155072359,
   0.6029121504641,
   0.5911464595887617,
   0.5923496052209964,
   0.6138032355025641,
   0.6936961003364306,
   0.8529823913659058,
   0.842231129919549,
   0.5606003320205591,
   0.4433458122617385,
   0.4096068130770494,
   0.4035311340708572,
   0.3895432591416034,
   0.3563363628249826,
   0.3667546620836873,
   0.3411727010018613,
   0.4796428511522479,
   0.7709932223875623,
   0.9133024707925077,
   0.8018002485849435,
   0.7451783055679261,
   0.7724049252151802,
   0.7150392802763686,
   0.6674589820027153;

Schedule:Day:Hourly,
   NetLatSpaceGains07Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6241648705185237,
   0.6045595649755814,
   0.5922165193658291,
   0.5933629062255934,
   0.6162035900594127,
   0.7012452676811174,
   0.8704170013427355,
   0.8622583691642797,
   0.5806046749439933,
   0.4635271596155409,
   0.4291524199705116,
   0.4217219900661028,
   0.4051186989495004,
   0.370366294048528,
   0.3789019722315717,
   0.3537226315505809,
   0.4921343156310882,
   0.784940035807642,
   0.9279640289361016,
   0.8166847663765491,
   0.7596445334068789,
   0.7864999273632177,
   0.7258612682029697,
   0.6741911407179602;

Schedule:Day:Hourly,
   NetLatSpaceGains08Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6210032155072359,
   0.6029121504641,
   0.5911464595887617,
   0.5923496052209964,
   0.6138032355025641,
   0.6936961003364306,
   0.8529823913659058,
   0.842231129919549,
   0.5606003320205591,
   0.4433458122617385,
   0.4096068130770494,
   0.4035311340708572,
   0.3895432591416034,
   0.3563363628249826,
   0.3667546620836873,
   0.3411727010018613,
   0.4796428511522479,
   0.7709932223875623,
   0.9133024707925077,
   0.8018002485849435,
   0.7451783055679261,
   0.7724049252151802,
   0.7150392802763686,
   0.6674589820027153;

Schedule:Day:Hourly,
   NetLatSpaceGains08Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6241648705185237,
   0.6045595649755814,
   0.5922165193658291,
   0.5933629062255934,
   0.6162035900594127,
   0.7012452676811174,
   0.8704170013427355,
   0.8622583691642797,
   0.5806046749439933,
   0.4635271596155409,
   0.4291524199705116,
   0.4217219900661028,
   0.4051186989495004,
   0.370366294048528,
   0.3789019722315717,
   0.3537226315505809,
   0.4921343156310882,
   0.784940035807642,
   0.9279640289361016,
   0.8166847663765491,
   0.7596445334068789,
   0.7864999273632177,
   0.7258612682029697,
   0.6741911407179602;

Schedule:Day:Hourly,
   NetLatSpaceGains09Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6210679534599384,
   0.6029648457075928,
   0.5912402254765792,
   0.5924393568724108,
   0.6138398738004444,
   0.6936900204844206,
   0.8528127481618695,
   0.841844810009952,
   0.5601070661786215,
   0.4427810093898162,
   0.4091281657301797,
   0.4029469792421914,
   0.3888592585731102,
   0.3558190115646259,
   0.3660987611700163,
   0.3406987871166671,
   0.4785399066126808,
   0.7691524447006955,
   0.9119536125572442,
   0.8012477895374616,
   0.7449841588354293,
   0.7723396521576262,
   0.7150570767877569,
   0.6675091014603496;

Schedule:Day:Hourly,
   NetLatSpaceGains09Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6242296084712261,
   0.6046122602190742,
   0.5923102852536466,
   0.5934526578770077,
   0.6162402283572929,
   0.7012391878291074,
   0.8702473581386991,
   0.8618720492546827,
   0.5801114091020556,
   0.4629623567436186,
   0.4286737726236418,
   0.421137835237437,
   0.4044346983810073,
   0.3698489427881713,
   0.3782460713179007,
   0.3532487176653868,
   0.4910313710915211,
   0.7830992581207753,
   0.926615170700838,
   0.816132307329067,
   0.7594503866743821,
   0.7864346543056637,
   0.7258790647143581,
   0.6742412601755945;

Schedule:Day:Hourly,
   NetLatSpaceGains10Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6285446142126667,
   0.6101143461934633,
   0.5970549300218972,
   0.5981450079954428,
   0.6205531605971708,
   0.7025101954687419,
   0.8686253448247706,
   0.8656574640251278,
   0.5842817536248158,
   0.4666459731512332,
   0.4304325910327777,
   0.4279199138085487,
   0.4168376635784706,
   0.3793393784771045,
   0.3948405401313784,
   0.3637655037579213,
   0.5237267322587763,
   0.8416720731094753,
   0.970881019842807,
   0.8352502876416718,
   0.7682995711241795,
   0.7909876377999627,
   0.7286101403855765,
   0.6778560243566746;

Schedule:Day:Hourly,
   NetLatSpaceGains10Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6317062692239545,
   0.6117617607049447,
   0.5981249897989647,
   0.5991583090000399,
   0.6229535151540194,
   0.7100593628134287,
   0.8860599548016003,
   0.8856847032698585,
   0.60428609654825,
   0.4868273205050356,
   0.4499781979262399,
   0.4461107698037943,
   0.4324131033863676,
   0.3933693097006498,
   0.4069878502792629,
   0.3763154343066409,
   0.5362181967376165,
   0.8556188865295551,
   0.9855425779864009,
   0.8501348054332774,
   0.7827657989631324,
   0.8050826399480003,
   0.7394321283121775,
   0.6845881830719195;

Schedule:Day:Hourly,
   NetLatSpaceGains11Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6284643294846034,
   0.6100400828200047,
   0.5969806666484387,
   0.5980727517401858,
   0.6204869256965186,
   0.702437939213485,
   0.8685390387421026,
   0.8655631294696535,
   0.5842135116059621,
   0.4665998094325968,
   0.4303844201959398,
   0.4278697358535091,
   0.4167894927416326,
   0.3792831791674602,
   0.3947783194671294,
   0.3637012759754707,
   0.5236484546489146,
   0.8415656958447914,
   0.9707545713961071,
   0.8351158107221658,
   0.7681570657318672,
   0.7908491466440536,
   0.7284917204116833,
   0.6777556684465955;

Schedule:Day:Hourly,
   NetLatSpaceGains11Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6316259844958911,
   0.6116874973314861,
   0.598050726425506,
   0.5990860527447828,
   0.6228872802533673,
   0.7099871065581718,
   0.8859736487189322,
   0.8855903687143841,
   0.6042178545293964,
   0.4867811567863992,
   0.4499300270894019,
   0.4460605918487547,
   0.4323649325495296,
   0.3933131103910056,
   0.4069256296150138,
   0.3762512065241903,
   0.5361399191277547,
   0.8555125092648711,
   0.9854161295397011,
   0.8500003285137713,
   0.7826232935708201,
   0.8049441487920911,
   0.7393137083382842,
   0.6844878271618404;

Schedule:Day:Hourly,
   NetLatSpaceGains12Weekday,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6356407638329592,
   0.6166926593177474,
   0.603551101857532,
   0.6044685676657415,
   0.6264410250601107,
   0.709025418145889,
   0.8767321786729676,
   0.8749202138370159,
   0.5914100670055338,
   0.4719303135723537,
   0.4357252610419355,
   0.4336042394194408,
   0.4225410400308752,
   0.3854320188658059,
   0.4017522017411357,
   0.3704938319488674,
   0.5329776062254652,
   0.8549275823047577,
   0.9849590965163069,
   0.8484581284921782,
   0.7815133498972853,
   0.8035823879468984,
   0.7392323450132031,
   0.6867878173485271;

Schedule:Day:Hourly,
   NetLatSpaceGains12Weekend,   !- Name
   MULTIPLIER,                  !- Schedule Type
   0.6388024188442469,
   0.6183400738292288,
   0.6046211616345994,
   0.6054818686703385,
   0.6288413796169593,
   0.716574585490576,
   0.8941667886497974,
   0.8949474530817466,
   0.611414409928968,
   0.492111660926156,
   0.4552708679353977,
   0.4517950954146864,
   0.4381164798387722,
   0.3994619500893511,
   0.4138995118890202,
   0.3830437624975871,
   0.5454690707043054,
   0.8688743957248375,
   0.9996206546599009,
   0.8633426462837838,
   0.7959795777362382,
   0.817677390094936,
   0.7500543329398042,
   0.693519976063772;

Schedule:Week:Compact,
   NetLatSpaceGains01Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains01Weekday,
   For: CustomDay1,
   NetLatSpaceGains01Weekday,
   For: CustomDay2,
   NetLatSpaceGains01Weekend,
   For: AllOtherDays,
   NetLatSpaceGains01Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains02Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains02Weekday,
   For: CustomDay1,
   NetLatSpaceGains02Weekday,
   For: CustomDay2,
   NetLatSpaceGains02Weekend,
   For: AllOtherDays,
   NetLatSpaceGains02Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains03Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains03Weekday,
   For: CustomDay1,
   NetLatSpaceGains03Weekday,
   For: CustomDay2,
   NetLatSpaceGains03Weekend,
   For: AllOtherDays,
   NetLatSpaceGains03Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains04Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains04Weekday,
   For: CustomDay1,
   NetLatSpaceGains04Weekday,
   For: CustomDay2,
   NetLatSpaceGains04Weekend,
   For: AllOtherDays,
   NetLatSpaceGains04Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains05Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains05Weekday,
   For: CustomDay1,
   NetLatSpaceGains05Weekday,
   For: CustomDay2,
   NetLatSpaceGains05Weekend,
   For: AllOtherDays,
   NetLatSpaceGains05Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains06Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains06Weekday,
   For: CustomDay1,
   NetLatSpaceGains06Weekday,
   For: CustomDay2,
   NetLatSpaceGains06Weekend,
   For: AllOtherDays,
   NetLatSpaceGains06Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains07Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains07Weekday,
   For: CustomDay1,
   NetLatSpaceGains07Weekday,
   For: CustomDay2,
   NetLatSpaceGains07Weekend,
   For: AllOtherDays,
   NetLatSpaceGains07Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains08Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains08Weekday,
   For: CustomDay1,
   NetLatSpaceGains08Weekday,
   For: CustomDay2,
   NetLatSpaceGains08Weekend,
   For: AllOtherDays,
   NetLatSpaceGains08Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains09Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains09Weekday,
   For: CustomDay1,
   NetLatSpaceGains09Weekday,
   For: CustomDay2,
   NetLatSpaceGains09Weekend,
   For: AllOtherDays,
   NetLatSpaceGains09Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains10Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains10Weekday,
   For: CustomDay1,
   NetLatSpaceGains10Weekday,
   For: CustomDay2,
   NetLatSpaceGains10Weekend,
   For: AllOtherDays,
   NetLatSpaceGains10Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains11Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains11Weekday,
   For: CustomDay1,
   NetLatSpaceGains11Weekday,
   For: CustomDay2,
   NetLatSpaceGains11Weekend,
   For: AllOtherDays,
   NetLatSpaceGains11Weekend;

Schedule:Week:Compact,
   NetLatSpaceGains12Week,      !- Name
   For: Weekdays,
   NetLatSpaceGains12Weekday,
   For: CustomDay1,
   NetLatSpaceGains12Weekday,
   For: CustomDay2,
   NetLatSpaceGains12Weekend,
   For: AllOtherDays,
   NetLatSpaceGains12Weekend;

Schedule:Year,
   NetLatSpaceGains,         !- Name
   MULTIPLIER,               !- Schedule Type
   NetLatSpaceGains01Week,   !- Week Schedule Name
   1,                        !- Start Month
   1,                        !- Start Day
   1,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains02Week,   !- Week Schedule Name
   2,                        !- Start Month
   1,                        !- Start Day
   2,                        !- End Month
   28,                       !- End Day
   NetLatSpaceGains03Week,   !- Week Schedule Name
   3,                        !- Start Month
   1,                        !- Start Day
   3,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains04Week,   !- Week Schedule Name
   4,                        !- Start Month
   1,                        !- Start Day
   4,                        !- End Month
   30,                       !- End Day
   NetLatSpaceGains05Week,   !- Week Schedule Name
   5,                        !- Start Month
   1,                        !- Start Day
   5,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains06Week,   !- Week Schedule Name
   6,                        !- Start Month
   1,                        !- Start Day
   6,                        !- End Month
   30,                       !- End Day
   NetLatSpaceGains07Week,   !- Week Schedule Name
   7,                        !- Start Month
   1,                        !- Start Day
   7,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains08Week,   !- Week Schedule Name
   8,                        !- Start Month
   1,                        !- Start Day
   8,                        !- End Month
   31,                       !- End Day
   NetLatSpaceGains09Week,   !- Week Schedule Name
   9,                        !- Start Month
   1,                        !- Start Day
   9,                        !- End Month
   30,                       !- End Day
   NetLatSpaceGains10Week,   !- Week Schedule Name
   10,                       !- Start Month
   1,                        !- Start Day
   10,                       !- End Month
   31,                       !- End Day
   NetLatSpaceGains11Week,   !- Week Schedule Name
   11,                       !- Start Month
   1,                        !- Start Day
   11,                       !- End Month
   30,                       !- End Day
   NetLatSpaceGains12Week,   !- Week Schedule Name
   12,                       !- Start Month
   1,                        !- Start Day
   12,                       !- End Month
   31;                       !- End Day

Schedule:Day:Hourly,
   NetSensSpaceGains01Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.4129553473766517,
   0.3606356574830081,
   0.339652314067637,
   0.3340484725426126,
   0.325899685800612,
   0.3716910817037957,
   0.5160333725421457,
   0.6235248237767593,
   0.5108564919710411,
   0.3668269765496656,
   0.34595177737457,
   0.339982009212003,
   0.3291274102250733,
   0.3363697329425896,
   0.3588070049620371,
   0.3852914126837597,
   0.5421555967809697,
   0.8112294383381298,
   0.9894249034116842,
   0.9569604751485014,
   0.913936015941643,
   0.8464144382112367,
   0.7058819958794492,
   0.5647502270153401;

Schedule:Day:Hourly,
   NetSensSpaceGains01Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3874062622517157,
   0.3352159730628199,
   0.3146882615021095,
   0.3096607891182845,
   0.3025781582791471,
   0.3495363502306834,
   0.4951459751430138,
   0.6029588847305442,
   0.4908255721325078,
   0.3475897237714461,
   0.3273222857626977,
   0.3208809173594131,
   0.3078270752837741,
   0.3143648655474335,
   0.3359573834584446,
   0.3633588550273206,
   0.5182885681331765,
   0.785104371295799,
   0.9628029477355144,
   0.9322683123730956,
   0.8897230825999185,
   0.8222621285231926,
   0.6816637830913875,
   0.5403916462832368;

Schedule:Day:Hourly,
   NetSensSpaceGains02Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.4142467205002926,
   0.3618269751248019,
   0.3408452329582178,
   0.3352091071051023,
   0.3269602648812547,
   0.3722191882209585,
   0.5083333135460967,
   0.598748651210161,
   0.478609359235395,
   0.3495642683085949,
   0.3317251040024471,
   0.3259102542834391,
   0.3149506148068008,
   0.321570309699611,
   0.3398573372737441,
   0.3511215275616857,
   0.4767575855797268,
   0.7191814889236532,
   0.9193276173546489,
   0.9595354886058218,
   0.916266633206993,
   0.8486788855716175,
   0.707810789968624,
   0.5663788546589739;

Schedule:Day:Hourly,
   NetSensSpaceGains02Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.388761621276884,
   0.3364696769586029,
   0.3159419669991413,
   0.3108806106396871,
   0.3036963246711645,
   0.3501220440592208,
   0.4875067027534158,
   0.5782466980654732,
   0.4586440249459274,
   0.330392601079441,
   0.3131595982921023,
   0.3068731483323767,
   0.2937174650621053,
   0.2996326275010586,
   0.3170749009667553,
   0.3292545554543122,
   0.4529609414236137,
   0.6931332049631554,
   0.8927856440553882,
   0.9349201089122489,
   0.8921288832995633,
   0.8246001596703298,
   0.6836629616722424,
   0.5420858594759361;

Schedule:Day:Hourly,
   NetSensSpaceGains03Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3821117748557284,
   0.3324746047715231,
   0.3114435447310352,
   0.3066020403256963,
   0.3009857357930596,
   0.3421475960105039,
   0.4587910694482217,
   0.5199462858548949,
   0.4092277189147151,
   0.3131775543464881,
   0.298775082905168,
   0.2917408128471689,
   0.2817998104729851,
   0.2846931538609597,
   0.2975573415161893,
   0.3003107348851943,
   0.3962156348093232,
   0.5924062181958863,
   0.7750839059958992,
   0.8545238731971136,
   0.8522324261535269,
   0.7555398470925417,
   0.6571375919064141,
   0.5243034451374106;

Schedule:Day:Hourly,
   NetSensSpaceGains03Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3486604308921576,
   0.299350217983666,
   0.2789723462688047,
   0.274904767475631,
   0.2705521753168235,
   0.3128808315826203,
   0.4303965261523867,
   0.491478087970045,
   0.3810969837665812,
   0.2858404862586681,
   0.272243332454661,
   0.2647374621559442,
   0.2522021037511193,
   0.2543909146852371,
   0.2664103482320303,
   0.2702783619191545,
   0.3636561214390316,
   0.5567984405471941,
   0.7385841267714358,
   0.8203489998153463,
   0.8187343386764067,
   0.7222999397400676,
   0.6242268943958543,
   0.4918450490957066;

Schedule:Day:Hourly,
   NetSensSpaceGains04Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3814961537422514,
   0.3319041644272168,
   0.3108787661829582,
   0.3060523220340094,
   0.3004755364743142,
   0.34172580105354,
   0.460120801486019,
   0.5250136712416006,
   0.4113548839243344,
   0.3120486592532457,
   0.2969746379285914,
   0.2898832719624506,
   0.2799245962504903,
   0.2825455462874015,
   0.2937612557665799,
   0.2888842140230844,
   0.3595943155877111,
   0.5028773077624353,
   0.6249904005268411,
   0.6995097109768892,
   0.7946760208530665,
   0.7869281771134273,
   0.6562188405328354,
   0.5235296723983925;

Schedule:Day:Hourly,
   NetSensSpaceGains04Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3480448097786806,
   0.2987797776393597,
   0.2784075677207277,
   0.2743550491839442,
   0.2700419759980781,
   0.3124590366256563,
   0.4317262581901841,
   0.4965454733567506,
   0.3832241487762005,
   0.2847115911654255,
   0.2704428874780844,
   0.2628799212712259,
   0.2503268895286246,
   0.2522433071116788,
   0.2626142624824209,
   0.2588518410570447,
   0.3270348022174195,
   0.4672695301137429,
   0.5884906213023778,
   0.6653348375951217,
   0.7611779333759464,
   0.7536882697609532,
   0.6233081430222756,
   0.4910712763566885;

Schedule:Day:Hourly,
   NetSensSpaceGains05Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3821117748557284,
   0.3324746047715231,
   0.3114435447310352,
   0.3066020403256963,
   0.3009857357930596,
   0.3416625196359596,
   0.451832873273099,
   0.4998245057627335,
   0.3894085284131929,
   0.305105807778249,
   0.2929986016400645,
   0.2860569155152085,
   0.276097173256282,
   0.2787527453500471,
   0.2899833892274567,
   0.2847199732958193,
   0.3536893464867426,
   0.4904721782715942,
   0.5968594217246221,
   0.6498517211249136,
   0.7365348349021816,
   0.7787667140728248,
   0.6571375919064141,
   0.5243034451374106;

Schedule:Day:Hourly,
   NetSensSpaceGains05Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3486604308921576,
   0.299350217983666,
   0.2789723462688047,
   0.274904767475631,
   0.2705521753168235,
   0.3123957552080759,
   0.423438329977264,
   0.4713563078778835,
   0.361277793265059,
   0.277768739690429,
   0.2664668511895575,
   0.2590535648239838,
   0.2464994665344163,
   0.2484505061743244,
   0.2588363959432977,
   0.2546876003297796,
   0.3211298331164509,
   0.4548644006229018,
   0.5603596425001588,
   0.6156768477431462,
   0.7030367474250614,
   0.7455268067203505,
   0.6242268943958543,
   0.4918450490957066;

Schedule:Day:Hourly,
   NetSensSpaceGains06Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3571624747956663,
   0.3093906991393215,
   0.2884929919608995,
   0.2842668807030328,
   0.2803730102434689,
   0.318794629047157,
   0.4214125969879858,
   0.4609695076152021,
   0.3601790469357863,
   0.2872464786552584,
   0.2756874870713649,
   0.2677757509569575,
   0.2581270449769669,
   0.2588068665089752,
   0.267630785614561,
   0.2622611017715566,
   0.3239916153050409,
   0.44670446633636,
   0.5410722879290668,
   0.5810023223269102,
   0.6540226096416031,
   0.7160813466510992,
   0.6199228285891881,
   0.4929231323617457;

Schedule:Day:Hourly,
   NetSensSpaceGains06Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.323327215422931,
   0.275891994827529,
   0.2556570738599628,
   0.2522144860994905,
   0.2495939258989848,
   0.2891823407510253,
   0.3926533340534446,
   0.4321173943211877,
   0.3316547984932589,
   0.2595158972730447,
   0.2487718212116936,
   0.2403884848565685,
   0.2281262270754785,
   0.2281015161536299,
   0.2360806811507793,
   0.2318352155111234,
   0.2910097949846684,
   0.4106359901966702,
   0.5040926144431478,
   0.5463667504541454,
   0.6200734215587145,
   0.682399936578086,
   0.5865898241285473,
   0.4600712230256482;

Schedule:Day:Hourly,
   NetSensSpaceGains07Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3562786756990555,
   0.3085746711964665,
   0.2876684713237008,
   0.2834649504504194,
   0.2796473438389553,
   0.3181664583410227,
   0.4227202277428075,
   0.4664124813913909,
   0.3645578419525911,
   0.2881512749031913,
   0.275824284886975,
   0.2678832232463014,
   0.2582767026969007,
   0.258835457321071,
   0.2676259059396384,
   0.2622146040101991,
   0.3239974287264294,
   0.4467871292106693,
   0.5413312415180032,
   0.5816998782610965,
   0.6549755411700502,
   0.7157122757442627,
   0.6186352902684875,
   0.4918247530117398;

Schedule:Day:Hourly,
   NetSensSpaceGains07Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3224434163263201,
   0.2750759668846741,
   0.254832553222764,
   0.2514125558468771,
   0.2488682594944712,
   0.288554170044891,
   0.3939609648082664,
   0.4375603680973765,
   0.3360335935100636,
   0.2604206935209776,
   0.2489086190273036,
   0.2404959571459123,
   0.2282758847954122,
   0.2281301069657257,
   0.2360758014758566,
   0.2317887177497657,
   0.291015608406057,
   0.4107186530709794,
   0.5043515680320843,
   0.5470643063883316,
   0.6210263530871616,
   0.6820308656712494,
   0.5853022858078467,
   0.4589728436756424;

Schedule:Day:Hourly,
   NetSensSpaceGains08Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3562786756990554,
   0.3085746711964665,
   0.2876684713237008,
   0.2834649504504194,
   0.2796473438389553,
   0.3185897518903416,
   0.4287921778735307,
   0.4839714064613393,
   0.3795722944275368,
   0.2929145226217401,
   0.2785846088438676,
   0.2705627554274517,
   0.2609556642685479,
   0.2615172517425989,
   0.2703384489894968,
   0.265156898885774,
   0.3281415034822834,
   0.4553318148869805,
   0.5608908994013998,
   0.6187708486227333,
   0.7051491629674133,
   0.7392814334187537,
   0.6186352902684875,
   0.4918247530117398;

Schedule:Day:Hourly,
   NetSensSpaceGains08Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3224434163263201,
   0.2750759668846741,
   0.254832553222764,
   0.2514125558468771,
   0.2488682594944712,
   0.2889774635942099,
   0.4000329149389895,
   0.455119293167325,
   0.3510480459850093,
   0.2651839412395264,
   0.2516689429841962,
   0.2431754893270626,
   0.2309548463670594,
   0.2308119013872536,
   0.2387883445257152,
   0.2347310126253407,
   0.295159683161911,
   0.4192633387472908,
   0.5239112259154808,
   0.5841352767499687,
   0.6711999748845247,
   0.7056000233457403,
   0.5853022858078467,
   0.4589728436756424;

Schedule:Day:Hourly,
   NetSensSpaceGains09Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3571624747956663,
   0.3093906991393215,
   0.2884929919608995,
   0.2842668807030328,
   0.2803730102434689,
   0.3199537226394772,
   0.4380392583220258,
   0.5090506502864195,
   0.4044325677868532,
   0.3034293951566464,
   0.2863858501185905,
   0.2782528840097129,
   0.2686041817103114,
   0.2693122061548505,
   0.2783760158285228,
   0.2744931276288968,
   0.3427564158206174,
   0.485394640096328,
   0.6199634947144788,
   0.7063475885199122,
   0.7862756715029396,
   0.7441400806415095,
   0.6199228285891881,
   0.4929231323617457;

Schedule:Day:Hourly,
   NetSensSpaceGains09Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.323327215422931,
   0.275891994827529,
   0.2556570738599627,
   0.2522144860994904,
   0.2495939258989847,
   0.2903414343433456,
   0.4092799953874846,
   0.4801985369924052,
   0.3759083193443257,
   0.2756988137744327,
   0.259470184258919,
   0.2508656179093239,
   0.238603363808823,
   0.2386068557995052,
   0.2468259113647412,
   0.2440672413684636,
   0.309774595500245,
   0.4493261639566383,
   0.5829838212285599,
   0.6717120166471475,
   0.7523264834200512,
   0.7104586705684962,
   0.5865898241285473,
   0.4600712230256482;

Schedule:Day:Hourly,
   NetSensSpaceGains10Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3770706010357893,
   0.3275898120606652,
   0.3065481953409941,
   0.3018404816601512,
   0.2965136104479826,
   0.3390334188426284,
   0.4721797624407185,
   0.5667549444061227,
   0.4589792424967201,
   0.3337312810191454,
   0.3134275095924848,
   0.3065049583268371,
   0.2966293391892104,
   0.2988861650278842,
   0.3115775170860139,
   0.3112303897883915,
   0.4016319493334061,
   0.5883021242712541,
   0.7627630405590855,
   0.8481903224128883,
   0.848306567505033,
   0.7827091221182694,
   0.6517909839382608,
   0.5192042268108569;

Schedule:Day:Hourly,
   NetSensSpaceGains10Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.348514178539065,
   0.2992379737029836,
   0.278727172272268,
   0.2746710111669191,
   0.2704854792919084,
   0.3141720837349067,
   0.4484353945383879,
   0.5431816679881195,
   0.4358658018521038,
   0.3114115074348431,
   0.2917906806088244,
   0.2843965291024591,
   0.2721713000075336,
   0.2737235933923506,
   0.2855701913420439,
   0.2862153113258696,
   0.3744568495766459,
   0.5585682523827776,
   0.7323819131681805,
   0.8198893547913368,
   0.8205600127514574,
   0.7550983744526689,
   0.6242647000412321,
   0.4917631252726707;

Schedule:Day:Hourly,
   NetSensSpaceGains11Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.376426643489646,
   0.3269845438377609,
   0.3059477308644507,
   0.3012561161222614,
   0.2959679342333317,
   0.3378934452954382,
   0.4634726794466427,
   0.542785102692571,
   0.4454926847792474,
   0.3339408655341664,
   0.3162823369569144,
   0.3094554532933743,
   0.2998640829246432,
   0.3045817008618578,
   0.3288064326377192,
   0.3646463640580407,
   0.523824017278617,
   0.7714671061656662,
   0.9146366134111683,
   0.8736059573151226,
   0.8472788327732906,
   0.7817087815174731,
   0.6509132027531133,
   0.518442513595426;

Schedule:Day:Hourly,
   NetSensSpaceGains11Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.348062178697504,
   0.2988198642420469,
   0.2783090676150776,
   0.2742642065057679,
   0.2701125650113815,
   0.3132048721218405,
   0.4399106713636652,
   0.5194037839791499,
   0.4225760007818281,
   0.3118178485970608,
   0.2948374656778363,
   0.2875389817735786,
   0.2756075993327778,
   0.2796206848161354,
   0.3030006624835605,
   0.3398280422427156,
   0.4968600709968971,
   0.7419635835226885,
   0.8844954331509911,
   0.8455353389390698,
   0.8197578283225992,
   0.7543187852121421,
   0.6235980723311252,
   0.4911981687044367;

Schedule:Day:Hourly,
   NetSensSpaceGains12Weekday,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.4129553473766517,
   0.3606356574830081,
   0.339652314067637,
   0.3340484725426126,
   0.325899685800612,
   0.3715082361534983,
   0.5134105377155422,
   0.6159400842450307,
   0.5085874172171103,
   0.3689860041797903,
   0.3489759863853062,
   0.3430411169749618,
   0.3323602209560387,
   0.3411240063478894,
   0.3700472732336679,
   0.4136083999280762,
   0.5928415803181808,
   0.8620261489127264,
   1,
   0.938456971296837,
   0.913936015941643,
   0.8464144382112367,
   0.7058819958794492,
   0.5647502270153401;

Schedule:Day:Hourly,
   NetSensSpaceGains12Weekend,   !- Name
   MULTIPLIER,                   !- Schedule Type
   0.3874062622517157,
   0.3352159730628199,
   0.3146882615021095,
   0.3096607891182845,
   0.3025781582791471,
   0.349353504680386,
   0.4925231403164103,
   0.5953741451988155,
   0.488556497378577,
   0.3497487514015707,
   0.3303464947734339,
   0.3239400251223719,
   0.3110598860147394,
   0.3191191389527333,
   0.3471976517300754,
   0.3916758422716372,
   0.5689745516703875,
   0.8359010818703958,
   0.9733780443238302,
   0.9137648085214314,
   0.8897230825999187,
   0.8222621285231926,
   0.6816637830913875,
   0.5403916462832368;

Schedule:Week:Compact,
   NetSensSpaceGains01Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains01Weekday,
   For: CustomDay1,
   NetSensSpaceGains01Weekday,
   For: CustomDay2,
   NetSensSpaceGains01Weekend,
   For: AllOtherDays,
   NetSensSpaceGains01Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains02Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains02Weekday,
   For: CustomDay1,
   NetSensSpaceGains02Weekday,
   For: CustomDay2,
   NetSensSpaceGains02Weekend,
   For: AllOtherDays,
   NetSensSpaceGains02Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains03Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains03Weekday,
   For: CustomDay1,
   NetSensSpaceGains03Weekday,
   For: CustomDay2,
   NetSensSpaceGains03Weekend,
   For: AllOtherDays,
   NetSensSpaceGains03Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains04Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains04Weekday,
   For: CustomDay1,
   NetSensSpaceGains04Weekday,
   For: CustomDay2,
   NetSensSpaceGains04Weekend,
   For: AllOtherDays,
   NetSensSpaceGains04Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains05Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains05Weekday,
   For: CustomDay1,
   NetSensSpaceGains05Weekday,
   For: CustomDay2,
   NetSensSpaceGains05Weekend,
   For: AllOtherDays,
   NetSensSpaceGains05Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains06Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains06Weekday,
   For: CustomDay1,
   NetSensSpaceGains06Weekday,
   For: CustomDay2,
   NetSensSpaceGains06Weekend,
   For: AllOtherDays,
   NetSensSpaceGains06Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains07Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains07Weekday,
   For: CustomDay1,
   NetSensSpaceGains07Weekday,
   For: CustomDay2,
   NetSensSpaceGains07Weekend,
   For: AllOtherDays,
   NetSensSpaceGains07Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains08Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains08Weekday,
   For: CustomDay1,
   NetSensSpaceGains08Weekday,
   For: CustomDay2,
   NetSensSpaceGains08Weekend,
   For: AllOtherDays,
   NetSensSpaceGains08Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains09Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains09Weekday,
   For: CustomDay1,
   NetSensSpaceGains09Weekday,
   For: CustomDay2,
   NetSensSpaceGains09Weekend,
   For: AllOtherDays,
   NetSensSpaceGains09Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains10Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains10Weekday,
   For: CustomDay1,
   NetSensSpaceGains10Weekday,
   For: CustomDay2,
   NetSensSpaceGains10Weekend,
   For: AllOtherDays,
   NetSensSpaceGains10Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains11Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains11Weekday,
   For: CustomDay1,
   NetSensSpaceGains11Weekday,
   For: CustomDay2,
   NetSensSpaceGains11Weekend,
   For: AllOtherDays,
   NetSensSpaceGains11Weekend;

Schedule:Week:Compact,
   NetSensSpaceGains12Week,      !- Name
   For: Weekdays,
   NetSensSpaceGains12Weekday,
   For: CustomDay1,
   NetSensSpaceGains12Weekday,
   For: CustomDay2,
   NetSensSpaceGains12Weekend,
   For: AllOtherDays,
   NetSensSpaceGains12Weekend;

Schedule:Year,
   NetSensSpaceGains,         !- Name
   MULTIPLIER,                !- Schedule Type
   NetSensSpaceGains01Week,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains02Week,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   NetSensSpaceGains03Week,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains04Week,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   NetSensSpaceGains05Week,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains06Week,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   NetSensSpaceGains07Week,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains08Week,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   NetSensSpaceGains09Week,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   NetSensSpaceGains10Week,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   NetSensSpaceGains11Week,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   NetSensSpaceGains12Week,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

Schedule:Day:Hourly,
   OccupancyDay,   !- Name
   FRACTION,       !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   0.8831,
   0.40861,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.24189,
   0.29498,
   0.5531,
   0.89693,
   0.89693,
   0.89693,
   1,
   1,
   1;

Schedule:Day:Hourly,
   OccupancyVacationDay,   !- Name
   FRACTION,               !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   OccupancyWeek,          !- Name
   For: Weekdays,
   OccupancyDay,
   For: CustomDay1,
   OccupancyVacationDay,
   For: CustomDay2,
   OccupancyVacationDay,
   For: AllOtherDays,
   OccupancyDay;

Schedule:Year,
   Occupancy,       !- Name
   FRACTION,        !- Schedule Type
   OccupancyWeek,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Constant,
   OccupantActivity,     !- Name
   MULTIPLIER,           !- Schedule Type
   112.55040000000001;   !- Hourly Value

Schedule:Day:Hourly,
   Pool_HeaterDay01,     !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258235,
   0.9470114685276743,
   0.9939707149009475,
   0.9470114685276743,
   0.9391849274654621,
   0.7043886955990966,
   0.5869905796659138,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_HeaterDay02,     !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133859,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023623,
   0.4803149606299212,
   0.2913385826771654,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_HeaterDay03,     !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054779,
   0.5771022808195487,
   0.8313020949900641,
   0.8725236864771748,
   0.8313020949900641,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888828,
   0.419086180118958,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterDay04,     !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728852,
   0.5753931921300536,
   0.8288401934254342,
   0.8699397071490095,
   0.8288401934254342,
   0.8219902744715051,
   0.6164927058536287,
   0.5137439215446906,
   0.4178450561896817,
   0.2534470012953808,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_HeaterDay05,     !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054779,
   0.5771022808195487,
   0.8313020949900641,
   0.8725236864771748,
   0.8313020949900641,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888828,
   0.419086180118958,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_HeaterDay06,     !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474476,
   0.5058902520905818,
   0.7287228631304808,
   0.764857881136951,
   0.7287228631304808,
   0.7227003601294024,
   0.5420252700970519,
   0.4516877250808765,
   0.3673726830657796,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterDay07,     !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913929,
   0.2634980704931264,
   0.5030417709414231,
   0.7246196938560975,
   0.760551248923342,
   0.7246196938560975,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterDay08,     !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913929,
   0.2634980704931264,
   0.5030417709414231,
   0.7246196938560975,
   0.760551248923342,
   0.7246196938560975,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_HeaterDay09,     !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474476,
   0.5058902520905818,
   0.7287228631304808,
   0.764857881136951,
   0.7287228631304808,
   0.7227003601294024,
   0.5420252700970519,
   0.4516877250808765,
   0.3673726830657796,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_HeaterDay10,     !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876356,
   0.2918472400252294,
   0.557162912775438,
   0.8025799100693809,
   0.8423772609819121,
   0.8025799100693809,
   0.7959470182506256,
   0.5969602636879693,
   0.4974668864066411,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_HeaterDay11,     !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817725,
   0.5548841278561111,
   0.7992973746498743,
   0.838931955211025,
   0.7992973746498743,
   0.7926916112230158,
   0.5945187084172617,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937633,
   0.1519325588177447,
   0.0858749245491601,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_HeaterDay12,     !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258235,
   0.9470114685276743,
   0.9939707149009475,
   0.9470114685276743,
   0.9391849274654621,
   0.7043886955990966,
   0.5869905796659138,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_HeaterWk01,     !- Name
   For: Weekdays,
   Pool_HeaterDay01,
   For: CustomDay1,
   Pool_HeaterDay01,
   For: CustomDay2,
   Pool_HeaterDay01,
   For: AllOtherDays,
   Pool_HeaterDay01;

Schedule:Week:Compact,
   Pool_HeaterWk02,     !- Name
   For: Weekdays,
   Pool_HeaterDay02,
   For: CustomDay1,
   Pool_HeaterDay02,
   For: CustomDay2,
   Pool_HeaterDay02,
   For: AllOtherDays,
   Pool_HeaterDay02;

Schedule:Week:Compact,
   Pool_HeaterWk03,     !- Name
   For: Weekdays,
   Pool_HeaterDay03,
   For: CustomDay1,
   Pool_HeaterDay03,
   For: CustomDay2,
   Pool_HeaterDay03,
   For: AllOtherDays,
   Pool_HeaterDay03;

Schedule:Week:Compact,
   Pool_HeaterWk04,     !- Name
   For: Weekdays,
   Pool_HeaterDay04,
   For: CustomDay1,
   Pool_HeaterDay04,
   For: CustomDay2,
   Pool_HeaterDay04,
   For: AllOtherDays,
   Pool_HeaterDay04;

Schedule:Week:Compact,
   Pool_HeaterWk05,     !- Name
   For: Weekdays,
   Pool_HeaterDay05,
   For: CustomDay1,
   Pool_HeaterDay05,
   For: CustomDay2,
   Pool_HeaterDay05,
   For: AllOtherDays,
   Pool_HeaterDay05;

Schedule:Week:Compact,
   Pool_HeaterWk06,     !- Name
   For: Weekdays,
   Pool_HeaterDay06,
   For: CustomDay1,
   Pool_HeaterDay06,
   For: CustomDay2,
   Pool_HeaterDay06,
   For: AllOtherDays,
   Pool_HeaterDay06;

Schedule:Week:Compact,
   Pool_HeaterWk07,     !- Name
   For: Weekdays,
   Pool_HeaterDay07,
   For: CustomDay1,
   Pool_HeaterDay07,
   For: CustomDay2,
   Pool_HeaterDay07,
   For: AllOtherDays,
   Pool_HeaterDay07;

Schedule:Week:Compact,
   Pool_HeaterWk08,     !- Name
   For: Weekdays,
   Pool_HeaterDay08,
   For: CustomDay1,
   Pool_HeaterDay08,
   For: CustomDay2,
   Pool_HeaterDay08,
   For: AllOtherDays,
   Pool_HeaterDay08;

Schedule:Week:Compact,
   Pool_HeaterWk09,     !- Name
   For: Weekdays,
   Pool_HeaterDay09,
   For: CustomDay1,
   Pool_HeaterDay09,
   For: CustomDay2,
   Pool_HeaterDay09,
   For: AllOtherDays,
   Pool_HeaterDay09;

Schedule:Week:Compact,
   Pool_HeaterWk10,     !- Name
   For: Weekdays,
   Pool_HeaterDay10,
   For: CustomDay1,
   Pool_HeaterDay10,
   For: CustomDay2,
   Pool_HeaterDay10,
   For: AllOtherDays,
   Pool_HeaterDay10;

Schedule:Week:Compact,
   Pool_HeaterWk11,     !- Name
   For: Weekdays,
   Pool_HeaterDay11,
   For: CustomDay1,
   Pool_HeaterDay11,
   For: CustomDay2,
   Pool_HeaterDay11,
   For: AllOtherDays,
   Pool_HeaterDay11;

Schedule:Week:Compact,
   Pool_HeaterWk12,     !- Name
   For: Weekdays,
   Pool_HeaterDay12,
   For: CustomDay1,
   Pool_HeaterDay12,
   For: CustomDay2,
   Pool_HeaterDay12,
   For: AllOtherDays,
   Pool_HeaterDay12;

Schedule:Year,
   Pool_Heater,       !- Name
   FRACTION,          !- Schedule Type
   Pool_HeaterWk01,   !- Week Schedule Name
   1,                 !- Start Month
   1,                 !- Start Day
   1,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk02,   !- Week Schedule Name
   2,                 !- Start Month
   1,                 !- Start Day
   2,                 !- End Month
   28,                !- End Day
   Pool_HeaterWk03,   !- Week Schedule Name
   3,                 !- Start Month
   1,                 !- Start Day
   3,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk04,   !- Week Schedule Name
   4,                 !- Start Month
   1,                 !- Start Day
   4,                 !- End Month
   30,                !- End Day
   Pool_HeaterWk05,   !- Week Schedule Name
   5,                 !- Start Month
   1,                 !- Start Day
   5,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk06,   !- Week Schedule Name
   6,                 !- Start Month
   1,                 !- Start Day
   6,                 !- End Month
   30,                !- End Day
   Pool_HeaterWk07,   !- Week Schedule Name
   7,                 !- Start Month
   1,                 !- Start Day
   7,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk08,   !- Week Schedule Name
   8,                 !- Start Month
   1,                 !- Start Day
   8,                 !- End Month
   31,                !- End Day
   Pool_HeaterWk09,   !- Week Schedule Name
   9,                 !- Start Month
   1,                 !- Start Day
   9,                 !- End Month
   30,                !- End Day
   Pool_HeaterWk10,   !- Week Schedule Name
   10,                !- Start Month
   1,                 !- Start Day
   10,                !- End Month
   31,                !- End Day
   Pool_HeaterWk11,   !- Week Schedule Name
   11,                !- Start Month
   1,                 !- Start Day
   11,                !- End Month
   30,                !- End Day
   Pool_HeaterWk12,   !- Week Schedule Name
   12,                !- Start Month
   1,                 !- Start Day
   12,                !- End Month
   31;                !- End Day

Schedule:Day:Hourly,
   Pool_PumpDay01,       !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258235,
   0.9470114685276743,
   0.9939707149009475,
   0.9470114685276743,
   0.9391849274654621,
   0.7043886955990966,
   0.5869905796659138,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Day:Hourly,
   Pool_PumpDay02,       !- Name
   FRACTION,             !- Schedule Type
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945,
   0.031496062992126,
   0.062992125984252,
   0.1181102362204724,
   0.2047244094488189,
   0.3464566929133859,
   0.6614173228346458,
   0.952755905511811,
   1,
   0.952755905511811,
   0.9448818897637795,
   0.7086614173228347,
   0.5905511811023623,
   0.4803149606299212,
   0.2913385826771654,
   0.1811023622047244,
   0.1023622047244095,
   0.062992125984252,
   0.031496062992126,
   0.0236220472440945,
   0.0236220472440945,
   0.0236220472440945;

Schedule:Day:Hourly,
   Pool_PumpDay03,       !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054779,
   0.5771022808195487,
   0.8313020949900641,
   0.8725236864771748,
   0.8313020949900641,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888828,
   0.419086180118958,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpDay04,       !- Name
   FRACTION,             !- Schedule Type
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876,
   0.0273996758157168,
   0.0547993516314337,
   0.1027487843089381,
   0.1780978928021594,
   0.3013964339728852,
   0.5753931921300536,
   0.8288401934254342,
   0.8699397071490095,
   0.8288401934254342,
   0.8219902744715051,
   0.6164927058536287,
   0.5137439215446906,
   0.4178450561896817,
   0.2534470012953808,
   0.1575481359403718,
   0.0890489464010797,
   0.0547993516314337,
   0.0273996758157168,
   0.0205497568617876,
   0.0205497568617876,
   0.0205497568617876;

Schedule:Day:Hourly,
   Pool_PumpDay05,       !- Name
   FRACTION,             !- Schedule Type
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553,
   0.0274810609914071,
   0.0549621219828142,
   0.1030539787177766,
   0.178626896444146,
   0.3022916709054779,
   0.5771022808195487,
   0.8313020949900641,
   0.8725236864771748,
   0.8313020949900641,
   0.8244318297422124,
   0.6183238723066593,
   0.5152698935888828,
   0.419086180118958,
   0.2541998141705155,
   0.1580161007005907,
   0.089313448222073,
   0.0549621219828142,
   0.0274810609914071,
   0.0206107957435553,
   0.0206107957435553,
   0.0206107957435553;

Schedule:Day:Hourly,
   Pool_PumpDay06,       !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474476,
   0.5058902520905818,
   0.7287228631304808,
   0.764857881136951,
   0.7287228631304808,
   0.7227003601294024,
   0.5420252700970519,
   0.4516877250808765,
   0.3673726830657796,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpDay07,       !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913929,
   0.2634980704931264,
   0.5030417709414231,
   0.7246196938560975,
   0.760551248923342,
   0.7246196938560975,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpDay08,       !- Name
   FRACTION,             !- Schedule Type
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222,
   0.0239543700448297,
   0.0479087400896593,
   0.0898288876681113,
   0.1557034052913929,
   0.2634980704931264,
   0.5030417709414231,
   0.7246196938560975,
   0.760551248923342,
   0.7246196938560975,
   0.71863110134489,
   0.5389733260086675,
   0.4491444383405562,
   0.3653041431836525,
   0.2215779229146745,
   0.1377376277577706,
   0.0778517026456964,
   0.0479087400896593,
   0.0239543700448297,
   0.0179657775336222,
   0.0179657775336222,
   0.0179657775336222;

Schedule:Day:Hourly,
   Pool_PumpDay09,       !- Name
   FRACTION,             !- Schedule Type
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351,
   0.0240900120043134,
   0.0481800240086268,
   0.0903375450161753,
   0.1565850780280372,
   0.2649901320474476,
   0.5058902520905818,
   0.7287228631304808,
   0.764857881136951,
   0.7287228631304808,
   0.7227003601294024,
   0.5420252700970519,
   0.4516877250808765,
   0.3673726830657796,
   0.2228326110398991,
   0.1385175690248021,
   0.0782925390140186,
   0.0481800240086268,
   0.0240900120043134,
   0.0180675090032351,
   0.0180675090032351,
   0.0180675090032351;

Schedule:Day:Hourly,
   Pool_PumpDay10,       !- Name
   FRACTION,             !- Schedule Type
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656,
   0.0265315672750209,
   0.0530631345500417,
   0.0994933772813282,
   0.1724551872876356,
   0.2918472400252294,
   0.557162912775438,
   0.8025799100693809,
   0.8423772609819121,
   0.8025799100693809,
   0.7959470182506256,
   0.5969602636879693,
   0.4974668864066411,
   0.404606400944068,
   0.2454169972939429,
   0.1525565118313699,
   0.0862275936438178,
   0.0530631345500417,
   0.0265315672750209,
   0.0198986754562656,
   0.0198986754562656,
   0.0198986754562656;

Schedule:Day:Hourly,
   Pool_PumpDay11,       !- Name
   FRACTION,             !- Schedule Type
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754,
   0.0264230537074339,
   0.0528461074148677,
   0.099086451402877,
   0.1717498490983201,
   0.2906535907817725,
   0.5548841278561111,
   0.7992973746498743,
   0.838931955211025,
   0.7992973746498743,
   0.7926916112230158,
   0.5945187084172617,
   0.4954322570143848,
   0.4029515690383663,
   0.2444132467937633,
   0.1519325588177447,
   0.0858749245491601,
   0.0528461074148677,
   0.0264230537074339,
   0.0198172902805754,
   0.0198172902805754,
   0.0198172902805754;

Schedule:Day:Hourly,
   Pool_PumpDay12,       !- Name
   FRACTION,             !- Schedule Type
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366,
   0.0313061642488487,
   0.0626123284976975,
   0.1173981159331828,
   0.2034900676175168,
   0.3443678067373361,
   0.6574294492258235,
   0.9470114685276743,
   0.9939707149009475,
   0.9470114685276743,
   0.9391849274654621,
   0.7043886955990966,
   0.5869905796659138,
   0.4774190047949433,
   0.2895820193018508,
   0.1800104444308802,
   0.1017450338087584,
   0.0626123284976975,
   0.0313061642488487,
   0.0234796231866366,
   0.0234796231866366,
   0.0234796231866366;

Schedule:Week:Compact,
   Pool_PumpWk01,       !- Name
   For: Weekdays,
   Pool_PumpDay01,
   For: CustomDay1,
   Pool_PumpDay01,
   For: CustomDay2,
   Pool_PumpDay01,
   For: AllOtherDays,
   Pool_PumpDay01;

Schedule:Week:Compact,
   Pool_PumpWk02,       !- Name
   For: Weekdays,
   Pool_PumpDay02,
   For: CustomDay1,
   Pool_PumpDay02,
   For: CustomDay2,
   Pool_PumpDay02,
   For: AllOtherDays,
   Pool_PumpDay02;

Schedule:Week:Compact,
   Pool_PumpWk03,       !- Name
   For: Weekdays,
   Pool_PumpDay03,
   For: CustomDay1,
   Pool_PumpDay03,
   For: CustomDay2,
   Pool_PumpDay03,
   For: AllOtherDays,
   Pool_PumpDay03;

Schedule:Week:Compact,
   Pool_PumpWk04,       !- Name
   For: Weekdays,
   Pool_PumpDay04,
   For: CustomDay1,
   Pool_PumpDay04,
   For: CustomDay2,
   Pool_PumpDay04,
   For: AllOtherDays,
   Pool_PumpDay04;

Schedule:Week:Compact,
   Pool_PumpWk05,       !- Name
   For: Weekdays,
   Pool_PumpDay05,
   For: CustomDay1,
   Pool_PumpDay05,
   For: CustomDay2,
   Pool_PumpDay05,
   For: AllOtherDays,
   Pool_PumpDay05;

Schedule:Week:Compact,
   Pool_PumpWk06,       !- Name
   For: Weekdays,
   Pool_PumpDay06,
   For: CustomDay1,
   Pool_PumpDay06,
   For: CustomDay2,
   Pool_PumpDay06,
   For: AllOtherDays,
   Pool_PumpDay06;

Schedule:Week:Compact,
   Pool_PumpWk07,       !- Name
   For: Weekdays,
   Pool_PumpDay07,
   For: CustomDay1,
   Pool_PumpDay07,
   For: CustomDay2,
   Pool_PumpDay07,
   For: AllOtherDays,
   Pool_PumpDay07;

Schedule:Week:Compact,
   Pool_PumpWk08,       !- Name
   For: Weekdays,
   Pool_PumpDay08,
   For: CustomDay1,
   Pool_PumpDay08,
   For: CustomDay2,
   Pool_PumpDay08,
   For: AllOtherDays,
   Pool_PumpDay08;

Schedule:Week:Compact,
   Pool_PumpWk09,       !- Name
   For: Weekdays,
   Pool_PumpDay09,
   For: CustomDay1,
   Pool_PumpDay09,
   For: CustomDay2,
   Pool_PumpDay09,
   For: AllOtherDays,
   Pool_PumpDay09;

Schedule:Week:Compact,
   Pool_PumpWk10,       !- Name
   For: Weekdays,
   Pool_PumpDay10,
   For: CustomDay1,
   Pool_PumpDay10,
   For: CustomDay2,
   Pool_PumpDay10,
   For: AllOtherDays,
   Pool_PumpDay10;

Schedule:Week:Compact,
   Pool_PumpWk11,       !- Name
   For: Weekdays,
   Pool_PumpDay11,
   For: CustomDay1,
   Pool_PumpDay11,
   For: CustomDay2,
   Pool_PumpDay11,
   For: AllOtherDays,
   Pool_PumpDay11;

Schedule:Week:Compact,
   Pool_PumpWk12,       !- Name
   For: Weekdays,
   Pool_PumpDay12,
   For: CustomDay1,
   Pool_PumpDay12,
   For: CustomDay2,
   Pool_PumpDay12,
   For: AllOtherDays,
   Pool_PumpDay12;

Schedule:Year,
   Pool_Pump,       !- Name
   FRACTION,        !- Schedule Type
   Pool_PumpWk01,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   Pool_PumpWk02,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   Pool_PumpWk03,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   Pool_PumpWk04,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   Pool_PumpWk05,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   Pool_PumpWk06,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   Pool_PumpWk07,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   Pool_PumpWk08,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   Pool_PumpWk09,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   Pool_PumpWk10,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   Pool_PumpWk11,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   Pool_PumpWk12,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   RangeHoodDay,   !- Name
   FRACTION,       !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   RangeHoodWk,         !- Name
   For: Weekdays,
   RangeHoodDay,
   For: CustomDay1,
   RangeHoodDay,
   For: CustomDay2,
   RangeHoodDay,
   For: AllOtherDays,
   RangeHoodDay;

Schedule:Year,
   RangeHood,     !- Name
   FRACTION,      !- Schedule Type
   RangeHoodWk,   !- Week Schedule Name
   1,             !- Start Month
   1,             !- Start Day
   12,            !- End Month
   31;            !- End Day

Schedule:Day:Hourly,
   RefrigeratorDay01,    !- Name
   FRACTION,             !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262773,
   0.5498540145985401,
   0.5498540145985401,
   0.5804014598540145,
   0.610948905109489,
   0.626222627737226,
   0.626222627737226,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649633,
   0.6414963503649633,
   0.6414963503649633,
   0.626222627737226,
   0.6720437956204378,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204378,
   0.626222627737226;

Schedule:Day:Hourly,
   RefrigeratorDay02,    !- Name
   FRACTION,             !- Schedule Type
   0.6094890510948904,
   0.5942518248175181,
   0.5790145985401459,
   0.5637773722627737,
   0.5485401459854015,
   0.5485401459854015,
   0.5790145985401459,
   0.6094890510948904,
   0.6247262773722626,
   0.6247262773722626,
   0.6094890510948904,
   0.6094890510948904,
   0.6399635036496351,
   0.6399635036496351,
   0.6399635036496351,
   0.6247262773722626,
   0.6704379562043795,
   0.7313868613138684,
   0.7618613138686131,
   0.7313868613138684,
   0.7161496350364962,
   0.700912408759124,
   0.6704379562043795,
   0.6247262773722626;

Schedule:Day:Hourly,
   RefrigeratorDay03,    !- Name
   FRACTION,             !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   RefrigeratorDay04,    !- Name
   FRACTION,             !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   RefrigeratorDay05,    !- Name
   FRACTION,             !- Schedule Type
   0.7912408759124087,
   0.7714598540145985,
   0.7516788321167882,
   0.7318978102189782,
   0.712116788321168,
   0.712116788321168,
   0.7516788321167882,
   0.7912408759124087,
   0.8110218978102188,
   0.8110218978102188,
   0.7912408759124087,
   0.7912408759124087,
   0.8308029197080292,
   0.8308029197080292,
   0.8308029197080292,
   0.8110218978102188,
   0.8703649635036497,
   0.9494890510948903,
   0.9890510948905109,
   0.9494890510948903,
   0.9297080291970802,
   0.90992700729927,
   0.8703649635036497,
   0.8110218978102188;

Schedule:Day:Hourly,
   RefrigeratorDay06,    !- Name
   FRACTION,             !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   RefrigeratorDay07,    !- Name
   FRACTION,             !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   RefrigeratorDay08,    !- Name
   FRACTION,             !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   RefrigeratorDay09,    !- Name
   FRACTION,             !- Schedule Type
   0.7999999999999999,
   0.7799999999999999,
   0.76,
   0.7400000000000001,
   0.72,
   0.72,
   0.76,
   0.7999999999999999,
   0.8199999999999998,
   0.8199999999999998,
   0.7999999999999999,
   0.7999999999999999,
   0.84,
   0.84,
   0.84,
   0.8199999999999998,
   0.88,
   0.9599999999999999,
   1,
   0.9599999999999999,
   0.94,
   0.9199999999999999,
   0.88,
   0.8199999999999998;

Schedule:Day:Hourly,
   RefrigeratorDay10,    !- Name
   FRACTION,             !- Schedule Type
   0.6795620437956204,
   0.6625729927007299,
   0.6455839416058393,
   0.6285948905109489,
   0.6116058394160584,
   0.6116058394160584,
   0.6455839416058393,
   0.6795620437956204,
   0.6965510948905108,
   0.6965510948905108,
   0.6795620437956204,
   0.6795620437956204,
   0.7135401459854014,
   0.7135401459854014,
   0.7135401459854014,
   0.6965510948905108,
   0.7475182481751825,
   0.8154744525547445,
   0.8494525547445255,
   0.8154744525547445,
   0.7984854014598539,
   0.7814963503649635,
   0.7475182481751825,
   0.6965510948905108;

Schedule:Day:Hourly,
   RefrigeratorDay11,    !- Name
   FRACTION,             !- Schedule Type
   0.6751824817518248,
   0.6583029197080291,
   0.6414233576642335,
   0.6245437956204379,
   0.6076642335766423,
   0.6076642335766423,
   0.6414233576642335,
   0.6751824817518248,
   0.6920620437956203,
   0.6920620437956203,
   0.6751824817518248,
   0.6751824817518248,
   0.708941605839416,
   0.708941605839416,
   0.708941605839416,
   0.6920620437956203,
   0.7427007299270073,
   0.8102189781021897,
   0.843978102189781,
   0.8102189781021897,
   0.7933394160583941,
   0.7764598540145985,
   0.7427007299270073,
   0.6920620437956203;

Schedule:Day:Hourly,
   RefrigeratorDay12,    !- Name
   FRACTION,             !- Schedule Type
   0.610948905109489,
   0.5956751824817517,
   0.5804014598540145,
   0.5651277372262773,
   0.5498540145985401,
   0.5498540145985401,
   0.5804014598540145,
   0.610948905109489,
   0.626222627737226,
   0.626222627737226,
   0.610948905109489,
   0.610948905109489,
   0.6414963503649633,
   0.6414963503649633,
   0.6414963503649633,
   0.626222627737226,
   0.6720437956204378,
   0.7331386861313867,
   0.7636861313868611,
   0.7331386861313867,
   0.7178649635036495,
   0.7025912408759122,
   0.6720437956204378,
   0.626222627737226;

Schedule:Week:Compact,
   RefrigeratorWk01,    !- Name
   For: Weekdays,
   RefrigeratorDay01,
   For: CustomDay1,
   RefrigeratorDay01,
   For: CustomDay2,
   RefrigeratorDay01,
   For: AllOtherDays,
   RefrigeratorDay01;

Schedule:Week:Compact,
   RefrigeratorWk02,    !- Name
   For: Weekdays,
   RefrigeratorDay02,
   For: CustomDay1,
   RefrigeratorDay02,
   For: CustomDay2,
   RefrigeratorDay02,
   For: AllOtherDays,
   RefrigeratorDay02;

Schedule:Week:Compact,
   RefrigeratorWk03,    !- Name
   For: Weekdays,
   RefrigeratorDay03,
   For: CustomDay1,
   RefrigeratorDay03,
   For: CustomDay2,
   RefrigeratorDay03,
   For: AllOtherDays,
   RefrigeratorDay03;

Schedule:Week:Compact,
   RefrigeratorWk04,    !- Name
   For: Weekdays,
   RefrigeratorDay04,
   For: CustomDay1,
   RefrigeratorDay04,
   For: CustomDay2,
   RefrigeratorDay04,
   For: AllOtherDays,
   RefrigeratorDay04;

Schedule:Week:Compact,
   RefrigeratorWk05,    !- Name
   For: Weekdays,
   RefrigeratorDay05,
   For: CustomDay1,
   RefrigeratorDay05,
   For: CustomDay2,
   RefrigeratorDay05,
   For: AllOtherDays,
   RefrigeratorDay05;

Schedule:Week:Compact,
   RefrigeratorWk06,    !- Name
   For: Weekdays,
   RefrigeratorDay06,
   For: CustomDay1,
   RefrigeratorDay06,
   For: CustomDay2,
   RefrigeratorDay06,
   For: AllOtherDays,
   RefrigeratorDay06;

Schedule:Week:Compact,
   RefrigeratorWk07,    !- Name
   For: Weekdays,
   RefrigeratorDay07,
   For: CustomDay1,
   RefrigeratorDay07,
   For: CustomDay2,
   RefrigeratorDay07,
   For: AllOtherDays,
   RefrigeratorDay07;

Schedule:Week:Compact,
   RefrigeratorWk08,    !- Name
   For: Weekdays,
   RefrigeratorDay08,
   For: CustomDay1,
   RefrigeratorDay08,
   For: CustomDay2,
   RefrigeratorDay08,
   For: AllOtherDays,
   RefrigeratorDay08;

Schedule:Week:Compact,
   RefrigeratorWk09,    !- Name
   For: Weekdays,
   RefrigeratorDay09,
   For: CustomDay1,
   RefrigeratorDay09,
   For: CustomDay2,
   RefrigeratorDay09,
   For: AllOtherDays,
   RefrigeratorDay09;

Schedule:Week:Compact,
   RefrigeratorWk10,    !- Name
   For: Weekdays,
   RefrigeratorDay10,
   For: CustomDay1,
   RefrigeratorDay10,
   For: CustomDay2,
   RefrigeratorDay10,
   For: AllOtherDays,
   RefrigeratorDay10;

Schedule:Week:Compact,
   RefrigeratorWk11,    !- Name
   For: Weekdays,
   RefrigeratorDay11,
   For: CustomDay1,
   RefrigeratorDay11,
   For: CustomDay2,
   RefrigeratorDay11,
   For: AllOtherDays,
   RefrigeratorDay11;

Schedule:Week:Compact,
   RefrigeratorWk12,    !- Name
   For: Weekdays,
   RefrigeratorDay12,
   For: CustomDay1,
   RefrigeratorDay12,
   For: CustomDay2,
   RefrigeratorDay12,
   For: AllOtherDays,
   RefrigeratorDay12;

Schedule:Year,
   Refrigerator,       !- Name
   FRACTION,           !- Schedule Type
   RefrigeratorWk01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   RefrigeratorWk03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   RefrigeratorWk05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   RefrigeratorWk07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   RefrigeratorWk09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   RefrigeratorWk10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   RefrigeratorWk11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   RefrigeratorWk12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Constant,
   ShowerLatSchedule,    !- Name
   FRACTION,             !- Schedule Type
   0.4871972318339101;   !- Hourly Value

Schedule:Day:Hourly,
   ShowersDayMult0,      !- Name
   FRACTION,             !- Schedule Type
   0.0870056497175141,
   0.0395480225988701,
   0.023728813559322,
   0.0395480225988701,
   0.1107344632768361,
   0.4112994350282486,
   0.9333333333333333,
   0.9254237288135593,
   0.751412429378531,
   0.5853107344632769,
   0.4745762711864407,
   0.3717514124293785,
   0.2689265536723164,
   0.2293785310734463,
   0.2056497175141243,
   0.1977401129943503,
   0.2372881355932203,
   0.3084745762711864,
   0.3322033898305085,
   0.3322033898305085,
   0.3322033898305085,
   0.3242937853107344,
   0.2293785310734463,
   0.1661016949152543;

Schedule:Day:Hourly,
   ShowersDayMult1,      !- Name
   FRACTION,             !- Schedule Type
   0.0932203389830508,
   0.0423728813559322,
   0.0254237288135593,
   0.0423728813559322,
   0.1186440677966101,
   0.4406779661016949,
   1,
   0.9915254237288135,
   0.8050847457627118,
   0.6271186440677966,
   0.5084745762711864,
   0.3983050847457627,
   0.288135593220339,
   0.2457627118644067,
   0.2203389830508475,
   0.211864406779661,
   0.2542372881355932,
   0.3305084745762711,
   0.3559322033898306,
   0.3559322033898306,
   0.3559322033898306,
   0.347457627118644,
   0.2457627118644067,
   0.1779661016949153;

Schedule:Day:Hourly,
   ShowersDayMult2,   !- Name
   FRACTION,          !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   ShowersWk,           !- Name
   For: Weekdays,
   ShowersDayMult0,
   For: CustomDay1,
   ShowersDayMult2,
   For: CustomDay2,
   ShowersDayMult2,
   For: AllOtherDays,
   ShowersDayMult1;

Schedule:Year,
   Showers,     !- Name
   FRACTION,    !- Schedule Type
   ShowersWk,   !- Week Schedule Name
   1,           !- Start Month
   1,           !- Start Day
   12,          !- End Month
   31;          !- End Day

Schedule:Constant,
   ShowerSensSchedule,   !- Name
   FRACTION,             !- Schedule Type
   0.5128027681660899;   !- Hourly Value

Schedule:Constant,
   SinkLatSchedule,      !- Name
   FRACTION,             !- Schedule Type
   0.3122222222222222;   !- Hourly Value

Schedule:Day:Hourly,
   SinksDayMult0,        !- Name
   FRACTION,             !- Schedule Type
   0.1758974358974359,
   0.0879487179487179,
   0.0628205128205128,
   0.0628205128205128,
   0.0879487179487179,
   0.2261538461538462,
   0.5276923076923077,
   0.778974358974359,
   0.8292307692307693,
   0.778974358974359,
   0.6784615384615384,
   0.6282051282051283,
   0.6156410256410257,
   0.5653846153846154,
   0.5402564102564102,
   0.515128205128205,
   0.6030769230769231,
   0.8166666666666667,
   0.9423076923076923,
   0.8669230769230771,
   0.7161538461538463,
   0.6030769230769231,
   0.5025641025641026,
   0.3392307692307692;

Schedule:Day:Hourly,
   SinksDayMult1,   !- Name
   FRACTION,        !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   SinksDayMult2,        !- Name
   FRACTION,             !- Schedule Type
   0.1866666666666666,
   0.0933333333333333,
   0.0666666666666667,
   0.0666666666666667,
   0.0933333333333333,
   0.24,
   0.56,
   0.8266666666666667,
   0.8800000000000001,
   0.8266666666666667,
   0.7200000000000001,
   0.6666666666666667,
   0.6533333333333334,
   0.6,
   0.5733333333333334,
   0.5466666666666665,
   0.64,
   0.8666666666666667,
   1,
   0.9200000000000002,
   0.76,
   0.64,
   0.5333333333333333,
   0.36;

Schedule:Week:Compact,
   SinksWk,             !- Name
   For: Weekdays,
   SinksDayMult0,
   For: CustomDay1,
   SinksDayMult1,
   For: CustomDay2,
   SinksDayMult1,
   For: AllOtherDays,
   SinksDayMult2;

Schedule:Year,
   Sinks,      !- Name
   FRACTION,   !- Schedule Type
   SinksWk,    !- Week Schedule Name
   1,          !- Start Month
   1,          !- Start Day
   12,         !- End Month
   31;         !- End Day

Schedule:Constant,
   SinkSensSchedule,     !- Name
   FRACTION,             !- Schedule Type
   0.6877777777777778;   !- Hourly Value

Schedule:Constant,
   SSBWaterTempSchedule,   !- Name
   TEMPERATURE,            !- Schedule Type
   43.333333333333336;     !- Hourly Value

Schedule:Constant,
   SupplyFanAvailability,   !- Name
   FRACTION,                !- Schedule Type
   1;                       !- Hourly Value

Schedule:Constant,
   SupplyFanOperation,   !- Name
   MULTIPLIER,           !- Schedule Type
   0;                    !- Hourly Value

Schedule:Day:Hourly,
   TmainsSchedule01d,   !- Name
   TEMPERATURE,         !- Schedule Type
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973,
   7.995982689529973;

Schedule:Day:Hourly,
   TmainsSchedule02d,   !- Name
   TEMPERATURE,         !- Schedule Type
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853,
   7.243847372204853;

Schedule:Day:Hourly,
   TmainsSchedule03d,   !- Name
   TEMPERATURE,         !- Schedule Type
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384,
   8.439617563612384;

Schedule:Day:Hourly,
   TmainsSchedule04d,    !- Name
   TEMPERATURE,          !- Schedule Type
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753,
   11.271597335985753;

Schedule:Day:Hourly,
   TmainsSchedule05d,    !- Name
   TEMPERATURE,          !- Schedule Type
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513,
   15.001587519526513;

Schedule:Day:Hourly,
   TmainsSchedule06d,    !- Name
   TEMPERATURE,          !- Schedule Type
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104,
   18.657308692006104;

Schedule:Day:Hourly,
   TmainsSchedule07d,    !- Name
   TEMPERATURE,          !- Schedule Type
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164,
   21.285840793449164;

Schedule:Day:Hourly,
   TmainsSchedule08d,    !- Name
   TEMPERATURE,          !- Schedule Type
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752,
   22.202016424708752;

Schedule:Day:Hourly,
   TmainsSchedule09d,    !- Name
   TEMPERATURE,          !- Schedule Type
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194,
   21.167020288803194;

Schedule:Day:Hourly,
   TmainsSchedule10d,    !- Name
   TEMPERATURE,          !- Schedule Type
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528,
   18.450640078329528;

Schedule:Day:Hourly,
   TmainsSchedule11d,    !- Name
   TEMPERATURE,          !- Schedule Type
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881,
   14.760942155833881;

Schedule:Day:Hourly,
   TmainsSchedule12d,    !- Name
   TEMPERATURE,          !- Schedule Type
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851,
   11.059703144780851;

Schedule:Week:Compact,
   TmainsSchedule01,    !- Name
   For: Weekdays,
   TmainsSchedule01d,
   For: CustomDay1,
   TmainsSchedule01d,
   For: CustomDay2,
   TmainsSchedule01d,
   For: AllOtherDays,
   TmainsSchedule01d;

Schedule:Week:Compact,
   TmainsSchedule02,    !- Name
   For: Weekdays,
   TmainsSchedule02d,
   For: CustomDay1,
   TmainsSchedule02d,
   For: CustomDay2,
   TmainsSchedule02d,
   For: AllOtherDays,
   TmainsSchedule02d;

Schedule:Week:Compact,
   TmainsSchedule03,    !- Name
   For: Weekdays,
   TmainsSchedule03d,
   For: CustomDay1,
   TmainsSchedule03d,
   For: CustomDay2,
   TmainsSchedule03d,
   For: AllOtherDays,
   TmainsSchedule03d;

Schedule:Week:Compact,
   TmainsSchedule04,    !- Name
   For: Weekdays,
   TmainsSchedule04d,
   For: CustomDay1,
   TmainsSchedule04d,
   For: CustomDay2,
   TmainsSchedule04d,
   For: AllOtherDays,
   TmainsSchedule04d;

Schedule:Week:Compact,
   TmainsSchedule05,    !- Name
   For: Weekdays,
   TmainsSchedule05d,
   For: CustomDay1,
   TmainsSchedule05d,
   For: CustomDay2,
   TmainsSchedule05d,
   For: AllOtherDays,
   TmainsSchedule05d;

Schedule:Week:Compact,
   TmainsSchedule06,    !- Name
   For: Weekdays,
   TmainsSchedule06d,
   For: CustomDay1,
   TmainsSchedule06d,
   For: CustomDay2,
   TmainsSchedule06d,
   For: AllOtherDays,
   TmainsSchedule06d;

Schedule:Week:Compact,
   TmainsSchedule07,    !- Name
   For: Weekdays,
   TmainsSchedule07d,
   For: CustomDay1,
   TmainsSchedule07d,
   For: CustomDay2,
   TmainsSchedule07d,
   For: AllOtherDays,
   TmainsSchedule07d;

Schedule:Week:Compact,
   TmainsSchedule08,    !- Name
   For: Weekdays,
   TmainsSchedule08d,
   For: CustomDay1,
   TmainsSchedule08d,
   For: CustomDay2,
   TmainsSchedule08d,
   For: AllOtherDays,
   TmainsSchedule08d;

Schedule:Week:Compact,
   TmainsSchedule09,    !- Name
   For: Weekdays,
   TmainsSchedule09d,
   For: CustomDay1,
   TmainsSchedule09d,
   For: CustomDay2,
   TmainsSchedule09d,
   For: AllOtherDays,
   TmainsSchedule09d;

Schedule:Week:Compact,
   TmainsSchedule10,    !- Name
   For: Weekdays,
   TmainsSchedule10d,
   For: CustomDay1,
   TmainsSchedule10d,
   For: CustomDay2,
   TmainsSchedule10d,
   For: AllOtherDays,
   TmainsSchedule10d;

Schedule:Week:Compact,
   TmainsSchedule11,    !- Name
   For: Weekdays,
   TmainsSchedule11d,
   For: CustomDay1,
   TmainsSchedule11d,
   For: CustomDay2,
   TmainsSchedule11d,
   For: AllOtherDays,
   TmainsSchedule11d;

Schedule:Week:Compact,
   TmainsSchedule12,    !- Name
   For: Weekdays,
   TmainsSchedule12d,
   For: CustomDay1,
   TmainsSchedule12d,
   For: CustomDay2,
   TmainsSchedule12d,
   For: AllOtherDays,
   TmainsSchedule12d;

Schedule:Year,
   TmainsSchedule,     !- Name
   TEMPERATURE,        !- Schedule Type
   TmainsSchedule01,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   TmainsSchedule02,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   TmainsSchedule03,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   TmainsSchedule04,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   TmainsSchedule05,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   TmainsSchedule06,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   TmainsSchedule07,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   TmainsSchedule08,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   TmainsSchedule09,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   TmainsSchedule10,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   TmainsSchedule11,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   TmainsSchedule12,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   Total_Mels01Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.5876080578085624,
   0.5470882971116933,
   0.5432523075064831,
   0.5316951834791096,
   0.5035467545267807,
   0.5517150727986841,
   0.6414871266294059,
   0.6894340091458872,
   0.5495933168531425,
   0.430804748709819,
   0.4434274559884194,
   0.4525557300620422,
   0.4413839908173248,
   0.4779687729732391,
   0.5119045564269163,
   0.5320757969067018,
   0.6384368291925154,
   0.8075209844922194,
   0.9071177360592739,
   0.9504549656978976,
   0.9937707902656595,
   0.9650065063843285,
   0.8311607835322544,
   0.7165297045236274;

Schedule:Day:Hourly,
   Total_Mels01Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5876080578085624,
   0.5470882971116933,
   0.5432523075064831,
   0.5316951834791096,
   0.5035467545267807,
   0.5517150727986841,
   0.6414871266294059,
   0.6894340091458872,
   0.5495933168531425,
   0.430804748709819,
   0.4434274559884194,
   0.4525557300620422,
   0.4413839908173248,
   0.4779687729732391,
   0.5119045564269163,
   0.5320757969067018,
   0.6384368291925154,
   0.8075209844922194,
   0.9071177360592739,
   0.9504549656978976,
   0.9937707902656595,
   0.9650065063843285,
   0.8311607835322544,
   0.7165297045236274;

Schedule:Day:Hourly,
   Total_Mels01Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5876080578085624,
   0.5470882971116933,
   0.5432523075064831,
   0.5316951834791096,
   0.5035467545267807,
   0.5517150727986841,
   0.6414871266294059,
   0.6894340091458872,
   0.5495933168531425,
   0.430804748709819,
   0.4434274559884194,
   0.4525557300620422,
   0.4413839908173248,
   0.4779687729732391,
   0.5119045564269163,
   0.5320757969067018,
   0.6384368291925154,
   0.8075209844922194,
   0.9071177360592739,
   0.9504549656978976,
   0.9937707902656595,
   0.9650065063843285,
   0.8311607835322544,
   0.7165297045236274;

Schedule:Day:Hourly,
   Total_Mels02Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.5910397427541214,
   0.5502339851885168,
   0.546387414899249,
   0.5347478913113913,
   0.5063741737321913,
   0.5548544922082624,
   0.6452654671123095,
   0.6935716177087231,
   0.5526940555783261,
   0.4330274813662133,
   0.4457522984584267,
   0.4549510030341511,
   0.4436831913414486,
   0.4805362823487621,
   0.5147087600102427,
   0.5349765604135651,
   0.6419933959315935,
   0.8122743023339195,
   0.9126599580635285,
   0.9563473985034338,
   1,
   0.9710587552135159,
   0.8362968725278699,
   0.7208663682141281;

Schedule:Day:Hourly,
   Total_Mels02Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5910397427541214,
   0.5502339851885168,
   0.546387414899249,
   0.5347478913113913,
   0.5063741737321913,
   0.5548544922082624,
   0.6452654671123095,
   0.6935716177087231,
   0.5526940555783261,
   0.4330274813662133,
   0.4457522984584267,
   0.4549510030341511,
   0.4436831913414486,
   0.4805362823487621,
   0.5147087600102427,
   0.5349765604135651,
   0.6419933959315935,
   0.8122743023339195,
   0.9126599580635285,
   0.9563473985034338,
   1,
   0.9710587552135159,
   0.8362968725278699,
   0.7208663682141281;

Schedule:Day:Hourly,
   Total_Mels02Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5910397427541214,
   0.5502339851885168,
   0.546387414899249,
   0.5347478913113913,
   0.5063741737321913,
   0.5548544922082624,
   0.6452654671123095,
   0.6935716177087231,
   0.5526940555783261,
   0.4330274813662133,
   0.4457522984584267,
   0.4549510030341511,
   0.4436831913414486,
   0.4805362823487621,
   0.5147087600102427,
   0.5349765604135651,
   0.6419933959315935,
   0.8122743023339195,
   0.9126599580635285,
   0.9563473985034338,
   1,
   0.9710587552135159,
   0.8362968725278699,
   0.7208663682141281;

Schedule:Day:Hourly,
   Total_Mels03Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.5109749223531833,
   0.4785535151740363,
   0.474332645932945,
   0.4653337249752573,
   0.4450707637165739,
   0.4863495997393191,
   0.5578572792928869,
   0.5938202932936663,
   0.4844289571255821,
   0.3911283056251049,
   0.4004543537813449,
   0.4073667082499099,
   0.399268825902701,
   0.4278465178043489,
   0.4556328110747156,
   0.4758470038627418,
   0.5695972240684777,
   0.7050290535067817,
   0.7777633666385766,
   0.8099295137860244,
   0.8425970031075493,
   0.8177296112940827,
   0.7076383528945159,
   0.6149573331542803;

Schedule:Day:Hourly,
   Total_Mels03Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5109749223531833,
   0.4785535151740363,
   0.474332645932945,
   0.4653337249752573,
   0.4450707637165739,
   0.4863495997393191,
   0.5578572792928869,
   0.5938202932936663,
   0.4844289571255821,
   0.3911283056251049,
   0.4004543537813449,
   0.4073667082499099,
   0.399268825902701,
   0.4278465178043489,
   0.4556328110747156,
   0.4758470038627418,
   0.5695972240684777,
   0.7050290535067817,
   0.7777633666385766,
   0.8099295137860244,
   0.8425970031075493,
   0.8177296112940827,
   0.7076383528945159,
   0.6149573331542803;

Schedule:Day:Hourly,
   Total_Mels03Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5109749223531833,
   0.4785535151740363,
   0.474332645932945,
   0.4653337249752573,
   0.4450707637165739,
   0.4863495997393191,
   0.5578572792928869,
   0.5938202932936663,
   0.4844289571255821,
   0.3911283056251049,
   0.4004543537813449,
   0.4073667082499099,
   0.399268825902701,
