   0.4278465178043489,
   0.4556328110747156,
   0.4758470038627418,
   0.5695972240684777,
   0.7050290535067817,
   0.7777633666385766,
   0.8099295137860244,
   0.8425970031075493,
   0.8177296112940827,
   0.7076383528945159,
   0.6149573331542803;

Schedule:Day:Hourly,
   Total_Mels04Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.5093457472557196,
   0.4770473386444621,
   0.4728364968874367,
   0.4638705295181683,
   0.4436925267274402,
   0.4848149690731917,
   0.5560465738519331,
   0.591877675033102,
   0.4829479711384382,
   0.3900424283497626,
   0.3993278887764632,
   0.4062095890399403,
   0.398152537192977,
   0.4266085186022299,
   0.4542799401032695,
   0.4744196386268068,
   0.5678146892084519,
   0.7027143257469274,
   0.7751447929523436,
   0.8071646262177601,
   0.839692321449155,
   0.8149129692959959,
   0.705247604704871,
   0.6129243531173874;

Schedule:Day:Hourly,
   Total_Mels04Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5093457472557196,
   0.4770473386444621,
   0.4728364968874367,
   0.4638705295181683,
   0.4436925267274402,
   0.4848149690731917,
   0.5560465738519331,
   0.591877675033102,
   0.4829479711384382,
   0.3900424283497626,
   0.3993278887764632,
   0.4062095890399403,
   0.398152537192977,
   0.4266085186022299,
   0.4542799401032695,
   0.4744196386268068,
   0.5678146892084519,
   0.7027143257469274,
   0.7751447929523436,
   0.8071646262177601,
   0.839692321449155,
   0.8149129692959959,
   0.705247604704871,
   0.6129243531173874;

Schedule:Day:Hourly,
   Total_Mels04Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5093457472557196,
   0.4770473386444621,
   0.4728364968874367,
   0.4638705295181683,
   0.4436925267274402,
   0.4848149690731917,
   0.5560465738519331,
   0.591877675033102,
   0.4829479711384382,
   0.3900424283497626,
   0.3993278887764632,
   0.4062095890399403,
   0.398152537192977,
   0.4266085186022299,
   0.4542799401032695,
   0.4744196386268068,
   0.5678146892084519,
   0.7027143257469274,
   0.7751447929523436,
   0.8071646262177601,
   0.839692321449155,
   0.8149129692959959,
   0.705247604704871,
   0.6129243531173874;

Schedule:Day:Hourly,
   Total_Mels05Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.5109749223531833,
   0.4785535151740363,
   0.474332645932945,
   0.4653337249752573,
   0.4450707637165739,
   0.4863495997393191,
   0.5578572792928869,
   0.5938202932936663,
   0.4844289571255821,
   0.3911283056251049,
   0.4004543537813449,
   0.4073667082499099,
   0.399268825902701,
   0.4278465178043489,
   0.4556328110747156,
   0.4758470038627418,
   0.5695972240684777,
   0.7050290535067817,
   0.7777633666385766,
   0.8099295137860244,
   0.8425970031075493,
   0.8177296112940827,
   0.7076383528945159,
   0.6149573331542803;

Schedule:Day:Hourly,
   Total_Mels05Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5109749223531833,
   0.4785535151740363,
   0.474332645932945,
   0.4653337249752573,
   0.4450707637165739,
   0.4863495997393191,
   0.5578572792928869,
   0.5938202932936663,
   0.4844289571255821,
   0.3911283056251049,
   0.4004543537813449,
   0.4073667082499099,
   0.399268825902701,
   0.4278465178043489,
   0.4556328110747156,
   0.4758470038627418,
   0.5695972240684777,
   0.7050290535067817,
   0.7777633666385766,
   0.8099295137860244,
   0.8425970031075493,
   0.8177296112940827,
   0.7076383528945159,
   0.6149573331542803;

Schedule:Day:Hourly,
   Total_Mels05Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5109749223531833,
   0.4785535151740363,
   0.474332645932945,
   0.4653337249752573,
   0.4450707637165739,
   0.4863495997393191,
   0.5578572792928869,
   0.5938202932936663,
   0.4844289571255821,
   0.3911283056251049,
   0.4004543537813449,
   0.4073667082499099,
   0.399268825902701,
   0.4278465178043489,
   0.4556328110747156,
   0.4758470038627418,
   0.5695972240684777,
   0.7050290535067817,
   0.7777633666385766,
   0.8099295137860244,
   0.8425970031075493,
   0.8177296112940827,
   0.7076383528945159,
   0.6149573331542803;

Schedule:Day:Hourly,
   Total_Mels06Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.447467110827113,
   0.4207613481888259,
   0.4163237330241383,
   0.409301597750419,
   0.3947874972430305,
   0.4320590227959466,
   0.4908886859513256,
   0.5173139055376508,
   0.42708481336676,
   0.3495690503830287,
   0.3567003715162952,
   0.3622174965930377,
   0.3558387080615639,
   0.3793871620811213,
   0.4036514394644161,
   0.4250043176316271,
   0.5124863882149775,
   0.6253853677782732,
   0.6788270025539876,
   0.7040110864181804,
   0.7296229023483094,
   0.7073868191369483,
   0.6125866377182957,
   0.5347175596241116;

Schedule:Day:Hourly,
   Total_Mels06Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.447467110827113,
   0.4207613481888259,
   0.4163237330241383,
   0.409301597750419,
   0.3947874972430305,
   0.4320590227959466,
   0.4908886859513256,
   0.5173139055376508,
   0.42708481336676,
   0.3495690503830287,
   0.3567003715162952,
   0.3622174965930377,
   0.3558387080615639,
   0.3793871620811213,
   0.4036514394644161,
   0.4250043176316271,
   0.5124863882149775,
   0.6253853677782732,
   0.6788270025539876,
   0.7040110864181804,
   0.7296229023483094,
   0.7073868191369483,
   0.6125866377182957,
   0.5347175596241116;

Schedule:Day:Hourly,
   Total_Mels06Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.447467110827113,
   0.4207613481888259,
   0.4163237330241383,
   0.409301597750419,
   0.3947874972430305,
   0.4320590227959466,
   0.4908886859513256,
   0.5173139055376508,
   0.42708481336676,
   0.3495690503830287,
   0.3567003715162952,
   0.3622174965930377,
   0.3558387080615639,
   0.3793871620811213,
   0.4036514394644161,
   0.4250043176316271,
   0.5124863882149775,
   0.6253853677782732,
   0.6788270025539876,
   0.7040110864181804,
   0.7296229023483094,
   0.7073868191369483,
   0.6125866377182957,
   0.5347175596241116;

Schedule:Day:Hourly,
   Total_Mels07Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.4450600308640078,
   0.4185497233473706,
   0.4141188402160887,
   0.4071551003859273,
   0.3927990039777298,
   0.4298693180940101,
   0.488264449251522,
   0.51442997380963,
   0.4248856693911149,
   0.3479468564047145,
   0.3550090546138975,
   0.3604796009046647,
   0.3541623555630882,
   0.3775339893373694,
   0.4016462975833974,
   0.4229493932792282,
   0.510020801980524,
   0.6221159160392461,
   0.6750084286237115,
   0.6999607139771818,
   0.7253456094524008,
   0.7032272750164673,
   0.6090339145012863,
   0.5317025478670797;

Schedule:Day:Hourly,
   Total_Mels07Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4450600308640078,
   0.4185497233473706,
   0.4141188402160887,
   0.4071551003859273,
   0.3927990039777298,
   0.4298693180940101,
   0.488264449251522,
   0.51442997380963,
   0.4248856693911149,
   0.3479468564047145,
   0.3550090546138975,
   0.3604796009046647,
   0.3541623555630882,
   0.3775339893373694,
   0.4016462975833974,
   0.4229493932792282,
   0.510020801980524,
   0.6221159160392461,
   0.6750084286237115,
   0.6999607139771818,
   0.7253456094524008,
   0.7032272750164673,
   0.6090339145012863,
   0.5317025478670797;

Schedule:Day:Hourly,
   Total_Mels07Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4450600308640078,
   0.4185497233473706,
   0.4141188402160887,
   0.4071551003859273,
   0.3927990039777298,
   0.4298693180940101,
   0.488264449251522,
   0.51442997380963,
   0.4248856693911149,
   0.3479468564047145,
   0.3550090546138975,
   0.3604796009046647,
   0.3541623555630882,
   0.3775339893373694,
   0.4016462975833974,
   0.4229493932792282,
   0.510020801980524,
   0.6221159160392461,
   0.6750084286237115,
   0.6999607139771818,
   0.7253456094524008,
   0.7032272750164673,
   0.6090339145012863,
   0.5317025478670797;

Schedule:Day:Hourly,
   Total_Mels08Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.4450600308640078,
   0.4185497233473706,
   0.4141188402160887,
   0.4071551003859273,
   0.3927990039777298,
   0.4298693180940101,
   0.488264449251522,
   0.51442997380963,
   0.4248856693911149,
   0.3479468564047145,
   0.3550090546138975,
   0.3604796009046647,
   0.3541623555630882,
   0.3775339893373694,
   0.4016462975833974,
   0.4229493932792282,
   0.510020801980524,
   0.6221159160392461,
   0.6750084286237115,
   0.6999607139771818,
   0.7253456094524008,
   0.7032272750164673,
   0.6090339145012863,
   0.5317025478670797;

Schedule:Day:Hourly,
   Total_Mels08Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4450600308640078,
   0.4185497233473706,
   0.4141188402160887,
   0.4071551003859273,
   0.3927990039777298,
   0.4298693180940101,
   0.488264449251522,
   0.51442997380963,
   0.4248856693911149,
   0.3479468564047145,
   0.3550090546138975,
   0.3604796009046647,
   0.3541623555630882,
   0.3775339893373694,
   0.4016462975833974,
   0.4229493932792282,
   0.510020801980524,
   0.6221159160392461,
   0.6750084286237115,
   0.6999607139771818,
   0.7253456094524008,
   0.7032272750164673,
   0.6090339145012863,
   0.5317025478670797;

Schedule:Day:Hourly,
   Total_Mels08Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4450600308640078,
   0.4185497233473706,
   0.4141188402160887,
   0.4071551003859273,
   0.3927990039777298,
   0.4298693180940101,
   0.488264449251522,
   0.51442997380963,
   0.4248856693911149,
   0.3479468564047145,
   0.3550090546138975,
   0.3604796009046647,
   0.3541623555630882,
   0.3775339893373694,
   0.4016462975833974,
   0.4229493932792282,
   0.510020801980524,
   0.6221159160392461,
   0.6750084286237115,
   0.6999607139771818,
   0.7253456094524008,
   0.7032272750164673,
   0.6090339145012863,
   0.5317025478670797;

Schedule:Day:Hourly,
   Total_Mels09Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.447467110827113,
   0.4207613481888259,
   0.4163237330241383,
   0.409301597750419,
   0.3947874972430305,
   0.4320590227959466,
   0.4908886859513256,
   0.5173139055376508,
   0.42708481336676,
   0.3495690503830287,
   0.3567003715162952,
   0.3622174965930377,
   0.3558387080615639,
   0.3793871620811213,
   0.4036514394644161,
   0.4250043176316271,
   0.5124863882149775,
   0.6253853677782732,
   0.6788270025539876,
   0.7040110864181804,
   0.7296229023483094,
   0.7073868191369483,
   0.6125866377182957,
   0.5347175596241116;

Schedule:Day:Hourly,
   Total_Mels09Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.447467110827113,
   0.4207613481888259,
   0.4163237330241383,
   0.409301597750419,
   0.3947874972430305,
   0.4320590227959466,
   0.4908886859513256,
   0.5173139055376508,
   0.42708481336676,
   0.3495690503830287,
   0.3567003715162952,
   0.3622174965930377,
   0.3558387080615639,
   0.3793871620811213,
   0.4036514394644161,
   0.4250043176316271,
   0.5124863882149775,
   0.6253853677782732,
   0.6788270025539876,
   0.7040110864181804,
   0.7296229023483094,
   0.7073868191369483,
   0.6125866377182957,
   0.5347175596241116;

Schedule:Day:Hourly,
   Total_Mels09Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.447467110827113,
   0.4207613481888259,
   0.4163237330241383,
   0.409301597750419,
   0.3947874972430305,
   0.4320590227959466,
   0.4908886859513256,
   0.5173139055376508,
   0.42708481336676,
   0.3495690503830287,
   0.3567003715162952,
   0.3622174965930377,
   0.3558387080615639,
   0.3793871620811213,
   0.4036514394644161,
   0.4250043176316271,
   0.5124863882149775,
   0.6253853677782732,
   0.6788270025539876,
   0.7040110864181804,
   0.7296229023483094,
   0.7073868191369483,
   0.6125866377182957,
   0.5347175596241116;

Schedule:Day:Hourly,
   Total_Mels10Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.4943166388119623,
   0.4621365892432907,
   0.4582577963363198,
   0.4493022095723866,
   0.4286548532665571,
   0.4691079230348037,
   0.5402082322504134,
   0.5762849013006588,
   0.466582908577645,
   0.3730690564150167,
   0.382558924483268,
   0.3895538934996149,
   0.3811959009626324,
   0.4098546135550803,
   0.4374395255130001,
   0.456686077513267,
   0.5480633637643532,
   0.6826893398105172,
   0.7565868736700277,
   0.7893632437010043,
   0.8223998750215229,
   0.7981782153124605,
   0.689369355749953,
   0.5974913647760353;

Schedule:Day:Hourly,
   Total_Mels10Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4943166388119623,
   0.4621365892432907,
   0.4582577963363198,
   0.4493022095723866,
   0.4286548532665571,
   0.4691079230348037,
   0.5402082322504134,
   0.5762849013006588,
   0.466582908577645,
   0.3730690564150167,
   0.382558924483268,
   0.3895538934996149,
   0.3811959009626324,
   0.4098546135550803,
   0.4374395255130001,
   0.456686077513267,
   0.5480633637643532,
   0.6826893398105172,
   0.7565868736700277,
   0.7893632437010043,
   0.8223998750215229,
   0.7981782153124605,
   0.689369355749953,
   0.5974913647760353;

Schedule:Day:Hourly,
   Total_Mels10Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4943166388119623,
   0.4621365892432907,
   0.4582577963363198,
   0.4493022095723866,
   0.4286548532665571,
   0.4691079230348037,
   0.5402082322504134,
   0.5762849013006588,
   0.466582908577645,
   0.3730690564150167,
   0.382558924483268,
   0.3895538934996149,
   0.3811959009626324,
   0.4098546135550803,
   0.4374395255130001,
   0.456686077513267,
   0.5480633637643532,
   0.6826893398105172,
   0.7565868736700277,
   0.7893632437010043,
   0.8223998750215229,
   0.7981782153124605,
   0.689369355749953,
   0.5974913647760353;

Schedule:Day:Hourly,
   Total_Mels11Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.4924744933447294,
   0.4603925203430222,
   0.4565368539859865,
   0.4476048373233095,
   0.4269952852665339,
   0.4672934647237849,
   0.5381802940401954,
   0.5741762678606789,
   0.4647876043865865,
   0.3715456924393254,
   0.3810132420760617,
   0.3879908503558531,
   0.3796523564244019,
   0.4082318943446654,
   0.4357246263695028,
   0.4548677284249348,
   0.5458706802453055,
   0.6800845488245306,
   0.7538322353143238,
   0.7865299370046449,
   0.8194847137071862,
   0.7953548486559312,
   0.6869122061633696,
   0.5953244965739934;

Schedule:Day:Hourly,
   Total_Mels11Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4924744933447294,
   0.4603925203430222,
   0.4565368539859865,
   0.4476048373233095,
   0.4269952852665339,
   0.4672934647237849,
   0.5381802940401954,
   0.5741762678606789,
   0.4647876043865865,
   0.3715456924393254,
   0.3810132420760617,
   0.3879908503558531,
   0.3796523564244019,
   0.4082318943446654,
   0.4357246263695028,
   0.4548677284249348,
   0.5458706802453055,
   0.6800845488245306,
   0.7538322353143238,
   0.7865299370046449,
   0.8194847137071862,
   0.7953548486559312,
   0.6869122061633696,
   0.5953244965739934;

Schedule:Day:Hourly,
   Total_Mels11Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.4924744933447294,
   0.4603925203430222,
   0.4565368539859865,
   0.4476048373233095,
   0.4269952852665339,
   0.4672934647237849,
   0.5381802940401954,
   0.5741762678606789,
   0.4647876043865865,
   0.3715456924393254,
   0.3810132420760617,
   0.3879908503558531,
   0.3796523564244019,
   0.4082318943446654,
   0.4357246263695028,
   0.4548677284249348,
   0.5458706802453055,
   0.6800845488245306,
   0.7538322353143238,
   0.7865299370046449,
   0.8194847137071862,
   0.7953548486559312,
   0.6869122061633696,
   0.5953244965739934;

Schedule:Day:Hourly,
   Total_Mels12Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.5876080578085624,
   0.5470882971116933,
   0.5432523075064831,
   0.5316951834791096,
   0.5035467545267807,
   0.5517150727986841,
   0.6414871266294059,
   0.6894340091458872,
   0.5495933168531425,
   0.430804748709819,
   0.4434274559884194,
   0.4525557300620422,
   0.4413839908173248,
   0.4779687729732391,
   0.5119045564269163,
   0.5320757969067018,
   0.6384368291925154,
   0.8075209844922194,
   0.9071177360592739,
   0.9504549656978976,
   0.9937707902656595,
   0.9650065063843285,
   0.8311607835322544,
   0.7165297045236274;

Schedule:Day:Hourly,
   Total_Mels12Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5876080578085624,
   0.5470882971116933,
   0.5432523075064831,
   0.5316951834791096,
   0.5035467545267807,
   0.5517150727986841,
   0.6414871266294059,
   0.6894340091458872,
   0.5495933168531425,
   0.430804748709819,
   0.4434274559884194,
   0.4525557300620422,
   0.4413839908173248,
   0.4779687729732391,
   0.5119045564269163,
   0.5320757969067018,
   0.6384368291925154,
   0.8075209844922194,
   0.9071177360592739,
   0.9504549656978976,
   0.9937707902656595,
   0.9650065063843285,
   0.8311607835322544,
   0.7165297045236274;

Schedule:Day:Hourly,
   Total_Mels12Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.5876080578085624,
   0.5470882971116933,
   0.5432523075064831,
   0.5316951834791096,
   0.5035467545267807,
   0.5517150727986841,
   0.6414871266294059,
   0.6894340091458872,
   0.5495933168531425,
   0.430804748709819,
   0.4434274559884194,
   0.4525557300620422,
   0.4413839908173248,
   0.4779687729732391,
   0.5119045564269163,
   0.5320757969067018,
   0.6384368291925154,
   0.8075209844922194,
   0.9071177360592739,
   0.9504549656978976,
   0.9937707902656595,
   0.9650065063843285,
   0.8311607835322544,
   0.7165297045236274;

Schedule:Week:Compact,
   Total_Mels01Week,       !- Name
   For: Weekdays,
   Total_Mels01Weekday,
   For: CustomDay1,
   Total_Mels01Vacation,
   For: CustomDay2,
   Total_Mels01Vacation,
   For: AllOtherDays,
   Total_Mels01Weekend;

Schedule:Week:Compact,
   Total_Mels02Week,       !- Name
   For: Weekdays,
   Total_Mels02Weekday,
   For: CustomDay1,
   Total_Mels02Vacation,
   For: CustomDay2,
   Total_Mels02Vacation,
   For: AllOtherDays,
   Total_Mels02Weekend;

Schedule:Week:Compact,
   Total_Mels03Week,       !- Name
   For: Weekdays,
   Total_Mels03Weekday,
   For: CustomDay1,
   Total_Mels03Vacation,
   For: CustomDay2,
   Total_Mels03Vacation,
   For: AllOtherDays,
   Total_Mels03Weekend;

Schedule:Week:Compact,
   Total_Mels04Week,       !- Name
   For: Weekdays,
   Total_Mels04Weekday,
   For: CustomDay1,
   Total_Mels04Vacation,
   For: CustomDay2,
   Total_Mels04Vacation,
   For: AllOtherDays,
   Total_Mels04Weekend;

Schedule:Week:Compact,
   Total_Mels05Week,       !- Name
   For: Weekdays,
   Total_Mels05Weekday,
   For: CustomDay1,
   Total_Mels05Vacation,
   For: CustomDay2,
   Total_Mels05Vacation,
   For: AllOtherDays,
   Total_Mels05Weekend;

Schedule:Week:Compact,
   Total_Mels06Week,       !- Name
   For: Weekdays,
   Total_Mels06Weekday,
   For: CustomDay1,
   Total_Mels06Vacation,
   For: CustomDay2,
   Total_Mels06Vacation,
   For: AllOtherDays,
   Total_Mels06Weekend;

Schedule:Week:Compact,
   Total_Mels07Week,       !- Name
   For: Weekdays,
   Total_Mels07Weekday,
   For: CustomDay1,
   Total_Mels07Vacation,
   For: CustomDay2,
   Total_Mels07Vacation,
   For: AllOtherDays,
   Total_Mels07Weekend;

Schedule:Week:Compact,
   Total_Mels08Week,       !- Name
   For: Weekdays,
   Total_Mels08Weekday,
   For: CustomDay1,
   Total_Mels08Vacation,
   For: CustomDay2,
   Total_Mels08Vacation,
   For: AllOtherDays,
   Total_Mels08Weekend;

Schedule:Week:Compact,
   Total_Mels09Week,       !- Name
   For: Weekdays,
   Total_Mels09Weekday,
   For: CustomDay1,
   Total_Mels09Vacation,
   For: CustomDay2,
   Total_Mels09Vacation,
   For: AllOtherDays,
   Total_Mels09Weekend;

Schedule:Week:Compact,
   Total_Mels10Week,       !- Name
   For: Weekdays,
   Total_Mels10Weekday,
   For: CustomDay1,
   Total_Mels10Vacation,
   For: CustomDay2,
   Total_Mels10Vacation,
   For: AllOtherDays,
   Total_Mels10Weekend;

Schedule:Week:Compact,
   Total_Mels11Week,       !- Name
   For: Weekdays,
   Total_Mels11Weekday,
   For: CustomDay1,
   Total_Mels11Vacation,
   For: CustomDay2,
   Total_Mels11Vacation,
   For: AllOtherDays,
   Total_Mels11Weekend;

Schedule:Week:Compact,
   Total_Mels12Week,       !- Name
   For: Weekdays,
   Total_Mels12Weekday,
   For: CustomDay1,
   Total_Mels12Vacation,
   For: CustomDay2,
   Total_Mels12Vacation,
   For: AllOtherDays,
   Total_Mels12Weekend;

Schedule:Year,
   Total_Mels,         !- Name
   MULTIPLIER,         !- Schedule Type
   Total_Mels01Week,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   Total_Mels02Week,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   Total_Mels03Week,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   Total_Mels04Week,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   Total_Mels05Week,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   Total_Mels06Week,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   Total_Mels07Week,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   Total_Mels08Week,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   Total_Mels09Week,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   Total_Mels10Week,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   Total_Mels11Week,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   Total_Mels12Week,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Day:Hourly,
   Total_Mgls01Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2385356082155014,
   0.1522527992994956,
   0.1292596336570967,
   0.1264745257395815,
   0.1854583602101318,
   0.269253644124835,
   0.3838811626111883,
   0.5077234114772886,
   0.7461241877626048,
   0.9543383255259674,
   0.9945553740866443,
   0.9602710429162582,
   0.9436245744550702,
   0.7559856320898224,
   0.6956175453717793,
   0.6740067702888931,
   0.7465449247637092,
   0.7890496124800789,
   0.6245010579813148,
   0.5549748813438805,
   0.4973623650556493,
   0.4619900707509461,
   0.3825226424131336,
   0.3310987746395804;

Schedule:Day:Hourly,
   Total_Mgls01Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2385356082155014,
   0.1522527992994956,
   0.1292596336570967,
   0.1264745257395815,
   0.1854583602101318,
   0.269253644124835,
   0.3838811626111883,
   0.5077234114772886,
   0.7461241877626048,
   0.9543383255259674,
   0.9945553740866443,
   0.9602710429162582,
   0.9436245744550702,
   0.7559856320898224,
   0.6956175453717793,
   0.6740067702888931,
   0.7465449247637092,
   0.7890496124800789,
   0.6245010579813148,
   0.5549748813438805,
   0.4973623650556493,
   0.4619900707509461,
   0.3825226424131336,
   0.3310987746395804;

Schedule:Day:Hourly,
   Total_Mgls01Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2385356082155014,
   0.1522527992994956,
   0.1292596336570967,
   0.1264745257395815,
   0.1854583602101318,
   0.269253644124835,
   0.3838811626111883,
   0.5077234114772886,
   0.7461241877626048,
   0.9543383255259674,
   0.9945553740866443,
   0.9602710429162582,
   0.9436245744550702,
   0.7559856320898224,
   0.6956175453717793,
   0.6740067702888931,
   0.7465449247637092,
   0.7890496124800789,
   0.6245010579813148,
   0.5549748813438805,
   0.4973623650556493,
   0.4619900707509461,
   0.3825226424131336,
   0.3310987746395804;

Schedule:Day:Hourly,
   Total_Mgls02Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2396886481944167,
   0.1528586004756196,
   0.1297790641421847,
   0.1269142118923693,
   0.1860159262207118,
   0.2700583516858351,
   0.3853216790277387,
   0.5100999038811462,
   0.7499662807540001,
   0.9595257615090586,
   1,
   0.9654988301070786,
   0.948790377251449,
   0.7600522344455479,
   0.6991045338512256,
   0.6769040965122155,
   0.7486629303310688,
   0.7909707958612181,
   0.6264460143754914,
   0.5570110910213125,
   0.4994087502290457,
   0.4641505487331815,
   0.3844613581643948,
   0.3327840465933108;

Schedule:Day:Hourly,
   Total_Mgls02Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2396886481944167,
   0.1528586004756196,
   0.1297790641421847,
   0.1269142118923693,
   0.1860159262207118,
   0.2700583516858351,
   0.3853216790277387,
   0.5100999038811462,
   0.7499662807540001,
   0.9595257615090586,
   1,
   0.9654988301070786,
   0.948790377251449,
   0.7600522344455479,
   0.6991045338512256,
   0.6769040965122155,
   0.7486629303310688,
   0.7909707958612181,
   0.6264460143754914,
   0.5570110910213125,
   0.4994087502290457,
   0.4641505487331815,
   0.3844613581643948,
   0.3327840465933108;

Schedule:Day:Hourly,
   Total_Mgls02Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2396886481944167,
   0.1528586004756196,
   0.1297790641421847,
   0.1269142118923693,
   0.1860159262207118,
   0.2700583516858351,
   0.3853216790277387,
   0.5100999038811462,
   0.7499662807540001,
   0.9595257615090586,
   1,
   0.9654988301070786,
   0.948790377251449,
   0.7600522344455479,
   0.6991045338512256,
   0.6769040965122155,
   0.7486629303310688,
   0.7909707958612181,
   0.6264460143754914,
   0.5570110910213125,
   0.4994087502290457,
   0.4641505487331815,
   0.3844613581643948,
   0.3327840465933108;

Schedule:Day:Hourly,
   Total_Mgls03Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2221340807936786,
   0.1488911199599155,
   0.1260866439454096,
   0.1263036001871425,
   0.1877204368428571,
   0.2719654482792674,
   0.3680441183396784,
   0.4601564059561819,
   0.669346353772646,
   0.8493762091747763,
   0.8827060352295527,
   0.8521686881032328,
   0.8373918720331853,
   0.6725150767042015,
   0.6252161438507724,
   0.6244773048517213,
   0.7258885116471315,
   0.7631977629952633,
   0.5885616334422937,
   0.5220133498224641,
   0.4651309565740316,
   0.4288607414692062,
   0.3488978635735024,
   0.3035107423905855;

Schedule:Day:Hourly,
   Total_Mgls03Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2221340807936786,
   0.1488911199599155,
   0.1260866439454096,
   0.1263036001871425,
   0.1877204368428571,
   0.2719654482792674,
   0.3680441183396784,
   0.4601564059561819,
   0.669346353772646,
   0.8493762091747763,
   0.8827060352295527,
   0.8521686881032328,
   0.8373918720331853,
   0.6725150767042015,
   0.6252161438507724,
   0.6244773048517213,
   0.7258885116471315,
   0.7631977629952633,
   0.5885616334422937,
   0.5220133498224641,
   0.4651309565740316,
   0.4288607414692062,
   0.3488978635735024,
   0.3035107423905855;

Schedule:Day:Hourly,
   Total_Mgls03Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2221340807936786,
   0.1488911199599155,
   0.1260866439454096,
   0.1263036001871425,
   0.1877204368428571,
   0.2719654482792674,
   0.3680441183396784,
   0.4601564059561819,
   0.669346353772646,
   0.8493762091747763,
   0.8827060352295527,
   0.8521686881032328,
   0.8373918720331853,
   0.6725150767042015,
   0.6252161438507724,
   0.6244773048517213,
   0.7258885116471315,
   0.7631977629952633,
   0.5885616334422937,
   0.5220133498224641,
   0.4651309565740316,
   0.4288607414692062,
   0.3488978635735024,
   0.3035107423905855;

Schedule:Day:Hourly,
   Total_Mgls04Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2215856115160439,
   0.1485883286733271,
   0.1258273001669694,
   0.1260661415289896,
   0.1873800072318015,
   0.2714640772479584,
   0.3671835088790683,
   0.4588374998992424,
   0.667411052227036,
   0.8468883421322693,
   0.880095510556113,
   0.8496406615615747,
   0.8349138483296934,
   0.6705315770015379,
   0.6234037323310265,
   0.6228152762988408,
   0.7241741735467528,
   0.7612740867130073,
   0.5869667670245328,
   0.5206520575505488,
   0.4639305140056759,
   0.4277681804896736,
   0.3479599403879142,
   0.3027165951219045;

Schedule:Day:Hourly,
   Total_Mgls04Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2215856115160439,
   0.1485883286733271,
   0.1258273001669694,
   0.1260661415289896,
   0.1873800072318015,
   0.2714640772479584,
   0.3671835088790683,
   0.4588374998992424,
   0.667411052227036,
   0.8468883421322693,
   0.880095510556113,
   0.8496406615615747,
   0.8349138483296934,
   0.6705315770015379,
   0.6234037323310265,
   0.6228152762988408,
   0.7241741735467528,
   0.7612740867130073,
   0.5869667670245328,
   0.5206520575505488,
   0.4639305140056759,
   0.4277681804896736,
   0.3479599403879142,
   0.3027165951219045;

Schedule:Day:Hourly,
   Total_Mgls04Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2215856115160439,
   0.1485883286733271,
   0.1258273001669694,
   0.1260661415289896,
   0.1873800072318015,
   0.2714640772479584,
   0.3671835088790683,
   0.4588374998992424,
   0.667411052227036,
   0.8468883421322693,
   0.880095510556113,
   0.8496406615615747,
   0.8349138483296934,
   0.6705315770015379,
   0.6234037323310265,
   0.6228152762988408,
   0.7241741735467528,
   0.7612740867130073,
   0.5869667670245328,
   0.5206520575505488,
   0.4639305140056759,
   0.4277681804896736,
   0.3479599403879142,
   0.3027165951219045;

Schedule:Day:Hourly,
   Total_Mgls05Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2221340807936786,
   0.1488911199599155,
   0.1260866439454096,
   0.1263036001871425,
   0.1877204368428571,
   0.2719654482792674,
   0.3680441183396784,
   0.4601564059561819,
   0.669346353772646,
   0.8493762091747763,
   0.8827060352295527,
   0.8521686881032328,
   0.8373918720331853,
   0.6725150767042015,
   0.6252161438507724,
   0.6244773048517213,
   0.7258885116471315,
   0.7631977629952633,
   0.5885616334422937,
   0.5220133498224641,
   0.4651309565740316,
   0.4288607414692062,
   0.3488978635735024,
   0.3035107423905855;

Schedule:Day:Hourly,
   Total_Mgls05Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2221340807936786,
   0.1488911199599155,
   0.1260866439454096,
   0.1263036001871425,
   0.1877204368428571,
   0.2719654482792674,
   0.3680441183396784,
   0.4601564059561819,
   0.669346353772646,
   0.8493762091747763,
   0.8827060352295527,
   0.8521686881032328,
   0.8373918720331853,
   0.6725150767042015,
   0.6252161438507724,
   0.6244773048517213,
   0.7258885116471315,
   0.7631977629952633,
   0.5885616334422937,
   0.5220133498224641,
   0.4651309565740316,
   0.4288607414692062,
   0.3488978635735024,
   0.3035107423905855;

Schedule:Day:Hourly,
   Total_Mgls05Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2221340807936786,
   0.1488911199599155,
   0.1260866439454096,
   0.1263036001871425,
   0.1877204368428571,
   0.2719654482792674,
   0.3680441183396784,
   0.4601564059561819,
   0.669346353772646,
   0.8493762091747763,
   0.8827060352295527,
   0.8521686881032328,
   0.8373918720331853,
   0.6725150767042015,
   0.6252161438507724,
   0.6244773048517213,
   0.7258885116471315,
   0.7631977629952633,
   0.5885616334422937,
   0.5220133498224641,
   0.4651309565740316,
   0.4288607414692062,
   0.3488978635735024,
   0.3035107423905855;

Schedule:Day:Hourly,
   Total_Mgls06Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2000981663083799,
   0.1368932478249126,
   0.1158090436820556,
   0.1171241147628974,
   0.1750556118283254,
   0.2534358639219774,
   0.3360014797667941,
   0.4100591010893792,
   0.5933735158260206,
   0.7500011863117613,
   0.7784368265478708,
   0.7515112811041033,
   0.7384331411872159,
   0.5937767371223174,
   0.5548446929448577,
   0.5619460280727131,
   0.6673081143748949,
   0.7007287955268541,
   0.5343957170150226,
   0.4731249084497438,
   0.420263463906107,
   0.3859394029718061,
   0.3115004476569426,
   0.2715268265228485;

Schedule:Day:Hourly,
   Total_Mgls06Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2000981663083799,
   0.1368932478249126,
   0.1158090436820556,
   0.1171241147628974,
   0.1750556118283254,
   0.2534358639219774,
   0.3360014797667941,
   0.4100591010893792,
   0.5933735158260206,
   0.7500011863117613,
   0.7784368265478708,
   0.7515112811041033,
   0.7384331411872159,
   0.5937767371223174,
   0.5548446929448577,
   0.5619460280727131,
   0.6673081143748949,
   0.7007287955268541,
   0.5343957170150226,
   0.4731249084497438,
   0.420263463906107,
   0.3859394029718061,
   0.3115004476569426,
   0.2715268265228485;

Schedule:Day:Hourly,
   Total_Mgls06Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2000981663083799,
   0.1368932478249126,
   0.1158090436820556,
   0.1171241147628974,
   0.1750556118283254,
   0.2534358639219774,
   0.3360014797667941,
   0.4100591010893792,
   0.5933735158260206,
   0.7500011863117613,
   0.7784368265478708,
   0.7515112811041033,
   0.7384331411872159,
   0.5937767371223174,
   0.5548446929448577,
   0.5619460280727131,
   0.6673081143748949,
   0.7007287955268541,
   0.5343957170150226,
   0.4731249084497438,
   0.420263463906107,
   0.3859394029718061,
   0.3115004476569426,
   0.2715268265228485;

Schedule:Day:Hourly,
   Total_Mgls07Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.1992582714883442,
   0.1364071508412707,
   0.1153953592119941,
   0.1167654606539872,
   0.1746181152679385,
   0.2528229074645292,
   0.3351052303252722,
   0.4087144617187363,
   0.5909644403195824,
   0.7466155028284781,
   0.774902379161716,
   0.748151440925596,
   0.7350824184296301,
   0.5911760003900898,
   0.5527332099515542,
   0.5602707349642411,
   0.6664919518815436,
   0.7005100492579917,
   0.5338714497960622,
   0.4721549492436087,
   0.4190791533617594,
   0.3844710160586909,
   0.310178459436368,
   0.2703331338664193;

Schedule:Day:Hourly,
   Total_Mgls07Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.1992582714883442,
   0.1364071508412707,
   0.1153953592119941,
   0.1167654606539872,
   0.1746181152679385,
   0.2528229074645292,
   0.3351052303252722,
   0.4087144617187363,
   0.5909644403195824,
   0.7466155028284781,
   0.774902379161716,
   0.748151440925596,
   0.7350824184296301,
   0.5911760003900898,
   0.5527332099515542,
   0.5602707349642411,
   0.6664919518815436,
   0.7005100492579917,
   0.5338714497960622,
   0.4721549492436087,
   0.4190791533617594,
   0.3844710160586909,
   0.310178459436368,
   0.2703331338664193;

Schedule:Day:Hourly,
   Total_Mgls07Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.1992582714883442,
   0.1364071508412707,
   0.1153953592119941,
   0.1167654606539872,
   0.1746181152679385,
   0.2528229074645292,
   0.3351052303252722,
   0.4087144617187363,
   0.5909644403195824,
   0.7466155028284781,
   0.774902379161716,
   0.748151440925596,
   0.7350824184296301,
   0.5911760003900898,
   0.5527332099515542,
   0.5602707349642411,
   0.6664919518815436,
   0.7005100492579917,
   0.5338714497960622,
   0.4721549492436087,
   0.4190791533617594,
   0.3844710160586909,
   0.310178459436368,
   0.2703331338664193;

Schedule:Day:Hourly,
   Total_Mgls08Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.1992582714883442,
   0.1364071508412707,
   0.1153953592119941,
   0.1167654606539872,
   0.1746181152679385,
   0.2528229074645292,
   0.3351052303252722,
   0.4087144617187363,
   0.5909644403195824,
   0.7466155028284781,
   0.774902379161716,
   0.748151440925596,
   0.7350824184296301,
   0.5911760003900898,
   0.5527332099515542,
   0.5602707349642411,
   0.6664919518815436,
   0.7005100492579917,
   0.5338714497960622,
   0.4721549492436087,
   0.4190791533617594,
   0.3844710160586909,
   0.310178459436368,
   0.2703331338664193;

Schedule:Day:Hourly,
   Total_Mgls08Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.1992582714883442,
   0.1364071508412707,
   0.1153953592119941,
   0.1167654606539872,
   0.1746181152679385,
   0.2528229074645292,
   0.3351052303252722,
   0.4087144617187363,
   0.5909644403195824,
   0.7466155028284781,
   0.774902379161716,
   0.748151440925596,
   0.7350824184296301,
   0.5911760003900898,
   0.5527332099515542,
   0.5602707349642411,
   0.6664919518815436,
   0.7005100492579917,
   0.5338714497960622,
   0.4721549492436087,
   0.4190791533617594,
   0.3844710160586909,
   0.310178459436368,
   0.2703331338664193;

Schedule:Day:Hourly,
   Total_Mgls08Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.1992582714883442,
   0.1364071508412707,
   0.1153953592119941,
   0.1167654606539872,
   0.1746181152679385,
   0.2528229074645292,
   0.3351052303252722,
   0.4087144617187363,
   0.5909644403195824,
   0.7466155028284781,
   0.774902379161716,
   0.748151440925596,
   0.7350824184296301,
   0.5911760003900898,
   0.5527332099515542,
   0.5602707349642411,
   0.6664919518815436,
   0.7005100492579917,
   0.5338714497960622,
   0.4721549492436087,
   0.4190791533617594,
   0.3844710160586909,
   0.310178459436368,
   0.2703331338664193;

Schedule:Day:Hourly,
   Total_Mgls09Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2000981663083799,
   0.1368932478249126,
   0.1158090436820556,
   0.1171241147628974,
   0.1750556118283254,
   0.2534358639219774,
   0.3360014797667941,
   0.4100591010893792,
   0.5933735158260206,
   0.7500011863117613,
   0.7784368265478708,
   0.7515112811041033,
   0.7384331411872159,
   0.5937767371223174,
   0.5548446929448577,
   0.5619460280727131,
   0.6673081143748949,
   0.7007287955268541,
   0.5343957170150226,
   0.4731249084497438,
   0.420263463906107,
   0.3859394029718061,
   0.3115004476569426,
   0.2715268265228485;

Schedule:Day:Hourly,
   Total_Mgls09Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2000981663083799,
   0.1368932478249126,
   0.1158090436820556,
   0.1171241147628974,
   0.1750556118283254,
   0.2534358639219774,
   0.3360014797667941,
   0.4100591010893792,
   0.5933735158260206,
   0.7500011863117613,
   0.7784368265478708,
   0.7515112811041033,
   0.7384331411872159,
   0.5937767371223174,
   0.5548446929448577,
   0.5619460280727131,
   0.6673081143748949,
   0.7007287955268541,
   0.5343957170150226,
   0.4731249084497438,
   0.420263463906107,
   0.3859394029718061,
   0.3115004476569426,
   0.2715268265228485;

Schedule:Day:Hourly,
   Total_Mgls09Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2000981663083799,
   0.1368932478249126,
   0.1158090436820556,
   0.1171241147628974,
   0.1750556118283254,
   0.2534358639219774,
   0.3360014797667941,
   0.4100591010893792,
   0.5933735158260206,
   0.7500011863117613,
   0.7784368265478708,
   0.7515112811041033,
   0.7384331411872159,
   0.5937767371223174,
   0.5548446929448577,
   0.5619460280727131,
   0.6673081143748949,
   0.7007287955268541,
   0.5343957170150226,
   0.4731249084497438,
   0.420263463906107,
   0.3859394029718061,
   0.3115004476569426,
   0.2715268265228485;

Schedule:Day:Hourly,
   Total_Mgls10Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2110490050905258,
   0.1389060853188438,
   0.1177565192395852,
   0.1172868394866883,
   0.1743997676448816,
   0.2532053395286043,
   0.3508919582783118,
   0.4487374187336347,
   0.6503239659645376,
   0.8244370664164482,
   0.8578724844757627,
   0.8289393399060052,
   0.8139216505124208,
   0.6539900620909593,
   0.60865777272209,
   0.6039274491785648,
   0.6996243311456225,
   0.7459187786296498,
   0.5780386480951547,
   0.506549930054016,
   0.4484826028635574,
   0.4101563434842407,
   0.3351236984240451,
   0.2901776032851662;

Schedule:Day:Hourly,
   Total_Mgls10Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2110490050905258,
   0.1389060853188438,
   0.1177565192395852,
   0.1172868394866883,
   0.1743997676448816,
   0.2532053395286043,
   0.3508919582783118,
   0.4487374187336347,
   0.6503239659645376,
   0.8244370664164482,
   0.8578724844757627,
   0.8289393399060052,
   0.8139216505124208,
   0.6539900620909593,
   0.60865777272209,
   0.6039274491785648,
   0.6996243311456225,
   0.7459187786296498,
   0.5780386480951547,
   0.506549930054016,
   0.4484826028635574,
   0.4101563434842407,
   0.3351236984240451,
   0.2901776032851662;

Schedule:Day:Hourly,
   Total_Mgls10Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2110490050905258,
   0.1389060853188438,
   0.1177565192395852,
   0.1172868394866883,
   0.1743997676448816,
   0.2532053395286043,
   0.3508919582783118,
   0.4487374187336347,
   0.6503239659645376,
   0.8244370664164482,
   0.8578724844757627,
   0.8289393399060052,
   0.8139216505124208,
   0.6539900620909593,
   0.60865777272209,
   0.6039274491785648,
   0.6996243311456225,
   0.7459187786296498,
   0.5780386480951547,
   0.506549930054016,
   0.4484826028635574,
   0.4101563434842407,
   0.3351236984240451,
   0.2901776032851662;

Schedule:Day:Hourly,
   Total_Mgls11Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2101328651944094,
   0.1382490574958356,
   0.1172024419113701,
   0.1167247345341581,
   0.1735773578424894,
   0.2520273227263108,
   0.3494578137583916,
   0.4471221631661227,
   0.6478712243470041,
   0.8212691531892896,
   0.8546004822255279,
   0.8258019646600595,
   0.8108196949204418,
   0.6515162210364963,
   0.6064079479685274,
   0.6016501227490775,
   0.6970634277321233,
   0.7435132216882085,
   0.5761983413682059,
   0.5047325127336598,
   0.4467665626024807,
   0.4084608606351205,
   0.3337586009437311,
   0.2889573308320127;

Schedule:Day:Hourly,
   Total_Mgls11Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2101328651944094,
   0.1382490574958356,
   0.1172024419113701,
   0.1167247345341581,
   0.1735773578424894,
   0.2520273227263108,
   0.3494578137583916,
   0.4471221631661227,
   0.6478712243470041,
   0.8212691531892896,
   0.8546004822255279,
   0.8258019646600595,
   0.8108196949204418,
   0.6515162210364963,
   0.6064079479685274,
   0.6016501227490775,
   0.6970634277321233,
   0.7435132216882085,
   0.5761983413682059,
   0.5047325127336598,
   0.4467665626024807,
   0.4084608606351205,
   0.3337586009437311,
   0.2889573308320127;

Schedule:Day:Hourly,
   Total_Mgls11Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2101328651944094,
   0.1382490574958356,
   0.1172024419113701,
   0.1167247345341581,
   0.1735773578424894,
   0.2520273227263108,
   0.3494578137583916,
   0.4471221631661227,
   0.6478712243470041,
   0.8212691531892896,
   0.8546004822255279,
   0.8258019646600595,
   0.8108196949204418,
   0.6515162210364963,
   0.6064079479685274,
   0.6016501227490775,
   0.6970634277321233,
   0.7435132216882085,
   0.5761983413682059,
   0.5047325127336598,
   0.4467665626024807,
   0.4084608606351205,
   0.3337586009437311,
   0.2889573308320127;

Schedule:Day:Hourly,
   Total_Mgls12Vacation,   !- Name
   MULTIPLIER,             !- Schedule Type
   0.2385356082155014,
   0.1522527992994956,
   0.1292596336570967,
   0.1264745257395815,
   0.1854583602101318,
   0.269253644124835,
   0.3838811626111883,
   0.5077234114772886,
   0.7461241877626048,
   0.9543383255259674,
   0.9945553740866443,
   0.9602710429162582,
   0.9436245744550702,
   0.7559856320898224,
   0.6956175453717793,
   0.6740067702888931,
   0.7465449247637092,
   0.7890496124800789,
   0.6245010579813148,
   0.5549748813438805,
   0.4973623650556493,
   0.4619900707509461,
   0.3825226424131336,
   0.3310987746395804;

Schedule:Day:Hourly,
   Total_Mgls12Weekday,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2385356082155014,
   0.1522527992994956,
   0.1292596336570967,
   0.1264745257395815,
   0.1854583602101318,
   0.269253644124835,
   0.3838811626111883,
   0.5077234114772886,
   0.7461241877626048,
   0.9543383255259674,
   0.9945553740866443,
   0.9602710429162582,
   0.9436245744550702,
   0.7559856320898224,
   0.6956175453717793,
   0.6740067702888931,
   0.7465449247637092,
   0.7890496124800789,
   0.6245010579813148,
   0.5549748813438805,
   0.4973623650556493,
   0.4619900707509461,
   0.3825226424131336,
   0.3310987746395804;

Schedule:Day:Hourly,
   Total_Mgls12Weekend,   !- Name
   MULTIPLIER,            !- Schedule Type
   0.2385356082155014,
   0.1522527992994956,
   0.1292596336570967,
   0.1264745257395815,
   0.1854583602101318,
   0.269253644124835,
   0.3838811626111883,
   0.5077234114772886,
   0.7461241877626048,
   0.9543383255259674,
   0.9945553740866443,
   0.9602710429162582,
   0.9436245744550702,
   0.7559856320898224,
   0.6956175453717793,
   0.6740067702888931,
   0.7465449247637092,
   0.7890496124800789,
   0.6245010579813148,
   0.5549748813438805,
   0.4973623650556493,
   0.4619900707509461,
   0.3825226424131336,
   0.3310987746395804;

Schedule:Week:Compact,
   Total_Mgls01Week,       !- Name
   For: Weekdays,
   Total_Mgls01Weekday,
   For: CustomDay1,
   Total_Mgls01Vacation,
   For: CustomDay2,
   Total_Mgls01Vacation,
   For: AllOtherDays,
   Total_Mgls01Weekend;

Schedule:Week:Compact,
   Total_Mgls02Week,       !- Name
   For: Weekdays,
   Total_Mgls02Weekday,
   For: CustomDay1,
   Total_Mgls02Vacation,
   For: CustomDay2,
   Total_Mgls02Vacation,
   For: AllOtherDays,
   Total_Mgls02Weekend;

Schedule:Week:Compact,
   Total_Mgls03Week,       !- Name
   For: Weekdays,
   Total_Mgls03Weekday,
   For: CustomDay1,
   Total_Mgls03Vacation,
   For: CustomDay2,
   Total_Mgls03Vacation,
   For: AllOtherDays,
   Total_Mgls03Weekend;

Schedule:Week:Compact,
   Total_Mgls04Week,       !- Name
   For: Weekdays,
   Total_Mgls04Weekday,
   For: CustomDay1,
   Total_Mgls04Vacation,
   For: CustomDay2,
   Total_Mgls04Vacation,
   For: AllOtherDays,
   Total_Mgls04Weekend;

Schedule:Week:Compact,
   Total_Mgls05Week,       !- Name
   For: Weekdays,
   Total_Mgls05Weekday,
   For: CustomDay1,
   Total_Mgls05Vacation,
   For: CustomDay2,
   Total_Mgls05Vacation,
   For: AllOtherDays,
   Total_Mgls05Weekend;

Schedule:Week:Compact,
   Total_Mgls06Week,       !- Name
   For: Weekdays,
   Total_Mgls06Weekday,
   For: CustomDay1,
   Total_Mgls06Vacation,
   For: CustomDay2,
   Total_Mgls06Vacation,
   For: AllOtherDays,
   Total_Mgls06Weekend;

Schedule:Week:Compact,
   Total_Mgls07Week,       !- Name
   For: Weekdays,
   Total_Mgls07Weekday,
   For: CustomDay1,
   Total_Mgls07Vacation,
   For: CustomDay2,
   Total_Mgls07Vacation,
   For: AllOtherDays,
   Total_Mgls07Weekend;

Schedule:Week:Compact,
   Total_Mgls08Week,       !- Name
   For: Weekdays,
   Total_Mgls08Weekday,
   For: CustomDay1,
   Total_Mgls08Vacation,
   For: CustomDay2,
   Total_Mgls08Vacation,
   For: AllOtherDays,
   Total_Mgls08Weekend;

Schedule:Week:Compact,
   Total_Mgls09Week,       !- Name
   For: Weekdays,
   Total_Mgls09Weekday,
   For: CustomDay1,
   Total_Mgls09Vacation,
   For: CustomDay2,
   Total_Mgls09Vacation,
   For: AllOtherDays,
   Total_Mgls09Weekend;

Schedule:Week:Compact,
   Total_Mgls10Week,       !- Name
   For: Weekdays,
   Total_Mgls10Weekday,
   For: CustomDay1,
   Total_Mgls10Vacation,
   For: CustomDay2,
   Total_Mgls10Vacation,
   For: AllOtherDays,
   Total_Mgls10Weekend;

Schedule:Week:Compact,
   Total_Mgls11Week,       !- Name
   For: Weekdays,
   Total_Mgls11Weekday,
   For: CustomDay1,
   Total_Mgls11Vacation,
   For: CustomDay2,
   Total_Mgls11Vacation,
   For: AllOtherDays,
   Total_Mgls11Weekend;

Schedule:Week:Compact,
   Total_Mgls12Week,       !- Name
   For: Weekdays,
   Total_Mgls12Weekday,
   For: CustomDay1,
   Total_Mgls12Vacation,
   For: CustomDay2,
   Total_Mgls12Vacation,
   For: AllOtherDays,
   Total_Mgls12Weekend;

Schedule:Year,
   Total_Mgls,         !- Name
   MULTIPLIER,         !- Schedule Type
   Total_Mgls01Week,   !- Week Schedule Name
   1,                  !- Start Month
   1,                  !- Start Day
   1,                  !- End Month
   31,                 !- End Day
   Total_Mgls02Week,   !- Week Schedule Name
   2,                  !- Start Month
   1,                  !- Start Day
   2,                  !- End Month
   28,                 !- End Day
   Total_Mgls03Week,   !- Week Schedule Name
   3,                  !- Start Month
   1,                  !- Start Day
   3,                  !- End Month
   31,                 !- End Day
   Total_Mgls04Week,   !- Week Schedule Name
   4,                  !- Start Month
   1,                  !- Start Day
   4,                  !- End Month
   30,                 !- End Day
   Total_Mgls05Week,   !- Week Schedule Name
   5,                  !- Start Month
   1,                  !- Start Day
   5,                  !- End Month
   31,                 !- End Day
   Total_Mgls06Week,   !- Week Schedule Name
   6,                  !- Start Month
   1,                  !- Start Day
   6,                  !- End Month
   30,                 !- End Day
   Total_Mgls07Week,   !- Week Schedule Name
   7,                  !- Start Month
   1,                  !- Start Day
   7,                  !- End Month
   31,                 !- End Day
   Total_Mgls08Week,   !- Week Schedule Name
   8,                  !- Start Month
   1,                  !- Start Day
   8,                  !- End Month
   31,                 !- End Day
   Total_Mgls09Week,   !- Week Schedule Name
   9,                  !- Start Month
   1,                  !- Start Day
   9,                  !- End Month
   30,                 !- End Day
   Total_Mgls10Week,   !- Week Schedule Name
   10,                 !- Start Month
   1,                  !- Start Day
   10,                 !- End Month
   31,                 !- End Day
   Total_Mgls11Week,   !- Week Schedule Name
   11,                 !- Start Month
   1,                  !- Start Day
   11,                 !- End Month
   30,                 !- End Day
   Total_Mgls12Week,   !- Week Schedule Name
   12,                 !- Start Month
   1,                  !- Start Day
   12,                 !- End Month
   31;                 !- End Day

Schedule:Constant,
   WaterHeaterSP1Schedule,   !- Name
   TEMPERATURE,              !- Schedule Type
   51.666666666666664;       !- Hourly Value

Schedule:Constant,
   WaterHeaterSP2Schedule,   !- Name
   TEMPERATURE,              !- Schedule Type
   51.666666666666664;       !- Hourly Value

Schedule:Day:Hourly,
   Well_PumpDay01,       !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Day:Hourly,
   Well_PumpDay02,       !- Name
   FRACTION,             !- Schedule Type
   0.5116279069767443,
   0.2674418604651163,
   0.2209302325581395,
   0.1744186046511628,
   0.186046511627907,
   0.2093023255813954,
   0.3023255813953489,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3837209302325582,
   0.3837209302325582,
   0.3720930232558141,
   0.3720930232558141,
   0.3720930232558141,
   0.3837209302325582,
   0.5232558139534884,
   0.6627906976744187,
   0.7674418604651163,
   0.8837209302325582,
   0.9418604651162792,
   1,
   0.8720930232558141,
   0.7558139534883722;

Schedule:Day:Hourly,
   Well_PumpDay03,       !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Well_PumpDay04,       !- Name
   FRACTION,             !- Schedule Type
   0.4450854315646096,
   0.2326582937724095,
   0.1921959818119905,
   0.1517336698515714,
   0.1618492478416762,
   0.1820804038218857,
   0.2630050277427238,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3338140736734572,
   0.3338140736734572,
   0.3236984956833524,
   0.3236984956833524,
   0.3236984956833524,
   0.3338140736734572,
   0.4552010095547143,
   0.5765879454359715,
   0.6676281473469143,
   0.7687839272479619,
   0.8193618171984858,
   0.8699397071490095,
   0.7586683492578572,
   0.6575125693568096;

Schedule:Day:Hourly,
   Well_PumpDay05,       !- Name
   FRACTION,             !- Schedule Type
   0.44640746749995,
   0.2333493580113374,
   0.1927668609658875,
   0.1521843639204375,
   0.1623299881818,
   0.182621236704525,
   0.263786230795425,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3348056006249625,
   0.3348056006249625,
   0.3246599763636,
   0.3246599763636,
   0.3246599763636,
   0.3348056006249625,
   0.4565530917613124,
   0.5783005828976624,
   0.6696112012499249,
   0.7710674438635499,
   0.8217955651703625,
   0.8725236864771748,
   0.7609218196021873,
   0.6594655769885625;

Schedule:Day:Hourly,
   Well_PumpDay06,       !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Well_PumpDay07,       !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Well_PumpDay08,       !- Name
   FRACTION,             !- Schedule Type
   0.3891192436351983,
   0.2034032409911264,
   0.1680287642970174,
   0.1326542876029085,
   0.1414979067764357,
   0.1591851451234902,
   0.2299340985117081,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2918394327263987,
   0.2918394327263987,
   0.2829958135528715,
   0.2829958135528715,
   0.2829958135528715,
   0.2918394327263987,
   0.3979628628087254,
   0.5040862928910522,
   0.5836788654527973,
   0.6721150571880697,
   0.7163331530557059,
   0.7605512489233419,
   0.6632714380145424,
   0.5748352462792702;

Schedule:Day:Hourly,
   Well_PumpDay09,       !- Name
   FRACTION,             !- Schedule Type
   0.3913226368607656,
   0.204555014722673,
   0.1689802295535124,
   0.1334054443843519,
   0.142299140676642,
   0.1600865332612223,
   0.2312361035995433,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2934919776455742,
   0.2934919776455742,
   0.2845982813532841,
   0.2845982813532841,
   0.2845982813532841,
   0.2934919776455742,
   0.4002163331530558,
   0.5069406886605373,
   0.5869839552911484,
   0.6759209182140496,
   0.7203893996755004,
   0.7648578811369509,
   0.6670272219217595,
   0.5780902589988584;

Schedule:Day:Hourly,
   Well_PumpDay10,       !- Name
   FRACTION,             !- Schedule Type
   0.4309837149209784,
   0.2252869418905114,
   0.1861066041704224,
   0.1469262664503335,
   0.1567213508803557,
   0.1763115197404002,
   0.2546721951805782,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3232377861907338,
   0.3232377861907338,
   0.3134427017607115,
   0.3134427017607115,
   0.3134427017607115,
   0.3232377861907338,
   0.4407787993510006,
   0.5583198125112675,
   0.6464755723814676,
   0.7444264166816897,
   0.793401838831801,
   0.8423772609819121,
   0.7346313322516677,
   0.6366804879514453;

Schedule:Day:Hourly,
   Well_PumpDay11,       !- Name
   FRACTION,             !- Schedule Type
   0.4292210003405245,
   0.2243655229052741,
   0.1853454319652265,
   0.1463253410251788,
   0.1560803637601907,
   0.1755904092302146,
   0.2536305911103099,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3219157502553934,
   0.3219157502553934,
   0.3121607275203814,
   0.3121607275203814,
   0.3121607275203814,
   0.3219157502553934,
   0.4389760230755363,
   0.5560362958956794,
   0.6438315005107867,
   0.7413817278609058,
   0.7901568415359655,
   0.8389319552110249,
   0.7316267051258939,
   0.6340764777757748;

Schedule:Day:Hourly,
   Well_PumpDay12,       !- Name
   FRACTION,             !- Schedule Type
   0.5085431564609499,
   0.2658293772409511,
   0.2195981811990465,
   0.173366985157142,
   0.1849247841676181,
   0.2080403821885704,
   0.3005027742723795,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3814073673457124,
   0.3814073673457124,
   0.3698495683352362,
   0.3698495683352362,
   0.3698495683352362,
   0.3814073673457124,
   0.520100955471426,
   0.6587945435971397,
   0.7628147346914248,
   0.8783927247961861,
   0.9361817198485669,
   0.9939707149009475,
   0.86683492578571,
   0.7512569356809486;

Schedule:Week:Compact,
   Well_PumpWk01,       !- Name
   For: Weekdays,
   Well_PumpDay01,
   For: CustomDay1,
   Well_PumpDay01,
   For: CustomDay2,
   Well_PumpDay01,
   For: AllOtherDays,
   Well_PumpDay01;

Schedule:Week:Compact,
   Well_PumpWk02,       !- Name
   For: Weekdays,
   Well_PumpDay02,
   For: CustomDay1,
   Well_PumpDay02,
   For: CustomDay2,
   Well_PumpDay02,
   For: AllOtherDays,
   Well_PumpDay02;

Schedule:Week:Compact,
   Well_PumpWk03,       !- Name
   For: Weekdays,
   Well_PumpDay03,
   For: CustomDay1,
   Well_PumpDay03,
   For: CustomDay2,
   Well_PumpDay03,
   For: AllOtherDays,
   Well_PumpDay03;

Schedule:Week:Compact,
   Well_PumpWk04,       !- Name
   For: Weekdays,
   Well_PumpDay04,
   For: CustomDay1,
   Well_PumpDay04,
   For: CustomDay2,
   Well_PumpDay04,
   For: AllOtherDays,
   Well_PumpDay04;

Schedule:Week:Compact,
   Well_PumpWk05,       !- Name
   For: Weekdays,
   Well_PumpDay05,
   For: CustomDay1,
   Well_PumpDay05,
   For: CustomDay2,
   Well_PumpDay05,
   For: AllOtherDays,
   Well_PumpDay05;

Schedule:Week:Compact,
   Well_PumpWk06,       !- Name
   For: Weekdays,
   Well_PumpDay06,
   For: CustomDay1,
   Well_PumpDay06,
   For: CustomDay2,
   Well_PumpDay06,
   For: AllOtherDays,
   Well_PumpDay06;

Schedule:Week:Compact,
   Well_PumpWk07,       !- Name
   For: Weekdays,
   Well_PumpDay07,
   For: CustomDay1,
   Well_PumpDay07,
   For: CustomDay2,
   Well_PumpDay07,
   For: AllOtherDays,
   Well_PumpDay07;

Schedule:Week:Compact,
   Well_PumpWk08,       !- Name
   For: Weekdays,
   Well_PumpDay08,
   For: CustomDay1,
   Well_PumpDay08,
   For: CustomDay2,
   Well_PumpDay08,
   For: AllOtherDays,
   Well_PumpDay08;

Schedule:Week:Compact,
   Well_PumpWk09,       !- Name
   For: Weekdays,
   Well_PumpDay09,
   For: CustomDay1,
   Well_PumpDay09,
   For: CustomDay2,
   Well_PumpDay09,
   For: AllOtherDays,
   Well_PumpDay09;

Schedule:Week:Compact,
   Well_PumpWk10,       !- Name
   For: Weekdays,
   Well_PumpDay10,
   For: CustomDay1,
   Well_PumpDay10,
   For: CustomDay2,
   Well_PumpDay10,
   For: AllOtherDays,
   Well_PumpDay10;

Schedule:Week:Compact,
   Well_PumpWk11,       !- Name
   For: Weekdays,
   Well_PumpDay11,
   For: CustomDay1,
   Well_PumpDay11,
   For: CustomDay2,
   Well_PumpDay11,
   For: AllOtherDays,
   Well_PumpDay11;

Schedule:Week:Compact,
   Well_PumpWk12,       !- Name
   For: Weekdays,
   Well_PumpDay12,
   For: CustomDay1,
   Well_PumpDay12,
   For: CustomDay2,
   Well_PumpDay12,
   For: AllOtherDays,
   Well_PumpDay12;

Schedule:Year,
   Well_Pump,       !- Name
   FRACTION,        !- Schedule Type
   Well_PumpWk01,   !- Week Schedule Name
   1,               !- Start Month
   1,               !- Start Day
   1,               !- End Month
   31,              !- End Day
   Well_PumpWk02,   !- Week Schedule Name
   2,               !- Start Month
   1,               !- Start Day
   2,               !- End Month
   28,              !- End Day
   Well_PumpWk03,   !- Week Schedule Name
   3,               !- Start Month
   1,               !- Start Day
   3,               !- End Month
   31,              !- End Day
   Well_PumpWk04,   !- Week Schedule Name
   4,               !- Start Month
   1,               !- Start Day
   4,               !- End Month
   30,              !- End Day
   Well_PumpWk05,   !- Week Schedule Name
   5,               !- Start Month
   1,               !- Start Day
   5,               !- End Month
   31,              !- End Day
   Well_PumpWk06,   !- Week Schedule Name
   6,               !- Start Month
   1,               !- Start Day
   6,               !- End Month
   30,              !- End Day
   Well_PumpWk07,   !- Week Schedule Name
   7,               !- Start Month
   1,               !- Start Day
   7,               !- End Month
   31,              !- End Day
   Well_PumpWk08,   !- Week Schedule Name
   8,               !- Start Month
   1,               !- Start Day
   8,               !- End Month
   31,              !- End Day
   Well_PumpWk09,   !- Week Schedule Name
   9,               !- Start Month
   1,               !- Start Day
   9,               !- End Month
   30,              !- End Day
   Well_PumpWk10,   !- Week Schedule Name
   10,              !- Start Month
   1,               !- Start Day
   10,              !- End Month
   31,              !- End Day
   Well_PumpWk11,   !- Week Schedule Name
   11,              !- Start Month
   1,               !- Start Day
   11,              !- End Month
   30,              !- End Day
   Well_PumpWk12,   !- Week Schedule Name
   12,              !- Start Month
   1,               !- Start Day
   12,              !- End Month
   31;              !- End Day

Schedule:Day:Hourly,
   WindowShades01d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades02d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades03d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades04d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades05d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades06d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades07d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades08d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades09d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades10d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades11d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Day:Hourly,
   WindowShades12d,   !- Name
   MULTIPLIER,        !- Schedule Type
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7,
   0.7;

Schedule:Week:Compact,
   WindowShades01,      !- Name
   For: Weekdays,
   WindowShades01d,
   For: CustomDay1,
   WindowShades01d,
   For: CustomDay2,
   WindowShades01d,
   For: AllOtherDays,
   WindowShades01d;

Schedule:Week:Compact,
   WindowShades02,      !- Name
   For: Weekdays,
   WindowShades02d,
   For: CustomDay1,
   WindowShades02d,
   For: CustomDay2,
   WindowShades02d,
   For: AllOtherDays,
   WindowShades02d;

Schedule:Week:Compact,
   WindowShades03,      !- Name
   For: Weekdays,
   WindowShades03d,
   For: CustomDay1,
   WindowShades03d,
   For: CustomDay2,
   WindowShades03d,
   For: AllOtherDays,
   WindowShades03d;

Schedule:Week:Compact,
   WindowShades04,      !- Name
   For: Weekdays,
   WindowShades04d,
   For: CustomDay1,
   WindowShades04d,
   For: CustomDay2,
   WindowShades04d,
   For: AllOtherDays,
   WindowShades04d;

Schedule:Week:Compact,
   WindowShades05,      !- Name
   For: Weekdays,
   WindowShades05d,
   For: CustomDay1,
   WindowShades05d,
   For: CustomDay2,
   WindowShades05d,
   For: AllOtherDays,
   WindowShades05d;

Schedule:Week:Compact,
   WindowShades06,      !- Name
   For: Weekdays,
   WindowShades06d,
   For: CustomDay1,
   WindowShades06d,
   For: CustomDay2,
   WindowShades06d,
   For: AllOtherDays,
   WindowShades06d;

Schedule:Week:Compact,
   WindowShades07,      !- Name
   For: Weekdays,
   WindowShades07d,
   For: CustomDay1,
   WindowShades07d,
   For: CustomDay2,
   WindowShades07d,
   For: AllOtherDays,
   WindowShades07d;

Schedule:Week:Compact,
   WindowShades08,      !- Name
   For: Weekdays,
   WindowShades08d,
   For: CustomDay1,
   WindowShades08d,
   For: CustomDay2,
   WindowShades08d,
   For: AllOtherDays,
   WindowShades08d;

Schedule:Week:Compact,
   WindowShades09,      !- Name
   For: Weekdays,
   WindowShades09d,
   For: CustomDay1,
   WindowShades09d,
   For: CustomDay2,
   WindowShades09d,
   For: AllOtherDays,
   WindowShades09d;

Schedule:Week:Compact,
   WindowShades10,      !- Name
   For: Weekdays,
   WindowShades10d,
   For: CustomDay1,
   WindowShades10d,
   For: CustomDay2,
   WindowShades10d,
   For: AllOtherDays,
   WindowShades10d;

Schedule:Week:Compact,
   WindowShades11,      !- Name
   For: Weekdays,
   WindowShades11d,
   For: CustomDay1,
   WindowShades11d,
   For: CustomDay2,
   WindowShades11d,
   For: AllOtherDays,
   WindowShades11d;

Schedule:Week:Compact,
   WindowShades12,      !- Name
   For: Weekdays,
   WindowShades12d,
   For: CustomDay1,
   WindowShades12d,
   For: CustomDay2,
   WindowShades12d,
   For: AllOtherDays,
   WindowShades12d;

Schedule:Year,
   WindowShades,     !- Name
   MULTIPLIER,       !- Schedule Type
   WindowShades01,   !- Week Schedule Name
   1,                !- Start Month
   1,                !- Start Day
   1,                !- End Month
   31,               !- End Day
   WindowShades02,   !- Week Schedule Name
   2,                !- Start Month
   1,                !- Start Day
   2,                !- End Month
   28,               !- End Day
   WindowShades03,   !- Week Schedule Name
   3,                !- Start Month
   1,                !- Start Day
   3,                !- End Month
   31,               !- End Day
   WindowShades04,   !- Week Schedule Name
   4,                !- Start Month
   1,                !- Start Day
   4,                !- End Month
   30,               !- End Day
   WindowShades05,   !- Week Schedule Name
   5,                !- Start Month
   1,                !- Start Day
   5,                !- End Month
   31,               !- End Day
   WindowShades06,   !- Week Schedule Name
   6,                !- Start Month
   1,                !- Start Day
   6,                !- End Month
   30,               !- End Day
   WindowShades07,   !- Week Schedule Name
   7,                !- Start Month
   1,                !- Start Day
   7,                !- End Month
   31,               !- End Day
   WindowShades08,   !- Week Schedule Name
   8,                !- Start Month
   1,                !- Start Day
   8,                !- End Month
   31,               !- End Day
   WindowShades09,   !- Week Schedule Name
   9,                !- Start Month
   1,                !- Start Day
   9,                !- End Month
   30,               !- End Day
   WindowShades10,   !- Week Schedule Name
   10,               !- Start Month
   1,                !- Start Day
   10,               !- End Month
   31,               !- End Day
   WindowShades11,   !- Week Schedule Name
   11,               !- Start Month
   1,                !- Start Day
   11,               !- End Month
   30,               !- End Day
   WindowShades12,   !- Week Schedule Name
   12,               !- Start Month
   1,                !- Start Day
   12,               !- End Month
   31;               !- End Day

Schedule:Day:Hourly,
   WindowShadingSchedule01d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule02d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule03d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule04d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule05d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule06d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule07d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule08d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule09d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule10d,   !- Name
   FRACTION,                   !- Schedule Type
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1;

Schedule:Day:Hourly,
   WindowShadingSchedule11d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Day:Hourly,
   WindowShadingSchedule12d,   !- Name
   FRACTION,                   !- Schedule Type
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0;

Schedule:Week:Compact,
   WindowShadingSchedule01,    !- Name
   For: Weekdays,
   WindowShadingSchedule01d,
   For: CustomDay1,
   WindowShadingSchedule01d,
   For: CustomDay2,
   WindowShadingSchedule01d,
   For: AllOtherDays,
   WindowShadingSchedule01d;

Schedule:Week:Compact,
   WindowShadingSchedule02,    !- Name
   For: Weekdays,
   WindowShadingSchedule02d,
   For: CustomDay1,
   WindowShadingSchedule02d,
   For: CustomDay2,
   WindowShadingSchedule02d,
   For: AllOtherDays,
   WindowShadingSchedule02d;

Schedule:Week:Compact,
   WindowShadingSchedule03,    !- Name
   For: Weekdays,
   WindowShadingSchedule03d,
   For: CustomDay1,
   WindowShadingSchedule03d,
   For: CustomDay2,
   WindowShadingSchedule03d,
   For: AllOtherDays,
   WindowShadingSchedule03d;

Schedule:Week:Compact,
   WindowShadingSchedule04,    !- Name
   For: Weekdays,
   WindowShadingSchedule04d,
   For: CustomDay1,
   WindowShadingSchedule04d,
   For: CustomDay2,
   WindowShadingSchedule04d,
   For: AllOtherDays,
   WindowShadingSchedule04d;

Schedule:Week:Compact,
   WindowShadingSchedule05,    !- Name
   For: Weekdays,
   WindowShadingSchedule05d,
   For: CustomDay1,
   WindowShadingSchedule05d,
   For: CustomDay2,
   WindowShadingSchedule05d,
   For: AllOtherDays,
   WindowShadingSchedule05d;

Schedule:Week:Compact,
   WindowShadingSchedule06,    !- Name
   For: Weekdays,
   WindowShadingSchedule06d,
   For: CustomDay1,
   WindowShadingSchedule06d,
   For: CustomDay2,
   WindowShadingSchedule06d,
   For: AllOtherDays,
   WindowShadingSchedule06d;

Schedule:Week:Compact,
   WindowShadingSchedule07,    !- Name
   For: Weekdays,
   WindowShadingSchedule07d,
   For: CustomDay1,
   WindowShadingSchedule07d,
   For: CustomDay2,
   WindowShadingSchedule07d,
   For: AllOtherDays,
   WindowShadingSchedule07d;

Schedule:Week:Compact,
   WindowShadingSchedule08,    !- Name
   For: Weekdays,
   WindowShadingSchedule08d,
   For: CustomDay1,
   WindowShadingSchedule08d,
   For: CustomDay2,
   WindowShadingSchedule08d,
   For: AllOtherDays,
   WindowShadingSchedule08d;

Schedule:Week:Compact,
   WindowShadingSchedule09,    !- Name
   For: Weekdays,
   WindowShadingSchedule09d,
   For: CustomDay1,
   WindowShadingSchedule09d,
   For: CustomDay2,
   WindowShadingSchedule09d,
   For: AllOtherDays,
   WindowShadingSchedule09d;

Schedule:Week:Compact,
   WindowShadingSchedule10,    !- Name
   For: Weekdays,
   WindowShadingSchedule10d,
   For: CustomDay1,
   WindowShadingSchedule10d,
   For: CustomDay2,
   WindowShadingSchedule10d,
   For: AllOtherDays,
   WindowShadingSchedule10d;

Schedule:Week:Compact,
   WindowShadingSchedule11,    !- Name
   For: Weekdays,
   WindowShadingSchedule11d,
   For: CustomDay1,
   WindowShadingSchedule11d,
   For: CustomDay2,
   WindowShadingSchedule11d,
   For: AllOtherDays,
   WindowShadingSchedule11d;

Schedule:Week:Compact,
   WindowShadingSchedule12,    !- Name
   For: Weekdays,
   WindowShadingSchedule12d,
   For: CustomDay1,
   WindowShadingSchedule12d,
   For: CustomDay2,
   WindowShadingSchedule12d,
   For: AllOtherDays,
   WindowShadingSchedule12d;

Schedule:Year,
   WindowShadingSchedule,     !- Name
   FRACTION,                  !- Schedule Type
   WindowShadingSchedule01,   !- Week Schedule Name
   1,                         !- Start Month
   1,                         !- Start Day
   1,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule02,   !- Week Schedule Name
   2,                         !- Start Month
   1,                         !- Start Day
   2,                         !- End Month
   28,                        !- End Day
   WindowShadingSchedule03,   !- Week Schedule Name
   3,                         !- Start Month
   1,                         !- Start Day
   3,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule04,   !- Week Schedule Name
   4,                         !- Start Month
   1,                         !- Start Day
   4,                         !- End Month
   30,                        !- End Day
   WindowShadingSchedule05,   !- Week Schedule Name
   5,                         !- Start Month
   1,                         !- Start Day
   5,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule06,   !- Week Schedule Name
   6,                         !- Start Month
   1,                         !- Start Day
   6,                         !- End Month
   30,                        !- End Day
   WindowShadingSchedule07,   !- Week Schedule Name
   7,                         !- Start Month
   1,                         !- Start Day
   7,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule08,   !- Week Schedule Name
   8,                         !- Start Month
   1,                         !- Start Day
   8,                         !- End Month
   31,                        !- End Day
   WindowShadingSchedule09,   !- Week Schedule Name
   9,                         !- Start Month
   1,                         !- Start Day
   9,                         !- End Month
   30,                        !- End Day
   WindowShadingSchedule10,   !- Week Schedule Name
   10,                        !- Start Month
   1,                         !- Start Day
   10,                        !- End Month
   31,                        !- End Day
   WindowShadingSchedule11,   !- Week Schedule Name
   11,                        !- Start Month
   1,                         !- Start Day
   11,                        !- End Month
   30,                        !- End Day
   WindowShadingSchedule12,   !- Week Schedule Name
   12,                        !- Start Month
   1,                         !- Start Day
   12,                        !- End Month
   31;                        !- End Day

EnergyManagementSystem:Sensor,
   Sensor_HeatingSeasonSchedule,
   HeatingSeasonSchedule,
   Schedule Value;

EnergyManagementSystem:Sensor,
   Sensor_CoolingSeasonSchedule,
   CoolingSeasonSchedule,
   Schedule Value;

EnergyManagementSystem:Sensor,
   SensibleLoadPredicted,
   living,
   Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;

EnergyManagementSystem:Actuator,
   SupplyFanAvailabilityOverride,
   SupplyFanAvailability,
   Schedule:Constant,
   Schedule Value;

EnergyManagementSystem:ProgramCallingManager,
   FanAvailabilityProgramManager,
   AfterPredictorBeforeHVACManagers,
   SupplyFanScheduleProgram;

EnergyManagementSystem:Program,
   SupplyFanScheduleProgram,
   Set SupplyFanAvailabilityOverride = 1,
   If Sensor_HeatingSeasonSchedule == 0 && SensibleLoadPredicted > 0,
     Set SupplyFanAvailabilityOverride = 0,
   ElseIf Sensor_CoolingSeasonSchedule == 0 && SensibleLoadPredicted < 0,
     Set SupplyFanAvailabilityOverride = 0,
   ElseIf SensibleLoadPredicted == 0,
     Set SupplyFanAvailabilityOverride = 0,
   EndIf;

Material,
   2x,          !- Name
   Rough,       !- Roughness
   0.23495,     !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   512.64,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   ,            !- Thermal Absorptance
   ,            !- Solar Absorptance
   ;            !- Visible Absorptance

Material,
   2x4,         !- Name
   Rough,       !- Roughness
   0.0889,      !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   512.64,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   ,            !- Thermal Absorptance
   ,            !- Solar Absorptance
   ;            !- Visible Absorptance

Material,
   2x6,         !- Name
   Rough,       !- Roughness
   0.1397,      !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   512.64,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   ,            !- Thermal Absorptance
   ,            !- Solar Absorptance
   ;            !- Visible Absorptance

Material:NoMass,
   Adiabatic,   !- Name
   Rough,       !- Roughness
   176.1;       !- Thermal Resistance {m2-K/W)

Material,
   CarpetBareLayer,      !- Name
   Rough,                !- Roughness
   0.0127,               !- Thickness {m}
   0.0433443509615385,   !- Conductivity {W/m-K}
   54.467999999999996,   !- Density {kg/m^3}
   1339.84,              !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   0.9,                  !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   CarpetLayer,          !- Name
   Rough,                !- Roughness
   0.0127,               !- Thickness {m}
   0.0346754807692308,   !- Conductivity {W/m-K}
   54.467999999999996,   !- Density {kg/m^3}
   1339.84,              !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   0.9,                  !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   Concrete-4in,         !- Name
   Rough,                !- Roughness
   0.1016,               !- Thickness {m}
   1.3114056,            !- Conductivity {W/m-K}
   2242.7999999999997,   !- Density {kg/m^3}
   837.4000000000001,    !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   Concrete-8in,         !- Name
   Rough,                !- Roughness
   0.2032,               !- Thickness {m}
   1.3114056,            !- Conductivity {W/m-K}
   2242.7999999999997,   !- Density {kg/m^3}
   837.4000000000001,    !- Specific Heat {J/kg-K}
   0.9,                  !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   DoorMaterial,         !- Name
   Rough,                !- Roughness
   0.0633984,            !- Thickness {m}
   0.0873267038564152,   !- Conductivity {W/m-K}
   512.64,               !- Density {kg/m^3}
   1214.23,              !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   ExteriorFinish,   !- Name
   Rough,            !- Roughness
   0.009525,         !- Thickness {m}
   0.089435,         !- Conductivity {W/m-K}
   177.822,          !- Density {kg/m^3}
   1046.75,          !- Specific Heat {J/kg-K}
   0.9,              !- Thermal Absorptance
   0.3,              !- Solar Absorptance
   0.3;              !- Visible Absorptance

Material,
   FloorMass,   !- Name
   Rough,       !- Roughness
   0.015875,    !- Thickness {m}
   0.1154577,   !- Conductivity {W/m-K}
   544.68,      !- Density {kg/m^3}
   1214.23,     !- Specific Heat {J/kg-K}
   0.9,         !- Thermal Absorptance
   0.6,         !- Solar Absorptance
   ;            !- Visible Absorptance

Material,
   GarageDoorMaterial,   !- Name
   Rough,                !- Roughness
   0.0633984,            !- Thickness {m}
   0.0873267038564152,   !- Conductivity {W/m-K}
   512.64,               !- Density {kg/m^3}
   1214.23,              !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   GrgRoofStudandAir,    !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   3.342505055854617,    !- Conductivity {W/m-K}
   57.426943359156084,   !- Density {kg/m^3}
   1210.4512797765992,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   GypsumBoard-1_2in,   !- Name
   Rough,               !- Roughness
   0.0127,              !- Thickness {m}
   0.1602906,           !- Conductivity {W/m-K}
   801,                 !- Density {kg/m^3}
   837.4000000000001,   !- Specific Heat {J/kg-K}
   0.9,                 !- Thermal Absorptance
   0.5,                 !- Solar Absorptance
   0.1;                 !- Visible Absorptance

Material,
   GypsumBoard-Ceiling,   !- Name
   Rough,                 !- Roughness
   0.0127,                !- Thickness {m}
   0.1602906,             !- Conductivity {W/m-K}
   801,                   !- Density {kg/m^3}
   837.4000000000001,     !- Specific Heat {J/kg-K}
   0.9,                   !- Thermal Absorptance
   0.3,                   !- Solar Absorptance
   0.1;                   !- Visible Absorptance

Material,
   GypsumBoard-ExtWall,   !- Name
   Rough,                 !- Roughness
   0.0127,                !- Thickness {m}
   0.1602906,             !- Conductivity {W/m-K}
   801,                   !- Density {kg/m^3}
   837.4000000000001,     !- Specific Heat {J/kg-K}
   0.9,                   !- Thermal Absorptance
   0.5,                   !- Solar Absorptance
   0.1;                   !- Visible Absorptance

Material,
   IntFloorIns,          !- Name
   Rough,                !- Roughness
   0.1397,               !- Thickness {m}
   1.9049152380695729,   !- Conductivity {W/m-K}
   106.36479,            !- Density {kg/m^3}
   1151.685130657429,    !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   IntWallIns,           !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.0550583396675322,   !- Conductivity {W/m-K}
   162.40275,            !- Density {kg/m^3}
   1178.9167077681875,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   PartitionWallMass,   !- Name
   Rough,               !- Roughness
   0.0127,              !- Thickness {m}
   0.1602906,           !- Conductivity {W/m-K}
   801,                 !- Density {kg/m^3}
   837.4000000000001,   !- Specific Heat {J/kg-K}
   0.9,                 !- Thermal Absorptance
   0.5,                 !- Solar Absorptance
   0.1;                 !- Visible Absorptance

Material,
   Plywood-1_2in,   !- Name
   Rough,           !- Roughness
   0.0127,          !- Thickness {m}
   0.1154577,       !- Conductivity {W/m-K}
   512.64,          !- Density {kg/m^3}
   1214.23,         !- Specific Heat {J/kg-K}
   ,                !- Thermal Absorptance
   ,                !- Solar Absorptance
   ;                !- Visible Absorptance

Material,
   Plywood-3_2in,   !- Name
   Rough,           !- Roughness
   0.0381,          !- Thickness {m}
   0.1154577,       !- Conductivity {W/m-K}
   512.64,          !- Density {kg/m^3}
   1214.23,         !- Specific Heat {J/kg-K}
   ,                !- Thermal Absorptance
   ,                !- Solar Absorptance
   ;                !- Visible Absorptance

Material,
   Plywood-3_4in,   !- Name
   Rough,           !- Roughness
   0.01905,         !- Thickness {m}
   0.1154577,       !- Conductivity {W/m-K}
   512.64,          !- Density {kg/m^3}
   1214.23,         !- Specific Heat {J/kg-K}
   ,                !- Thermal Absorptance
   ,                !- Solar Absorptance
   ;                !- Visible Absorptance

Material,
   RoofingMaterial,      !- Name
   Rough,                !- Roughness
   0.0094488,            !- Thickness {m}
   0.162714,             !- Conductivity {W/m-K}
   1121.3999999999999,   !- Density {kg/m^3}
   1465.4499999999998,   !- Specific Heat {J/kg-K}
   0.91,                 !- Thermal Absorptance
   0.85,                 !- Solar Absorptance
   0.85;                 !- Visible Absorptance

Material,
   Soil-12in,            !- Name
   Rough,                !- Roughness
   0.3048,               !- Thickness {m}
   1.731,                !- Conductivity {W/m-K}
   1842.3,               !- Density {kg/m^3}
   418.70000000000005,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandAirFloor,      !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.4487927506363636,   !- Conductivity {W/m-K}
   67.65645024996157,    !- Density {kg/m^3}
   1211.0946900769143,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandAirRoof,       !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   3.342505055854617,    !- Conductivity {W/m-K}
   57.426943359156084,   !- Density {kg/m^3}
   1210.4512797765992,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandAirWall,       !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.4425682320000001,   !- Conductivity {W/m-K}
   49.11546901037663,    !- Density {kg/m^3}
   1209.7311640573832,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   StudandCavity,        !- Name
   Rough,                !- Roughness
   0.1397,               !- Thickness {m}
   0.0523355213861919,   !- Conductivity {W/m-K}
   148.39326,            !- Density {kg/m^3}
   1174.0369696642556,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   UAAdditionalCeilingIns,   !- Name
   Rough,                    !- Roughness
   0.1963419904053028,       !- Thickness {m}
   0.0539975833333333,       !- Conductivity {W/m-K}
   16.02,                    !- Density {kg/m^3}
   1046.75,                  !- Specific Heat {J/kg-K}
   ,                         !- Thermal Absorptance
   ,                         !- Solar Absorptance
   ;                         !- Visible Absorptance

Material,
   UARoofIns,            !- Name
   Rough,                !- Roughness
   0.18415,              !- Thickness {m}
   9.44842753389689,     !- Conductivity {W/m-K}
   36.96792957754512,    !- Density {kg/m^3}
   1208.0962191891642,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material,
   UATrussandIns,        !- Name
   Rough,                !- Roughness
   0.0889,               !- Thickness {m}
   0.0564573282876738,   !- Conductivity {W/m-K}
   50.7834,              !- Density {kg/m^3}
   1165.0954889589907,   !- Specific Heat {J/kg-K}
   ,                     !- Thermal Absorptance
   ,                     !- Solar Absorptance
   ;                     !- Visible Absorptance

Material:NoMass,
   UFBaseFloor-FicR,   !- Name
   Rough,              !- Roughness
   176.1;              !- Thermal Resistance {m2-K/W)

Material:NoMass,
   UFBaseWall-FicR,      !- Name
   Rough,                !- Roughness
   0.5112572798093973;   !- Thermal Resistance {m2-K/W)

Material,
   UFBsmtCeilingIns,    !- Name
   Rough,               !- Roughness
   0.23495,             !- Thickness {m}
   2.598173704068639,   !- Conductivity {W/m-K}
   106.36479,           !- Density {kg/m^3}
   1151.685130657429,   !- Specific Heat {J/kg-K}
   ,                    !- Thermal Absorptance
   ,                    !- Solar Absorptance
   ;                    !- Visible Absorptance

Material,
   UFBsmtJoistandCavity,   !- Name
   Rough,                  !- Roughness
   0.23495,                !- Thickness {m}
   0.5841975903810478,     !- Conductivity {W/m-K}
   41.05973233386731,      !- Density {kg/m^3}
   1208.7549859334883,     !- Specific Heat {J/kg-K}
   ,                       !- Thermal Absorptance
   ,                       !- Solar Absorptance
   ;                       !- Visible Absorptance

Material,
   WoodFlooring,   !- Name
   Rough,          !- Roughness
   0.01905,        !- Thickness {m}
   0.1154577,      !- Conductivity {W/m-K}
   512.64,         !- Density {kg/m^3}
   1214.23,        !- Specific Heat {J/kg-K}
   0.9,            !- Thermal Absorptance
   0.6,            !- Solar Absorptance
   ;               !- Visible Absorptance

Construction,
   GrndUninsUnfinGrgFloor,             !- Name
   Adiabatic,Soil-12in,Concrete-4in;   !- Layers

Construction,
   GrndInsUnfinBWall,                        !- Name
   UFBaseWall-FicR,Soil-12in,Concrete-8in;   !- Layers

Construction,
   GrndUninsUnfinBFloor,                      !- Name
   UFBaseFloor-FicR,Soil-12in,Concrete-4in;   !- Layers

Construction,
   UnfinBInsFinFloor,                                          !- Name
   UFBsmtCeilingIns,Plywood-3_4in,FloorMass,CarpetBareLayer;   !- Layers

Construction,
   RevUnfinBInsFinFloor,                                       !- Name
   CarpetBareLayer,FloorMass,Plywood-3_4in,UFBsmtCeilingIns;   !- Layers

Construction,
   UFBsmtRimJoist,                                      !- Name
   ExteriorFinish,Plywood-3_2in,UFBsmtJoistandCavity;   !- Layers

Construction,
   ExtInsFinWall,                                                    !- Name
   ExteriorFinish,Plywood-1_2in,StudandCavity,GypsumBoard-ExtWall;   !- Layers

Construction,
   ExtInsUnfinWall,                              !- Name
   ExteriorFinish,Plywood-1_2in,StudandCavity;   !- Layers

Construction,
   UnfinInsFinWall,                !- Name
   IntWallIns,PartitionWallMass;   !- Layers

Construction,
   RevUnfinInsFinWall,             !- Name
   PartitionWallMass,IntWallIns;   !- Layers

Construction,
   UnfinInsUnfinWall,   !- Name
   IntWallIns;          !- Layers

Construction,
   RevUnfinInsUnfinWall,   !- Name
   IntWallIns;             !- Layers

Construction,
   ExtUninsUnfinWall,                             !- Name
   ExteriorFinish,Plywood-1_2in,StudandAirWall;   !- Layers

Construction,
   FinUninsFinWall,                                      !- Name
   PartitionWallMass,StudandAirWall,PartitionWallMass;   !- Layers

Construction,
   RevFinUninsFinWall,                                   !- Name
   PartitionWallMass,StudandAirWall,PartitionWallMass;   !- Layers

Construction,
   UnfinUninsFinWall,                  !- Name
   StudandAirWall,PartitionWallMass;   !- Layers

Construction,
   RevUnfinUninsFinWall,               !- Name
   PartitionWallMass,StudandAirWall;   !- Layers

Construction,
   UnfinUninsUnfinWall,            !- Name
   StudandAirWall,Plywood-1_2in;   !- Layers

Construction,
   RevUnfinUninsUnfinWall,         !- Name
   Plywood-1_2in,StudandAirWall;   !- Layers

Construction,
   FinUninsFinFloor,   !- Name
   GypsumBoard-Ceiling,StudandAirFloor,Plywood-3_4in,FloorMass,CarpetBareLayer;   !- Layers

Construction,
   RevFinUninsFinFloor,   !- Name
   CarpetBareLayer,FloorMass,Plywood-3_4in,StudandAirFloor,GypsumBoard-Ceiling;   !- Layers

Construction,
   UnfinUninsUnfinFloor,            !- Name
   StudandAirFloor,Plywood-3_4in;   !- Layers

Construction,
   RevUnfinUninsUnfinFloor,         !- Name
   Plywood-3_4in,StudandAirFloor;   !- Layers

Construction,
   UnfinInsFinFloor,                                      !- Name
   IntFloorIns,Plywood-3_4in,FloorMass,CarpetBareLayer;   !- Layers

Construction,
   RevUnfinInsFinFloor,                                   !- Name
   CarpetBareLayer,FloorMass,Plywood-3_4in,IntFloorIns;   !- Layers

Construction,
   UnfinInsUnfinFloor,          !- Name
   IntFloorIns,Plywood-3_4in;   !- Layers

Construction,
   RevUnfinInsUnfinFloor,       !- Name
   Plywood-3_4in,IntFloorIns;   !- Layers

Construction,
   FinInsUnfinUAFloor,                                         !- Name
   GypsumBoard-Ceiling,UATrussandIns,UAAdditionalCeilingIns;   !- Layers

Construction,
   RevFinInsUnfinUAFloor,                                      !- Name
   UAAdditionalCeilingIns,UATrussandIns,GypsumBoard-Ceiling;   !- Layers

Construction,
   UnfinInsExtRoof,                           !- Name
   RoofingMaterial,Plywood-3_4in,UARoofIns;   !- Layers

Construction,
   UnfinUninsExtRoof,                              !- Name
   RoofingMaterial,Plywood-3_4in,StudandAirRoof;   !- Layers

Construction,
   UnfinUninsExtGrgRoof,                              !- Name
   RoofingMaterial,Plywood-3_4in,GrgRoofStudandAir;   !- Layers

Construction,
   AdiabaticConst,   !- Name
   Adiabatic;        !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Front-Win,            !- Name
   1.9807652827712379,   !- U-Factor {W/m2-K}
   0.3864528500956186;   !- Solar Heat Gain Coefficient

Construction,
   Front-Glass,   !- Name
   Front-Win;     !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Back-Win,             !- Name
   1.9807652827712379,   !- U-Factor {W/m2-K}
   0.3864528500956186;   !- Solar Heat Gain Coefficient

Construction,
   Back-Glass,   !- Name
   Back-Win;     !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Left-Win,             !- Name
   1.821877251181823,    !- U-Factor {W/m2-K}
   0.4312063773911022;   !- Solar Heat Gain Coefficient

Construction,
   Left-Glass,   !- Name
   Left-Win;     !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
   Right-Win,            !- Name
   1.821877251181823,    !- U-Factor {W/m2-K}
   0.4312063773911022;   !- Solar Heat Gain Coefficient

Construction,
   Right-Glass,   !- Name
   Right-Win;     !- Outside Layer

WindowProperty:ShadingControl,
   WindowShadingControl,    !- Name
   InteriorShade,           !- Shading Type
   ,                        !- Construction with Shading Name
   OnIfScheduleAllows,      !- Shading Control Type
   WindowShadingSchedule,   !- Schedule Name
   ,                        !- Setpoint
   Yes,                     !- Shading Control is Scheduled
   No,                      !- Glare Control is Active
   CoolingShade;            !- Shading Device Material Name

WindowMaterial:Shade,
   CoolingShade,   !- Name
   0.999,          !- Solar Transmittance
   0.00099,        !- Solar Reflectance
   0.999,          !- Visible Transmittance
   0.00099,        !- Visible Reflectance
   0.00001,        !- Thermal Hemispherical Emissivity
   0.999,          !- Thermal Transmittance
   0.0001,         !- Thickness {m}
   10000,          !- Conductivity {W/m-K}
   0.001,          !- Shade to Glass Distance {m}
   0,              !- Top Opening Multiplier
   0,              !- Bottom Opening Multiplier
   0,              !- Left-Side Opening Multiplier
   0,              !- Right-Side Opening Multiplier
   0;              !- Airflow Permeability

Construction,
   LivingDoors,    !- Name
   DoorMaterial;   !- Layers

Construction,
   GarageDoors,          !- Name
   GarageDoorMaterial;   !- Layers

Zone,
   living,               !- Name
   0,                    !- Direction of Relative North  {deg}
   -9.2964,              !- X Origin {m}
   0.1524,               !- Y Origin {m}
   0,                    !- Z Origin {m}
   1,                    !- Type
   1,                    !- Multiplier
   2.4384,               !- Ceiling Height {m}
   476.176099152,        !- Volume {m3}
   195.28219008000002;   !- Floor Area {m2}

ZoneControl:Thermostat,
   Living Zone Thermostat,            !- Name
   living,                            !- Zone Name
   LivingZoneControl,                 !- Control Type Schedule Name
   ThermostatSetpoint:DualSetpoint,   !- Control 1 Object Type
   Living Zone Temperature SP;        !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
   Living Zone Temperature SP,   !- Name
   HeatingSetPoint,              !- Heating Setpoint Temperature Schedule Name
   CoolingSetPoint;              !- Cooling Setpoint Temperature Schedule Name

People,
   Living People,      !- Name (Not to be confused with dead people)
   living,             !- Zone Name
   Occupancy,          !- Number of People Schedule Name
   People,             !- Number of People Calculation Method
   2.64,               !- Number of People
   ,                   !- People per Zone Floor Area {person/m}
   ,                   !- Zone Floor Area per Person {m2/person}
   0.32,               !- Fraction Radiant
   0.573,              !- Sensible Heat Fraction
   OccupantActivity,   !- Activity level Schedule Name
   0,                  !- Carbon Dioxide Generation Rate
   No,                 !- Enable ASHRAE 55 Comfort Warnings
   ZoneAveraged;       !- Mean Radiant Temperature Calculation Type

Lights,
   Living HW & Plugin Lighting,   !- Name
   living,                        !- Zone Name
   InteriorLighting,              !- Schedule Name
   LightingLevel,                 !- Design Level Calculation Method
   686.0909294910331,             !- Lighting Level {W}
   ,                              !- Power per Zone Floor Area {W/m}
   ,                              !- Power per Person {W/person}
   0,                             !- Return Air Fraction
   0.6,                           !- Fraction Radiant
   0.2,                           !- Fraction Visible
   0;                             !- Fraction Replaceable

ElectricEquipment,
   Refrigerator,        !- Name
   living,              !- Zone Name
   Refrigerator,        !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   72.06575342465754,   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Fraction Latent
   0,                   !- Fraction Radiant
   0,                   !- Fraction Lost
   Appl;                !- End-Use Subcategory

ElectricEquipment,
   CeilingFans,         !- Name
   living,              !- Zone Name
   CeilingFansMaster,   !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   0,                   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Fraction Latent
   0.558,               !- Fraction Radiant
   0,                   !- Fraction Lost
   Misc;                !- End-Use Subcategory

EnergyManagementSystem:Sensor,
   CeilingFan_sch,   !- Name
   CeilingFan,       !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
   CeilingFanScheduleOverride,   !- Name
   CeilingFansMaster,            !- Actuated Component Unique Name
   Schedule:Constant,            !- Actuated Component Type
   Schedule Value;               !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   WholeHouseFanPowerOverride,   !- Name
   House Exhaust Fan Load,       !- Actuated Component Unique Name
   ElectricEquipment,            !- Actuated Component Type
   Electric Power Level;         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   RangeHoodFanPowerOverride,   !- Name
   Range Hood Fan Load,         !- Actuated Component Unique Name
   ElectricEquipment,           !- Actuated Component Type
   Electric Power Level;        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   BathExhaustFanPowerOverride,   !- Name
   Bath Exhaust Fan Load,         !- Actuated Component Unique Name
   ElectricEquipment,             !- Actuated Component Type
   Electric Power Level;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   CeilingFanProgramManager,       !- Name
   BeginTimestepBeforePredictor,   !- EnergyPlus Model Calling Point
   CeilingFanScheduleProgram;      !- Program Name 1

EnergyManagementSystem:Program,
   CeilingFanScheduleProgram,                !- Name
   If CeilingFan_sch == 0,
       Set CeilingFanScheduleOverride = 0,
   ElseIf Tin <24.3888888889,
       Set CeilingFanScheduleOverride = 0,
   Else,
       Set CeilingFanScheduleOverride = 1,
   EndIf;

ElectricEquipment,
   Misc Elec Load,       !- Name
   living,               !- Zone Name
   Total_Mels,           !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   672.5460880863892,    !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.0155688161317363,   !- Fraction Latent
   0.4671676710740742,   !- Fraction Radiant
   0.2058183987448067,   !- Fraction Lost
   Misc;                 !- End-Use Subcategory

GasEquipment,
   Misc Gas Load,        !- Name
   living,               !- Zone Name
   Total_Mgls,           !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   48.80490261670805,    !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.0273312197510832,   !- Fraction Latent
   0.0819936592532497,   !- Fraction Radiant
   0.8360126814935007,   !- Fraction Lost
   0,                    !- Carbon Dioxide Generation Rate
   Misc;                 !- End-Use Subcategory

ElectricEquipment,
   Cooking Range,        !- Name
   living,               !- Zone Name
   CookingRange,         !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   36.020671232876715,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.3,                  !- Fraction Latent
   0.24,                 !- Fraction Radiant
   0.3,                  !- Fraction Lost
   Appl;                 !- End-Use Subcategory

GasEquipment,
   Cooking Range,        !- Name
   living,               !- Zone Name
   CookingRange,         !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   377.05097373641945,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.2,                  !- Fraction Latent
   0.18,                 !- Fraction Radiant
   0.4999999999999999,   !- Fraction Lost
   0,                    !- Carbon Dioxide Generation Rate
   Appl;                 !- End-Use Subcategory

ElectricEquipment,
   Clothes Washer,       !- Name
   living,               !- Zone Name
   ClothesWasher,        !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   12.079548957959066,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0,                    !- Fraction Latent
   0.48,                 !- Fraction Radiant
   0.2,                  !- Fraction Lost
   Appl;                 !- End-Use Subcategory

WaterUse:Equipment,
   Clothes Washer,        !- Name
   Domestic Hot Water,    !- End-Use Subcategory
   0.0000010816313353,    !- Peak Flow rate {m^3/s}
   ClothesWasher,         !- Flow Rate Fraction Schedule Name
   CWWaterTempSchedule;   !- Target Temperature Schedule Name

ElectricEquipment,
   Clothes Dryer,        !- Name
   living,               !- Zone Name
   ClothesDryer,         !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   272.4101381801739,    !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.05,                 !- Fraction Latent
   0.09,                 !- Fraction Radiant
   0.7999999999999999,   !- Fraction Lost
   Appl;                 !- End-Use Subcategory

GasEquipment,
   Clothes Dryer,    !- Name
   living,           !- Zone Name
   ClothesDryer,     !- Schedule Name
   EquipmentLevel,   !- Design Level Calculation Method
   0,                !- Design Level {W}
   ,                 !- Power per Zone Floor Area {W/m}
   ,                 !- Power per Person {W/person}
   0.05,             !- Fraction Latent
   0.06,             !- Fraction Radiant
   0.85,             !- Fraction Lost
   0,                !- Carbon Dioxide Generation Rate
   Appl;             !- End-Use Subcategory

ElectricEquipment,
   Dishwasher,          !- Name
   living,              !- Zone Name
   Dishwasher,          !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   36.86435646774994,   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0.15,                !- Fraction Latent
   0.36,                !- Fraction Radiant
   0.25,                !- Fraction Lost
   Appl;                !- End-Use Subcategory

WaterUse:Equipment,
   Dishwasher,            !- Name
   Domestic Hot Water,    !- End-Use Subcategory
   0.0000003950574491,    !- Peak Flow rate {m^3/s}
   Dishwasher,            !- Flow Rate Fraction Schedule Name
   DWWaterTempSchedule;   !- Target Temperature Schedule Name

WaterUse:Equipment,
   Sinks,                  !- Name
   Domestic Hot Water,     !- End-Use Subcategory
   0.0000021307426659,     !- Peak Flow rate {m^3/s}
   Sinks,                  !- Flow Rate Fraction Schedule Name
   SSBWaterTempSchedule;   !- Target Temperature Schedule Name

OtherEquipment,
   SinkHeatGain,         !- Name
   living,               !- Zone Name
   Sinks,                !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   21.398644800000003,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.3122222222222222,   !- Fraction Latent
   0,                    !- Fraction Radiant
   0;                    !- Fraction Lost

WaterUse:Equipment,
   Showers,                !- Name
   Domestic Hot Water,     !- End-Use Subcategory
   0.0000037951450631,     !- Peak Flow rate {m^3/s}
   Showers,                !- Flow Rate Fraction Schedule Name
   SSBWaterTempSchedule;   !- Target Temperature Schedule Name

OtherEquipment,
   ShowerHeatGain,       !- Name
   living,               !- Zone Name
   Showers,              !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   109.14863450400003,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0.4871972318339101,   !- Fraction Latent
   0,                    !- Fraction Radiant
   0;                    !- Fraction Lost

WaterUse:Equipment,
   Baths,                  !- Name
   Domestic Hot Water,     !- End-Use Subcategory
   0.0000009659008063,     !- Peak Flow rate {m^3/s}
   Baths,                  !- Flow Rate Fraction Schedule Name
   SSBWaterTempSchedule;   !- Target Temperature Schedule Name

OtherEquipment,
   BathHeatGain,         !- Name
   living,               !- Zone Name
   Baths,                !- Schedule Name
   EquipmentLevel,       !- Design Level Calculation Method
   14.249302704000003,   !- Design Level {W}
   ,                     !- Power per Zone Floor Area {W/m}
   ,                     !- Power per Person {W/person}
   0,                    !- Fraction Latent
   0,                    !- Fraction Radiant
   0;                    !- Fraction Lost

OtherEquipment,
   DHWDistHeatGain,     !- Name
   living,              !- Zone Name
   DHWDist,             !- Schedule Name
   EquipmentLevel,      !- Design Level Calculation Method
   99.07394896088375,   !- Design Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Fraction Latent
   0,                   !- Fraction Radiant
   0;                   !- Fraction Lost

OtherEquipment,
   SupplySensibleLeakageToLiving,   !- Name
   living,                          !- Zone Name
   AlwaysOn,                        !- Schedule Name
   EquipmentLevel,                  !- Design Level Calculation Method
   0,                               !- Design Level {W}
   ,                                !- Power per Zone Floor Area {W/m}
   ,                                !- Power per Person {W/person}
   0,                               !- Fraction Latent
   0,                               !- Fraction Radiant
   0;                               !- Fraction Lost

OtherEquipment,
   SupplyLatentLeakageToLiving,   !- Name
   living,                        !- Zone Name
   AlwaysOn,                      !- Schedule Name
   EquipmentLevel,                !- Design Level Calculation Method
   0,                             !- Design Level {W}
   ,                              !- Power per Zone Floor Area {W/m}
   ,                              !- Power per Person {W/person}
   1,                             !- Fraction Latent
   0,                             !- Fraction Radiant
   0;                             !- Fraction Lost

OtherEquipment,
   SupplyDuctConductionToLiving,   !- Name
   living,                         !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   SupplyDuctConductionToAHZone,   !- Name
   unfinishedbasement,             !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   ReturnDuctConductionToPlenum,   !- Name
   RA Duct Zone,                   !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   ReturnDuctConductionToAHZone,   !- Name
   unfinishedbasement,             !- Zone Name
   AlwaysOn,                       !- Schedule Name
   EquipmentLevel,                 !- Design Level Calculation Method
   0,                              !- Design Level {W}
   ,                               !- Power per Zone Floor Area {W/m}
   ,                               !- Power per Person {W/person}
   0,                              !- Fraction Latent
   0,                              !- Fraction Radiant
   0;                              !- Fraction Lost

OtherEquipment,
   SupplySensibleLeakageToAHZone,   !- Name
   unfinishedbasement,              !- Zone Name
   AlwaysOn,                        !- Schedule Name
   EquipmentLevel,                  !- Design Level Calculation Method
   0,                               !- Design Level {W}
   ,                                !- Power per Zone Floor Area {W/m}
   ,                                !- Power per Person {W/person}
   0,                               !- Fraction Latent
   0,                               !- Fraction Radiant
   0;                               !- Fraction Lost

OtherEquipment,
   SupplyLatentLeakageToAHZone,   !- Name
   unfinishedbasement,            !- Zone Name
   AlwaysOn,                      !- Schedule Name
   EquipmentLevel,                !- Design Level Calculation Method
   0,                             !- Design Level {W}
   ,                              !- Power per Zone Floor Area {W/m}
   ,                              !- Power per Person {W/person}
   1,                             !- Fraction Latent
   0,                             !- Fraction Radiant
   0;                             !- Fraction Lost

OtherEquipment,
   ReturnSensibleLeakageEquip,   !- Name
   RA Duct Zone,                 !- Zone Name
   AlwaysOn,                     !- Schedule Name
   EquipmentLevel,               !- Design Level Calculation Method
   0,                            !- Design Level {W}
   ,                             !- Power per Zone Floor Area {W/m2}
   ,                             !- Power per Person {W/Person}
   0,                            !- Fraction Latent
   0,                            !- Fraction Radiant
   0;                            !- Fraction Lost

OtherEquipment,
   ReturnLatentLeakageEquip,   !- Name
   RA Duct Zone,               !- Zone Name
   AlwaysOn,                   !- Schedule Name
   EquipmentLevel,             !- Design Level Calculation Method
   0,                          !- Design Level {W}
   ,                           !- Power per Zone Floor Area {W/m2}
   ,                           !- Power per Person {W/Person}
   1,                          !- Fraction Latent
   0,                          !- Fraction Radiant
   0;                          !- Fraction Lost

ZoneInfiltration:FlowCoefficient,
   Living Infiltration,   !- Name
   living,                !- Zone Name
   AlwaysOn,              !- Schedule Name
   1,                     !- Flow Coefficient {m/s-Pa^n)
   1,                     !- Stack Coefficient {Pa^n/K^n}
   1,                     !- Pressure Exponent
   1,                     !- Wind Coefficient {Pa^n-s^n/m^n}
   1;                     !- Shelter Factor  (From Walker and Wilson (1998) (eq. 16))

ZoneVentilation:DesignFlowRate,
   Natural Ventilation,   !- Name
   living,                !- Zone Name
   NatVent,               !- Shedule Name
   Flow/Zone,             !- Design Flow Rate Calculation Method
   0.001,                 !- Design Flow rate {m^3/s}
   ,                      !- Flow Rate per Zone Floor Area {m/s-m}
   ,                      !- Flow Rate per Person {m/s-person}
   ,                      !- Air Changes per Hour {1/hr}
   Natural,               !- Ventilation Type
   0,                     !- Fan Pressure Rise {Pa} (Fan Energy is accounted for in Fan:ZoneExhaust)
   1,                     !- Fan Total Efficiency
   1,                     !- Constant Term Coefficient
   0,                     !- Temperature Term Coefficient
   0,                     !- Velocity Term Coefficient
   0;                     !- Velocity Squared Term Coefficient

EnergyManagementSystem:Sensor,
   Tout,                                   !- Name
   living,                                 !- Output:Variable or Output:Meter Index Key Name
   Zone Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Hout,                        !- Name
   ,                            !- Output:Variable or Output:Meter Index Key Name
   Site Outdoor Air Enthalpy;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Pbar,                                   !- Name
   ,                                       !- Output:Variable or Output:Meter Index Key Name
   Site Outdoor Air Barometric Pressure;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Tin,                         !- Name
   living,                      !- Output:Variable or Output:Meter Index Key Name
   Zone Mean Air Temperature;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Win,                            !- Name
   living,                         !- Output:Variable or Output:Meter Index Key Name
   Zone Mean Air Humidity Ratio;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Wout,                              !- Name
   ,                                  !- Output:Variable or Output:Meter Index Key Name
   Site Outdoor Air Humidity Ratio;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Vwind,             !- Name
   ,                  !- Output:Variable or Output:Meter Index Key Name
   Site Wind Speed;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   WH_sch,           !- Name
   AlwaysOn,         !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Range_sch,        !- Name
   RangeHood,        !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Bath_sch,         !- Name
   BathExhaust,      !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Clothes_dryer_sch,     !- Name
   ClothesDryerExhaust,   !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;        !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   NVAvail,          !- Name
   NatVent,          !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   NVSP,             !- Name
   NatVentTemp,      !- Output:Variable or Output:Meter Index Key Name
   Schedule Value;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   AH_MFR_Sensor,                !- Name
   Air Demand Inlet Node,        !- Output:Variable or Output:Meter Index Key Name
   System Node Mass Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Fan_RTF_Sensor,         !- Name
   Supply Fan,             !- Output:Variable or Output:Meter Index Key Name
   Fan Runtime Fraction;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   AH_VFR_Sensor,                                  !- Name
   Air Demand Inlet Node,                          !- Output:Variable or Output:Meter Index Key Name
   System Node Current Density Volume Flow Rate;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   AH_Tout_Sensor,            !- Name
   Air Demand Inlet Node,     !- Output:Variable or Output:Meter Index Key Name
   System Node Temperature;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   AH_Wout_Sensor,               !- Name
   Air Demand Inlet Node,        !- Output:Variable or Output:Meter Index Key Name
   System Node Humidity Ratio;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   RA_T_Sensor,               !- Name
   Living Return Node,        !- Output:Variable or Output:Meter Index Key Name
   System Node Temperature;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   RA_W_Sensor,                  !- Name
   Living Return Node,           !- Output:Variable or Output:Meter Index Key Name
   System Node Humidity Ratio;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   AHZone_T_Sensor,        !- Name
   unfinishedbasement,     !- Output:Variable or Output:Meter Index Key Name
   Zone Air Temperature;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   AHZone_W_Sensor,                !- Name
   unfinishedbasement,             !- Output:Variable or Output:Meter Index Key Name
   Zone Mean Air Humidity Ratio;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:GlobalVariable,
   AH_MFR;   !- Name

EnergyManagementSystem:GlobalVariable,
   Fan_RTF;   !- Name

EnergyManagementSystem:GlobalVariable,
   AH_VFR;   !- Name

EnergyManagementSystem:GlobalVariable,
   AH_Tout;   !- Name

EnergyManagementSystem:GlobalVariable,
   AH_Wout;   !- Name

EnergyManagementSystem:GlobalVariable,
   RA_T;   !- Name

EnergyManagementSystem:GlobalVariable,
   RA_W;   !- Name

EnergyManagementSystem:GlobalVariable,
   AHZone_T;   !- Name

EnergyManagementSystem:GlobalVariable,
   AHZone_W;   !- Name

EnergyManagementSystem:Actuator,
   NatVentFlow,              !- Name
   Natural Ventilation,      !- Actuated Component Unique Name
   Zone Ventilation,         !- Actuated Component Type
   Air Exchange Flow Rate;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   InfilFlow,                !- Name
   Living Infiltration,      !- Actuated Component Unique Name
   Zone Infiltration,        !- Actuated Component Type
   Air Exchange Flow Rate;   !- Actuated Component Control Type

EnergyManagementSystem:GlobalVariable,
   SupplyLeakSensibleLoad;   !- Name

EnergyManagementSystem:GlobalVariable,
   SupplyLeakLatentLoad;   !- Name

EnergyManagementSystem:GlobalVariable,
   SupplyDuctLoadToLiving;   !- Name

EnergyManagementSystem:GlobalVariable,
   ConductionToAHZone;   !- Name

EnergyManagementSystem:GlobalVariable,
   ReturnConductionToAHZone;   !- Name

EnergyManagementSystem:GlobalVariable,
   ReturnDuctLoadToPlenum;   !- Name

EnergyManagementSystem:GlobalVariable,
   SensibleLeakageToAHZone;   !- Name

EnergyManagementSystem:GlobalVariable,
   LatentLeakageToAHZone;   !- Name

EnergyManagementSystem:GlobalVariable,
   AHZoneToLivingFlowRate;   !- Name

EnergyManagementSystem:GlobalVariable,
   LivingToAHZoneFlowRate;   !- Name

EnergyManagementSystem:GlobalVariable,
   ReturnSensibleLeakage;   !- Name

EnergyManagementSystem:GlobalVariable,
   ReturnLatentLeakage;   !- Name

EnergyManagementSystem:Actuator,
   SupplyLeakSensibleActuator,      !- Name
   SupplySensibleLeakageToLiving,   !- Actuated Component Unique Name
   OtherEquipment,                  !- Actuated Component Type
   Power Level;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   SupplyLeakLatentActuator,      !- Name
   SupplyLatentLeakageToLiving,   !- Actuated Component Unique Name
   OtherEquipment,                !- Actuated Component Type
   Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   SupplyDuctLoadToLivingActuator,   !- Name
   SupplyDuctConductionToLiving,     !- Actuated Component Unique Name
   OtherEquipment,                   !- Actuated Component Type
   Power Level;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   ConductionToAHZoneActuator,     !- Name
   SupplyDuctConductionToAHZone,   !- Actuated Component Unique Name
   OtherEquipment,                 !- Actuated Component Type
   Power Level;                    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   ReturnDuctLoadToPlenumActuator,   !- Name
   ReturnDuctConductionToPlenum,     !- Actuated Component Unique Name
   OtherEquipment,                   !- Actuated Component Type
   Power Level;                      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   ReturnConductionToAHZoneActuator,   !- Name
   ReturnDuctConductionToAHZone,       !- Actuated Component Unique Name
   OtherEquipment,                     !- Actuated Component Type
   Power Level;                        !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   SensibleLeakageToAHZoneActuator,   !- Name
   SupplySensibleLeakageToAHZone,     !- Actuated Component Unique Name
   OtherEquipment,                    !- Actuated Component Type
   Power Level;                       !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   LatentLeakageToAHZoneActuator,   !- Name
   SupplyLatentLeakageToAHZone,     !- Actuated Component Unique Name
   OtherEquipment,                  !- Actuated Component Type
   Power Level;                     !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   ReturnSensibleLeakageActuator,
   ReturnSensibleLeakageEquip,
   OtherEquipment,
   Power Level;

EnergyManagementSystem:Actuator,
   ReturnLatentLeakageActuator,   !- Name
   ReturnLatentLeakageEquip,      !- Actuated Component Unique Name
   OtherEquipment,                !- Actuated Component Type
   Power Level;                   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   AHZoneToLivingFlowRateActuator,   !- Name
   AHZoneToLivingZoneMixing,         !- Actuated Component Unique Name
   ZoneMixing,                       !- Actuated Component Type
   Air Exchange Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
   LivingToAHZoneFlowRateActuator,   !- Name
   LivingZoneToAHZoneMixing,         !- Actuated Component Unique Name
   ZoneMixing,                       !- Actuated Component Type
   Air Exchange Flow Rate;           !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   AirflowCalculator,              !- Name
   BeginTimestepBeforePredictor,   !- EnergyPlus Model Calling Point
   InfiltrationProgram,            !- Program Name 1
   NaturalVentilationProgram,      !- Program Name 2
   LocalWindSpeedProgram;          !- Program Name 3

EnergyManagementSystem:Program,
   InfiltrationProgram,                                                     !- Name
   Set Tdiff = Tin - Tout,
   Set DeltaT = @Abs Tdiff,
   Set c = 0.067077645542,
   Set Cs = 0.0529171245787,
   Set Cw = 0.158053694014,
   Set n = 0.67,
   Set sft = 0.423761354366,
   Set Qn = (((c*Cs*(DeltaT^n))^2)+(((c*Cw)*((sft*Vwind)^(2*n)))^2))^0.5,
   Set Tdiff = Tin - Tout,
   Set DeltaT = @Abs Tdiff,
   Set QWH = WH_sch*0.0240787583888,
   Set Qrange = Range_sch*0.047194744,
   Set Qdryer = Clothes_dryer_sch*0.047194744,
   Set Qbath = Bath_sch*0.047194744,
   Set Qu = QWH+Qrange+Qbath+Qdryer+DuctLeakOAMakeupFlowRate,               !- QductOA
   Set Qb = 0,
   Set faneff_wh = 0.47194744,                                              !- Fan Efficiency
   Set WholeHouseFanPowerOverride= (QWH*300)/faneff_wh,
   Set faneff_sp = 0.47194744,                                              !- Fan Efficiency
   Set RangeHoodFanPowerOverride = (Qrange*300)/faneff_sp,
   Set BathExhaustFanPowerOverride = (Qbath*300)/faneff_sp,
   Set Infilflow = ((Qu^2) + (Qn^2))^0.5,
   Set InfMechVent = Qb + Infilflow;

EnergyManagementSystem:OutputVariable,
   Zone Infil/MechVent Flow Rate,   !- Name
   InfMechVent,                     !- EMS Variable Name
   Averaged,                        !- Type of Data in Variable
   ZoneTimestep,                    !- Update Frequency
   InfiltrationProgram,             !- EMS Program or Subroutine Name
   m3/s;                            !- Units

EnergyManagementSystem:OutputVariable,
   Whole House Fan Vent Flow Rate,   !- Name
   QWH,                              !- EMS Variable Name
   Averaged,                         !- Type of Data in Variable
   ZoneTimestep,                     !- Update Frequency
   InfiltrationProgram,              !- EMS Program or Subroutine Name
   m3/s;                             !- Units

EnergyManagementSystem:OutputVariable,
   Range Hood Fan Vent Flow Rate,   !- Name
   Qrange,                          !- EMS Variable Name
   Averaged,                        !- Type of Data in Variable
   ZoneTimestep,                    !- Update Frequency
   InfiltrationProgram,             !- EMS Program or Subroutine Name
   m3/s;                            !- Units

EnergyManagementSystem:OutputVariable,
   Bath Exhaust Fan Vent Flow Rate,   !- Name
   Qbath,                             !- EMS Variable Name
   Averaged,                          !- Type of Data in Variable
   ZoneTimestep,                      !- Update Frequency
   InfiltrationProgram,               !- EMS Program or Subroutine Name
   m3/s;                              !- Units

EnergyManagementSystem:OutputVariable,
   Clothes Dryer Exhaust Fan Vent Flow Rate,   !- Name
   Qdryer,                                     !- EMS Variable Name
   Averaged,                                   !- Type of Data in Variable
   ZoneTimestep,                               !- Update Frequency
   InfiltrationProgram,                        !- EMS Program or Subroutine Name
   m3/s;                                       !- Units

EnergyManagementSystem:OutputVariable,
   Local Wind Speed,        !- Name
   VwindL,                  !- EMS Variable Name
   Averaged,                !- Type of Data in Variable
   ZoneTimestep,            !- Update Frequency
   LocalWindSpeedProgram,   !- EMS Program or Subroutine Name
   m/s;                     !- Units

EnergyManagementSystem:Program,
   LocalWindSpeedProgram,               !- Name
   Set VwindL = Vwind*0.470845949296;

EnergyManagementSystem:Program,
   NaturalVentilationProgram,                                               !- Name
   Set Tdiff = Tin - Tout,
   Set DeltaT = @Abs Tdiff,
   Set Phiout = @RhFnTdbWPb Tout Wout Pbar,
   Set Hin = @HFnTdbRhPb Tin Phiin Pbar,
   Set NVArea = 6658.9183287,
   Set Cs =0.0000896302038946,
   Set Cw = 0.000199526317171,
   Set MaxNV = 2.64542271701,
   Set MaxHR = 0.0115,
   Set MaxRH = 0.7,
   Set SGNV = (NVAvail*NVArea)*((((Cs*DeltaT)+(Cw*(Vwind^2)))^0.5)/1000),
   If Wout < MaxHR && Phiout < MaxRH && Tin > NVSP,
       Set NVadj1 = (Tin - NVSP)/(Tin - Tout),
       Set NVadj2 = @Min NVadj1 1,
       Set NVadj3 = @Max NVadj2 0,
       Set NVadj = SGNV*NVadj3,
       Set NatVentFlow = @Min NVadj MaxNV,
   Else,
       Set NatVentFlow = 0,
   EndIf;

EnergyManagementSystem:GlobalVariable,
   DuctLeakOAMakeupFlowRate;

EnergyManagementSystem:ProgramCallingManager,
   DuctLeakageCallingManager,               !- Name
   EndOfSystemTimestepAfterHVACReporting,   !- EnergyPlus Model Calling Point
   DuctLeakageProgram;                      !- Program Name 1

EnergyManagementSystem:Program,
   DuctLeakageProgram,
   Set AH_MFR = AH_MFR_Sensor,
   Set Fan_RTF = Fan_RTF_Sensor,
   Set AH_VFR = AH_VFR_Sensor,
   Set AH_Tout = AH_Tout_Sensor,
   Set AH_Wout = AH_Wout_Sensor,
   Set RA_T = RA_T_Sensor,
   Set RA_W = RA_W_Sensor,
   Set AHZone_T = AHZone_T_Sensor,
   Set AHZone_W =  AHZone_W_Sensor,
   Run CalculateDuctLeakage,
   Set SupplyLeakSensibleActuator = SupplyLeakSensibleLoad,
   Set SupplyLeakLatentActuator = SupplyLeakLatentLoad,
   Set SupplyDuctLoadToLivingActuator = SupplyDuctLoadToLiving,
   Set ConductionToAHZoneActuator = ConductionToAHZone,
   Set SensibleLeakageToAHZoneActuator = SensibleLeakageToAHZone,
   Set LatentLeakageToAHZoneActuator = LatentLeakageToAHZone,
   Set ReturnSensibleLeakageActuator = ReturnSensibleLeakage,
   Set ReturnLatentLeakageActuator = ReturnLatentLeakage,
   Set ReturnDuctLoadToPlenumActuator = ReturnDuctLoadToPlenum,
   Set ReturnConductionToAHZoneActuator = ReturnConductionToAHZone,
   Set AHZoneToLivingFlowRateActuator = AHZoneToLivingFlowRate,
   Set LivingToAHZoneFlowRateActuator = LivingToAHZoneFlowRate;

EnergyManagementSystem:Subroutine,
   CalculateDuctLeakage,
   Set f_sup = 0.04570035,
   Set f_ret = 0.0334,
   Set f_OA =0.000001,
   Set OAFlowRate = f_OA * AH_VFR,
   Set SupplyLeakFlowRate = f_sup * AH_VFR,
   Set ReturnLeakFlowRate = f_ret * AH_VFR,
   Set AHZoneToLivingFlowRate = @Abs (SupplyLeakFlowRate - ReturnLeakFlowRate - OAFlowRate),
   Set LivingToAHZoneFlowRate = 0,
   Set DuctLeakOAMakeupFlowRate = OAFlowRate,
   Set h_SA = @HFnTdbW AH_Tout AH_Wout,
   Set h_AHZone = @HFnTdbW AHZone_T AHZone_W,
   Set h_RA = @HFnTdbW RA_T RA_W,
   Set h_fg = @HfgAirFnWTdb AH_Wout AH_Tout,
   Set SALeakageQtot = f_sup * AH_MFR * (h_RA - h_SA),
   Set SupplyLeakLatentLoad = f_sup * AH_MFR * h_fg * (RA_W - AH_Wout),
   Set SupplyLeakSensibleLoad = SALeakageQtot - SupplyLeakLatentLoad,
   Set expTerm = (Fan_RTF / (AH_MFR * 1006.0)) * 18.7200844156,
   Set expTerm = 0 - expTerm,
   Set Tsupply = AHZone_T + ((AH_Tout - AHZone_T) * (@Exp expTerm)),
   Set SupplyDuctLoadToLiving = AH_MFR * 1006.0 * (Tsupply - AH_Tout),
   Set ConductionToAHZone = 0 - SupplyDuctLoadToLiving,
   Set expTerm = (Fan_RTF / (AH_MFR * 1006.0)) * 17.2800779221,
   Set expTerm = 0 - expTerm,
   Set Treturn = AHZone_T + ((RA_T - AHZone_T) * (@Exp expTerm)),
   Set ReturnDuctLoadToPlenum = AH_MFR * 1006.0 * (Treturn - RA_T),
   Set ReturnConductionToAHZone = 0 - ReturnDuctLoadToPlenum,
   Set ReturnLatentLeakage = 0,
   Set ReturnSensibleLeakage = f_ret * AH_MFR * 1006.0 * (AHZone_T - RA_T),
   Set QtotLeakageToAHZone = f_sup * AH_MFR * (h_SA - h_AHZone),
   Set LatentLeakageToAHZone = f_sup * AH_MFR * h_fg * (AH_Wout - AHZone_W),
   Set SensibleLeakageToAHZone = QtotLeakageToAHZone - LatentLeakageToAHZone;

EnergyManagementSystem:OutputVariable,
   Zone Natural Ventilation Flow Rate,   !- Name
   NatVentFlow,                          !- EMS Variable Name
   Averaged,                             !- Type of Data in Variable
   ZoneTimestep,                         !- Update Frequency
   NaturalVentilationProgram,            !- EMS Program or Subroutine Name
   m3/s;                                 !- Units

ElectricEquipment,
   House Exhaust Fan Load,   !- Name
   living,                   !- Zone Name
   AlwaysOn,                 !- Schedule Name
   EquipmentLevel,           !- Design Level Calculation Method
   0,                        !- Design Level {W}
   ,                         !- Power per Zone Floor Area {W/m2}
   ,                         !- Power per Person {W/person}
   0,                        !- Fraction Latent
   0,                        !- Fraction Radiant
   1,                        !- Fraction Lost (remainder goes to space)
   VentFans;                 !- End-Use Subcategory

ElectricEquipment,
   Range Hood Fan Load,   !- Name
   living,                !- Zone Name
   AlwaysOn,              !- Schedule Name
   EquipmentLevel,        !- Design Level Calculation Method
   0,                     !- Design Level {W}
   ,                      !- Power per Zone Floor Area {W/m2}
   ,                      !- Power per Person {W/person}
   0,                     !- Fraction Latent
   0,                     !- Fraction Radiant
   1,                     !- Fraction Lost
   VentFans;              !- End-Use Subcategory

ElectricEquipment,
   Bath Exhaust Fan Load,   !- Name
   living,                  !- Zone Name
   AlwaysOn,                !- Schedule Name
   EquipmentLevel,          !- Design Level Calculation Method
   0,                       !- Design Level {W}
   ,                        !- Power per Zone Floor Area {W/m2}
   ,                        !- Power per Person {W/person}
   0,                       !- Fraction Latent
   0,                       !- Fraction Radiant
   1,                       !- Fraction Lost
   VentFans;                !- End-Use Subcategory

InternalMass,
   LivingPartition,      !- Name
   FinUninsFinWall,      !- Construction Name
   living,               !- Zone Name
   195.28219008000002;   !- Surface Area of partition walls not yet defined {m} (Includes both sides of the wall)

Material,
   LivingFurnitureMaterial,   !- Name
   Rough,                     !- Roughness
   0.1524,                    !- Thickness {m}
   0.1154577,                 !- Conductivity {W/m-K}
   640.8,                     !- Density {kg/m}
   1214.23,                   !- Specific Heat {J/kg-K}
   0.9,                       !- Thermal Absorptance
   0.6,                       !- Solar Absorptance
   0.1;                       !- Visible Absorptance  (Rough estimate of mean value based on visible spectrum for white paint, from Introduction to Heat Transfer, 3rd Ed. by F.P.Incropera and D.P.DeWitt, Fig. 12.23)

Construction,
   LivingFurniture,           !- Name
   LivingFurnitureMaterial;   !- Outside Layer

InternalMass,
   LivingSpaceFurniture,   !- Name
   LivingFurniture,        !- Construction Name
   living,                 !- Zone Name
   78.11287603200002;      !- Surface Area {m}

Zone,
   garage,         !- Name
   0,              !- Direction of Relative North {deg}
   -9.2964,        !- X Origin {m}
   -6.2484,        !- Y Origin {m}
   0,              !- Z Origin {m}
   1,              !- Type
   1,              !- Multiplier
   2.4384,         !- Ceiling Height {m}
   90.387375624,   !- Volume {m3}
   37.06831296;    !- Floor Area {m2}

Lights,
   Garage Lighting,     !- Name
   garage,              !- Zone Name
   GarageLighting,      !- Schedule Name
   LightingLevel,       !- Design Level Calculation Method
   18.59027173666587,   !- Lighting Level {W}
   ,                    !- Power per Zone Floor Area {W/m}
   ,                    !- Power per Person {W/person}
   0,                   !- Return Air Fraction
   0.6,                 !- Fraction Radiant
   0.2,                 !- Fraction Visible
   0;                   !- Fraction Replaceable

ZoneInfiltration:EffectiveLeakageArea,
   GarageInfiltration,   !- Name
   garage,               !- Zone Name
   AlwaysOn,             !- Schedule Name
   125.40084416606206,   !- Effective Air Leakage Area {cm}
   0.0001290674936082,   !- Stack Coefficient {(L/s)/(cm^4-K)}
   0.0001419387643232;   !- Wind Coefficient {(L/s)/(cm^4-(m/s))}

Material,
   GarageFurnitureMaterial,   !- Name
   Rough,                     !- Roughness
   0.1524,                    !- Thickness {m}
   0.1154577,                 !- Conductivity {W/m-K}
   640.8,                     !- Density {kg/m}
   1214.23;                   !- Specific Heat {J/kg-K}

Construction,
   GarageFurniture,           !- Name
   GarageFurnitureMaterial;   !- Outside Layer

InternalMass,
   GarageSpaceFurniture,   !- Name
   GarageFurniture,        !- Construction Name
   garage,                 !- Zone Name
   3.7068312960000003;     !- Surface Area {m}

Zone,
   unfinishedbasement,   !- Name
   0,                    !- Direction of Relative North {deg}
   -9.2964,              !- X Origin {m}
   0.1524,               !- Y Origin {m}
   -2.4384,              !- Z Origin {m}
   1,                    !- Type
   1,                    !- Multiplier
   2.4384,               !- Ceiling Height {m}
   476.176099152,        !- Volume {m3}
   195.28219008000002;   !- Floor Area {m2}

ZoneInfiltration:DesignFlowRate,
   UBsmtInfiltration,    !- Name
   unfinishedbasement,   !- Zone Name
   AlwaysOn,             !- Schedule Name
   AirChanges/Hour,      !- Design Flow Rate Calculation Method
   ,                     !- Design Flow rate {m^3/s}
   ,                     !- Flow per Zone Floor Area {m/s-m}
   ,                     !- Flow per Exterior Surface Area {m/s-m}
   0.1,                  !- Air Changes per Hour {1/hr}
   1,                    !- Constant Term Coefficient
   0,                    !- Temperature Term Coefficient
   0,                    !- Velocity Term Coefficient
   0;                    !- Velocity Squared Term Coefficient

Material,
   UBsmtFurnitureMaterial,   !- Name
   Rough,                    !- Roughness
   0.1524,                   !- Thickness {m}
   0.1154577,                !- Conductivity {W/m-K}
   640.8,                    !- Density {kg/m}
   1214.23;                  !- Specific Heat {J/kg-K}

Construction,
   UBsmtFurniture,           !- Name
   UBsmtFurnitureMaterial;   !- Outside Layer

InternalMass,
   UBsmtSpaceFurniture,   !- Name
   UBsmtFurniture,        !- Construction Name
   unfinishedbasement,    !- Zone Name
   78.11287603200002;     !- Surface Area {m}

Zone,
   unfinishedattic,      !- Name
   0,                    !- Direction of Relative North {deg}
   -9.2964,              !- X Origin {m}
   -6.2484,              !- Y Origin {m}
   2.4384,               !- Z Origin {m}
   ,                     !- Type
   ,                     !- Multiplier
   3.4290000000000003,   !- Ceiling Height {m}
   362.954726028375,     !- Volume {m3}
   232.35050304;         !- Floor Area {m2}

ZoneInfiltration:EffectiveLeakageArea,
   UAtcInfiltration,     !- Name
   unfinishedattic,      !- Zone Name
   AlwaysOn,             !- Schedule Name
   7737.271751232,       !- Effective Air Leakage Area {cm}
   0.0002382990528351,   !- Stack Coefficient {(L/s)/(cm^4-K)}
   0.000122827958153;    !- Wind Coefficient {(L/s)/(cm^4-(m/s))}

Exterior:Lights,
   Exterior Lighting,    !- Name
   ExteriorLighting,     !- Schedule Name
   141.93709725997968,   !- Design Level {W}
   ScheduleNameOnly;     !- Control Option

GlobalGeometryRules,
   LowerLeftCorner,    !- Starting Vertex Position
   CounterClockWise,   !- Vertex Entry Direction
   Relative;           !- Coordinate System

BuildingSurface:Detailed,
   Wall1,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinBWall,    !- Construction Name
   unfinishedbasement,   !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall2,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinBWall,    !- Construction Name
   unfinishedbasement,   !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall3,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinBWall,    !- Construction Name
   unfinishedbasement,   !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall4,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinBWall,    !- Construction Name
   unfinishedbasement,   !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   5.7912,               !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall5,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinBWall,    !- Construction Name
   unfinishedbasement,   !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,              !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall6,                !- Name
   Wall,                 !- Surface Type
   GrndInsUnfinBWall,    !- Construction Name
   unfinishedbasement,   !- Zone Name
   ground,               !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,              !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall7,               !- Name
   Wall,                !- Surface Type
   ExtUninsUnfinWall,   !- Construction Name
   garage,              !- Zone Name
   Outdoors,            !- Outside Boundary Condition
   ,                    !- Outside Boundary Condition Object
   SunExposed,          !- Sun Exposure
   WindExposed,         !- Wind Exposure
   autocalculate,       !- View Factor to Ground
   4,                   !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                   !- Vertex X-coordinate {m}
   6.4008,              !- Vertex Y-coordinate {m}
   0,                   !- Vertex Z-coordinate {m}
   0,                   !- Vertex X-coordinate {m}
   0,                   !- Vertex Y-coordinate {m}
   0,                   !- Vertex Z-coordinate {m}
   0,                   !- Vertex X-coordinate {m}
   0,                   !- Vertex Y-coordinate {m}
   2.4384,              !- Vertex Z-coordinate {m}
   0,                   !- Vertex X-coordinate {m}
   6.4008,              !- Vertex Y-coordinate {m}
   2.4384;              !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall8,               !- Name
   Wall,                !- Surface Type
   ExtUninsUnfinWall,   !- Construction Name
   garage,              !- Zone Name
   Outdoors,            !- Outside Boundary Condition
   ,                    !- Outside Boundary Condition Object
   SunExposed,          !- Sun Exposure
   WindExposed,         !- Wind Exposure
   autocalculate,       !- View Factor to Ground
   4,                   !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                   !- Vertex X-coordinate {m}
   0,                   !- Vertex Y-coordinate {m}
   0,                   !- Vertex Z-coordinate {m}
   5.7912,              !- Vertex X-coordinate {m}
   0,                   !- Vertex Y-coordinate {m}
   0,                   !- Vertex Z-coordinate {m}
   5.7912,              !- Vertex X-coordinate {m}
   0,                   !- Vertex Y-coordinate {m}
   2.4384,              !- Vertex Z-coordinate {m}
   0,                   !- Vertex X-coordinate {m}
   0,                   !- Vertex Y-coordinate {m}
   2.4384;              !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Door1,          !- Name
   Door,                 !- Surface Type
   garageDoors,          !- Construction Name
   Wall8,                !- Building Surface Name
   ,                     !- Outside Boundary Condition Object
   0.5,                  !- View Factor to Ground
   ,                     !- Shading Control Name
   ,                     !- Frame and Divider Name
   1,                    !- Multiplier
   4,                    !- Number of Vertices
   0.6096,               !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   2.5908,               !- Vertex coordinate {m}
   0.0000000000000002,   !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   2.5908,               !- Vertex coordinate {m}
   0.0000000000000002,   !- Vertex coordinate {m}
   2.1336,               !- Vertex coordinate {m}
   0.6096,               !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   2.1336;               !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall8-Door2,          !- Name
   Door,                 !- Surface Type
   garageDoors,          !- Construction Name
   Wall8,                !- Building Surface Name
   ,                     !- Outside Boundary Condition Object
   0.5,                  !- View Factor to Ground
   ,                     !- Shading Control Name
   ,                     !- Frame and Divider Name
   1,                    !- Multiplier
   4,                    !- Number of Vertices
   3.2004,               !- Vertex coordinate {m}
   0.0000000000000002,   !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   5.1816,               !- Vertex coordinate {m}
   0.0000000000000003,   !- Vertex coordinate {m}
   0,                    !- Vertex coordinate {m}
   5.1816,               !- Vertex coordinate {m}
   0.0000000000000003,   !- Vertex coordinate {m}
   2.1336,               !- Vertex coordinate {m}
   3.2004,               !- Vertex coordinate {m}
   0.0000000000000002,   !- Vertex coordinate {m}
   2.1336;               !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall9,             !- Name
   Wall,              !- Surface Type
   UnfinInsFinWall,   !- Construction Name
   living,            !- Zone Name
   Surface,           !- Outside Boundary Condition
   IntWall9,          !- Outside Boundary Condition Object
   NoSun,             !- Sun Exposure
   NoWind,            !- Wind Exposure
   0,                 !- View Factor to Ground
   4,                 !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   5.7912,            !- Vertex X-coordinate {m}
   -6.4008,           !- Vertex Y-coordinate {m}
   0,                 !- Vertex Z-coordinate {m}
   5.7912,            !- Vertex X-coordinate {m}
   0,                 !- Vertex Y-coordinate {m}
   0,                 !- Vertex Z-coordinate {m}
   5.7912,            !- Vertex X-coordinate {m}
   0,                 !- Vertex Y-coordinate {m}
   2.4384,            !- Vertex Z-coordinate {m}
   5.7912,            !- Vertex X-coordinate {m}
   -6.4008,           !- Vertex Y-coordinate {m}
   2.4384;            !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   IntWall9,             !- Name
   Wall,                 !- Surface Type
   RevUnfinInsFinWall,   !- Construction Name
   garage,               !- Zone Name
   Surface,              !- Outside Boundary Condition
   Wall9,                !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   5.7912,               !- Vertex X-coordinate {m}
   6.4008,               !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   6.4008,               !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall10,            !- Name
   Wall,              !- Surface Type
   UnfinInsFinWall,   !- Construction Name
   living,            !- Zone Name
   Surface,           !- Outside Boundary Condition
   IntWall10,         !- Outside Boundary Condition Object
   NoSun,             !- Sun Exposure
   NoWind,            !- Wind Exposure
   0,                 !- View Factor to Ground
   4,                 !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   5.7912,            !- Vertex X-coordinate {m}
   0,                 !- Vertex Y-coordinate {m}
   0,                 !- Vertex Z-coordinate {m}
   0,                 !- Vertex X-coordinate {m}
   0,                 !- Vertex Y-coordinate {m}
   0,                 !- Vertex Z-coordinate {m}
   0,                 !- Vertex X-coordinate {m}
   0,                 !- Vertex Y-coordinate {m}
   2.4384,            !- Vertex Z-coordinate {m}
   5.7912,            !- Vertex X-coordinate {m}
   0,                 !- Vertex Y-coordinate {m}
   2.4384;            !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   IntWall10,            !- Name
   Wall,                 !- Surface Type
   RevUnfinInsFinWall,   !- Construction Name
   garage,               !- Zone Name
   Surface,              !- Outside Boundary Condition
   Wall10,               !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.4008,               !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   6.4008,               !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   6.4008,               !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.4008,               !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall11,          !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   0,               !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall11-Window1,         !- Name
   Window,                 !- Surface Type
   left-Glass,             !- Construction Name
   Wall11,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   0.0000000000000003,     !- Vertex coordinate {m}
   3.4439964648,           !- Vertex coordinate {m}
   1.077873816816,         !- Vertex coordinate {m}
   0.0000000000000004,     !- Vertex coordinate {m}
   2.6520038400000003,     !- Vertex coordinate {m}
   1.077873816816,         !- Vertex coordinate {m}
   0.0000000000000004,     !- Vertex coordinate {m}
   2.6520038400000003,     !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   0.0000000000000003,     !- Vertex coordinate {m}
   3.4439964648,           !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall12,          !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   5.7912,          !- Vertex X-coordinate {m}
   -6.4008,         !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   18.5928,         !- Vertex X-coordinate {m}
   -6.4008,         !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   18.5928,         !- Vertex X-coordinate {m}
   -6.4008,         !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   5.7912,          !- Vertex X-coordinate {m}
   -6.4008,         !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall12-Door1,        !- Name
   Door,                !- Surface Type
   livingDoors,         !- Construction Name
   Wall12,              !- Building Surface Name
   ,                    !- Outside Boundary Condition Object
   0.5,                 !- View Factor to Ground
   ,                    !- Shading Control Name
   ,                    !- Frame and Divider Name
   1,                   !- Multiplier
   4,                   !- Number of Vertices
   6.096,               !- Vertex coordinate {m}
   -6.4008,             !- Vertex coordinate {m}
   0,                   !- Vertex coordinate {m}
   7.010400000000001,   !- Vertex coordinate {m}
   -6.4008,             !- Vertex coordinate {m}
   0,                   !- Vertex coordinate {m}
   7.010400000000001,   !- Vertex coordinate {m}
   -6.4008,             !- Vertex coordinate {m}
   2.033016,            !- Vertex coordinate {m}
   6.096,               !- Vertex coordinate {m}
   -6.4008,             !- Vertex coordinate {m}
   2.033016;            !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall12-Window1,         !- Name
   Window,                 !- Surface Type
   front-Glass,            !- Construction Name
   Wall12,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   9.814560000000002,      !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   10.72896,               !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   10.72896,               !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   9.814560000000002,      !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall12-Window2,         !- Name
   Window,                 !- Surface Type
   front-Glass,            !- Construction Name
   Wall12,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   10.78992,               !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   11.704320000000001,     !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   11.704320000000001,     !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   10.78992,               !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall12-Window3,         !- Name
   Window,                 !- Surface Type
   front-Glass,            !- Construction Name
   Wall12,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   14.20368,               !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   15.11808,               !- Vertex coordinate {m}
   -6.400799999999999,     !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   15.11808,               !- Vertex coordinate {m}
   -6.400799999999999,     !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   14.20368,               !- Vertex coordinate {m}
   -6.4008,                !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall12-Window4,         !- Name
   Window,                 !- Surface Type
   front-Glass,            !- Construction Name
   Wall12,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   15.17904,               !- Vertex coordinate {m}
   -6.400799999999999,     !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   16.09344,               !- Vertex coordinate {m}
   -6.400799999999999,     !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   16.09344,               !- Vertex coordinate {m}
   -6.400799999999999,     !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   15.17904,               !- Vertex coordinate {m}
   -6.400799999999999,     !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall13,          !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,         !- Vertex X-coordinate {m}
   -6.4008,         !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   18.5928,         !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   18.5928,         !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   18.5928,         !- Vertex X-coordinate {m}
   -6.4008,         !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall13-Window1,         !- Name
   Window,                 !- Surface Type
   right-Glass,            !- Construction Name
   Wall13,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   18.5928,                !- Vertex coordinate {m}
   -0.6096,                !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   18.5928,                !- Vertex coordinate {m}
   0.3048,                 !- Vertex coordinate {m}
   0.9144000000000001,     !- Vertex coordinate {m}
   18.5928,                !- Vertex coordinate {m}
   0.3048,                 !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   18.5928,                !- Vertex coordinate {m}
   -0.6096,                !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall14,          !- Name
   Wall,            !- Surface Type
   ExtInsFinWall,   !- Construction Name
   living,          !- Zone Name
   Outdoors,        !- Outside Boundary Condition
   ,                !- Outside Boundary Condition Object
   SunExposed,      !- Sun Exposure
   WindExposed,     !- Wind Exposure
   autocalculate,   !- View Factor to Ground
   4,               !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,         !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   0,               !- Vertex Z-coordinate {m}
   0,               !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384,          !- Vertex Z-coordinate {m}
   18.5928,         !- Vertex X-coordinate {m}
   6.096,           !- Vertex Y-coordinate {m}
   2.4384;          !- Vertex Z-coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window1,         !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   16.07284314,            !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   15.189338347704,        !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   15.189338347704,        !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   16.07284314,            !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window2,         !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   17.0173080024,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   16.133803210104002,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   16.133803210104002,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   17.0173080024,          !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window3,         !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   12.66938132616,         !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   11.785876533864002,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   11.785876533864002,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   12.66938132616,         !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window4,         !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   13.61384628,            !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   12.730341487704,        !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   12.730341487704,        !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   13.61384628,            !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window5,         !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   9.26592,                !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   8.382415207704,         !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   8.382415207704,         !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   9.26592,                !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window6,         !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   10.210384923360001,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   9.326880131064,         !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   9.326880131064,         !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   10.210384923360001,     !- Vertex coordinate {m}
   6.096,                  !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window7,         !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   5.862458429999999,      !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   4.978953637704,         !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   4.978953637704,         !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   5.862458429999999,      !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window8,         !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   6.80692289616,          !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   5.923418103864,         !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   5.923418103864,         !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   6.80692289616,          !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window9,         !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   2.458996402800001,      !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   1.5754916105040004,     !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   1.5754916105040004,     !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   2.458996402800001,      !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

FenestrationSurface:Detailed,
   Wall14-Window10,        !- Name
   Window,                 !- Surface Type
   back-Glass,             !- Construction Name
   Wall14,                 !- Base Surface Name
   ,                       !- Outside Boundary Condition Object
   0.5,                    !- View Factor to Ground
   WindowShadingControl,   !- Shading Control Name
   ,                       !- Frame and Divider Name
   1,                      !- Multiplier
   4,                      !- Number of Vertices
   3.403462027199999,      !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   2.5199572349039987,     !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   0.9558881568,           !- Vertex coordinate {m}
   2.5199572349039987,     !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336,                 !- Vertex coordinate {m}
   3.403462027199999,      !- Vertex coordinate {m}
   6.096000000000001,      !- Vertex coordinate {m}
   2.1336;                 !- Vertex coordinate {m}

BuildingSurface:Detailed,
   Wall15,               !- Name
   Wall,                 !- Surface Type
   ExtUninsUnfinWall,    !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   3,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,              !- Vertex X-coordinate {m}
   -0.6096,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   13.1064,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   6.2484,               !- Vertex Y-coordinate {m}
   3.4290000000000003;   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall16,               !- Name
   Wall,                 !- Surface Type
   ExtUninsUnfinWall,    !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   3,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   13.1064,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   -0.6096,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.2484,               !- Vertex Y-coordinate {m}
   3.4290000000000003;   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall17,               !- Name
   Wall,                 !- Surface Type
   UFBsmtRimJoist,       !- Construction Name
   unfinishedbasement,   !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall18,               !- Name
   Wall,                 !- Surface Type
   UFBsmtRimJoist,       !- Construction Name
   unfinishedbasement,   !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall19,               !- Name
   Wall,                 !- Surface Type
   UFBsmtRimJoist,       !- Construction Name
   unfinishedbasement,   !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall20,               !- Name
   Wall,                 !- Surface Type
   UFBsmtRimJoist,       !- Construction Name
   unfinishedbasement,   !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   5.7912,               !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall21,               !- Name
   Wall,                 !- Surface Type
   UFBsmtRimJoist,       !- Construction Name
   unfinishedbasement,   !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,              !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   -6.4008,              !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Wall22,               !- Name
   Wall,                 !- Surface Type
   UFBsmtRimJoist,       !- Construction Name
   unfinishedbasement,   !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,              !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.20345,              !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   6.096,                !- Vertex Y-coordinate {m}
   2.4384;               !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor1,                 !- Name
   Floor,                  !- Surface Type
   GrndUninsUnfinBFloor,   !- Construction Name
   unfinishedbasement,     !- Zone Name
   ground,                 !- Outside Boundary Condition
   ,                       !- Outside Boundary Condition Object
   NoSun,                  !- Sun Exposure
   NoWind,                 !- Wind Exposure
   0,                      !- View Factor to Ground
   6,                      !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                      !- Vertex X-coordinate {m}
   6.096,                  !- Vertex Y-coordinate {m}
   0,                      !- Vertex Z-coordinate {m}
   18.5928,                !- Vertex X-coordinate {m}
   6.096,                  !- Vertex Y-coordinate {m}
   0,                      !- Vertex Z-coordinate {m}
   18.5928,                !- Vertex X-coordinate {m}
   -6.4008,                !- Vertex Y-coordinate {m}
   0,                      !- Vertex Z-coordinate {m}
   5.7912,                 !- Vertex X-coordinate {m}
   -6.4008,                !- Vertex Y-coordinate {m}
   0,                      !- Vertex Z-coordinate {m}
   5.7912,                 !- Vertex X-coordinate {m}
   0,                      !- Vertex Y-coordinate {m}
   0,                      !- Vertex Z-coordinate {m}
   0,                      !- Vertex X-coordinate {m}
   0,                      !- Vertex Y-coordinate {m}
   0;                      !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor2,                   !- Name
   Floor,                    !- Surface Type
   GrndUninsUnfinGrgFloor,   !- Construction Name
   garage,                   !- Zone Name
   ground,                   !- Outside Boundary Condition
   ,                         !- Outside Boundary Condition Object
   NoSun,                    !- Sun Exposure
   NoWind,                   !- Wind Exposure
   0,                        !- View Factor to Ground
   4,                        !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                        !- Vertex X-coordinate {m}
   6.4008,                   !- Vertex Y-coordinate {m}
   0,                        !- Vertex Z-coordinate {m}
   5.7912,                   !- Vertex X-coordinate {m}
   6.4008,                   !- Vertex Y-coordinate {m}
   0,                        !- Vertex Z-coordinate {m}
   5.7912,                   !- Vertex X-coordinate {m}
   0,                        !- Vertex Y-coordinate {m}
   0,                        !- Vertex Z-coordinate {m}
   0,                        !- Vertex X-coordinate {m}
   0,                        !- Vertex Y-coordinate {m}
   0;                        !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor3,              !- Name
   Floor,               !- Surface Type
   UnfinBInsFinFloor,   !- Construction Name
   living,              !- Zone Name
   Surface,             !- Outside Boundary Condition
   IntFloor3,           !- Outside Boundary Condition Object
   NoSun,               !- Sun Exposure
   NoWind,              !- Wind Exposure
   0,                   !- View Factor to Ground
   6,                   !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                   !- Vertex X-coordinate {m}
   6.096,               !- Vertex Y-coordinate {m}
   0,                   !- Vertex Z-coordinate {m}
   18.5928,             !- Vertex X-coordinate {m}
   6.096,               !- Vertex Y-coordinate {m}
   0,                   !- Vertex Z-coordinate {m}
   18.5928,             !- Vertex X-coordinate {m}
   -6.4008,             !- Vertex Y-coordinate {m}
   0,                   !- Vertex Z-coordinate {m}
   5.7912,              !- Vertex X-coordinate {m}
   -6.4008,             !- Vertex Y-coordinate {m}
   0,                   !- Vertex Z-coordinate {m}
   5.7912,              !- Vertex X-coordinate {m}
   0,                   !- Vertex Y-coordinate {m}
   0,                   !- Vertex Z-coordinate {m}
   0,                   !- Vertex X-coordinate {m}
   0,                   !- Vertex Y-coordinate {m}
   0;                   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   IntFloor3,              !- Name
   Ceiling,                !- Surface Type
   RevUnfinBInsFinFloor,   !- Construction Name
   unfinishedbasement,     !- Zone Name
   Surface,                !- Outside Boundary Condition
   Floor3,                 !- Outsdie Boundary Condition Object
   NoSun,                  !- Sun Exposure
   NoWind,                 !- Wind Exposure
   0,                      !- View Factor to Ground
   6,                      !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,                !- Vertex X-coordinate {m}
   6.096,                  !- Vertex Y-coordinate {m}
   2.4384,                 !- Vertex Z-coordinate {m}
   0,                      !- Vertex X-coordinate {m}
   6.096,                  !- Vertex Y-coordinate {m}
   2.4384,                 !- Vertex Z-coordinate {m}
   0,                      !- Vertex X-coordinate {m}
   0,                      !- Vertex Y-coordinate {m}
   2.4384,                 !- Vertex Z-coordinate {m}
   5.7912,                 !- Vertex X-coordinate {m}
   0,                      !- Vertex Y-coordinate {m}
   2.4384,                 !- Vertex Z-coordinate {m}
   5.7912,                 !- Vertex X-coordinate {m}
   -6.4008,                !- Vertex Y-coordinate {m}
   2.4384,                 !- Vertex Z-coordinate {m}
   18.5928,                !- Vertex X-coordinate {m}
   -6.4008,                !- Vertex Y-coordinate {m}
   2.4384;                 !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor4,                 !- Name
   Floor,                  !- Surface Type
   UnfinUninsUnfinFloor,   !- Construction Name
   unfinishedattic,        !- Zone Name
   Surface,                !- Outside Boundary Condition
   IntFloor4,              !- Outside Boundary Condition Object
   NoSun,                  !- Sun Exposure
   NoWind,                 !- Wind Exposure
   0,                      !- View Factor to Ground
   4,                      !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                      !- Vertex X-coordinate {m}
   6.4008,                 !- Vertex Y-coordinate {m}
   0,                      !- Vertex Z-coordinate {m}
   5.7912,                 !- Vertex X-coordinate {m}
   6.4008,                 !- Vertex Y-coordinate {m}
   0,                      !- Vertex Z-coordinate {m}
   5.7912,                 !- Vertex X-coordinate {m}
   0,                      !- Vertex Y-coordinate {m}
   0,                      !- Vertex Z-coordinate {m}
   0,                      !- Vertex X-coordinate {m}
   0,                      !- Vertex Y-coordinate {m}
   0;                      !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   IntFloor4,                 !- Name
   Ceiling,                   !- Surface Type
   RevUnfinUninsUnfinFloor,   !- Construction Name
   garage,                    !- Zone Name
   Surface,                   !- Outside Boundary Condition
   Floor4,                    !- Outsdie Boundary Condition Object
   NoSun,                     !- Sun Exposure
   NoWind,                    !- Wind Exposure
   0,                         !- View Factor to Ground
   4,                         !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   5.7912,                    !- Vertex X-coordinate {m}
   6.4008,                    !- Vertex Y-coordinate {m}
   2.4384,                    !- Vertex Z-coordinate {m}
   0,                         !- Vertex X-coordinate {m}
   6.4008,                    !- Vertex Y-coordinate {m}
   2.4384,                    !- Vertex Z-coordinate {m}
   0,                         !- Vertex X-coordinate {m}
   0,                         !- Vertex Y-coordinate {m}
   2.4384,                    !- Vertex Z-coordinate {m}
   5.7912,                    !- Vertex X-coordinate {m}
   0,                         !- Vertex Y-coordinate {m}
   2.4384;                    !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Floor5,               !- Name
   Floor,                !- Surface Type
   FinInsUnfinUAFloor,   !- Construction Name
   unfinishedattic,      !- Zone Name
   Surface,              !- Outside Boundary Condition
   IntFloor5,            !- Outside Boundary Condition Object
   NoSun,                !- Sun Exposure
   NoWind,               !- Wind Exposure
   0,                    !- View Factor to Ground
   6,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   12.4968,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   12.4968,              !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   5.7912,               !- Vertex X-coordinate {m}
   6.4008,               !- Vertex Y-coordinate {m}
   0,                    !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.4008,               !- Vertex Y-coordinate {m}
   0;                    !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   IntFloor5,               !- Name
   Ceiling,                 !- Surface Type
   RevFinInsUnfinUAFloor,   !- Construction Name
   living,                  !- Zone Name
   Surface,                 !- Outside Boundary Condition
   Floor5,                  !- Outsdie Boundary Condition Object
   NoSun,                   !- Sun Exposure
   NoWind,                  !- Wind Exposure
   0,                       !- View Factor to Ground
   6,                       !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,                 !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   6.096,                   !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   0,                       !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   5.7912,                  !- Vertex X-coordinate {m}
   0,                       !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   5.7912,                  !- Vertex X-coordinate {m}
   -6.4008,                 !- Vertex Y-coordinate {m}
   2.4384,                  !- Vertex Z-coordinate {m}
   18.5928,                 !- Vertex X-coordinate {m}
   -6.4008,                 !- Vertex Y-coordinate {m}
   2.4384;                  !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Roof1,                !- Name
   Roof,                 !- Surface Type
   UnfinInsExtRoof,      !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   0,                    !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   0,                    !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   6.2484,               !- Vertex Y-coordinate {m}
   3.4290000000000003,   !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.2484,               !- Vertex Y-coordinate {m}
   3.4290000000000003;   !- Vertex Z-coordinate {m}

BuildingSurface:Detailed,
   Roof2,                !- Name
   Roof,                 !- Surface Type
   UnfinInsExtRoof,      !- Construction Name
   unfinishedattic,      !- Zone Name
   Outdoors,             !- Outside Boundary Condition
   ,                     !- Outside Boundary Condition Object
   SunExposed,           !- Sun Exposure
   WindExposed,          !- Wind Exposure
   autocalculate,        !- View Factor to Ground
   4,                    !- Number of Surface Vertex Groups - Number of (X,Y,Z) groups in this surface
   18.5928,              !- Vertex X-coordinate {m}
   12.4968,              !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   12.4968,              !- Vertex Y-coordinate {m}
   0.3048,               !- Vertex Z-coordinate {m}
   0,                    !- Vertex X-coordinate {m}
   6.2484,               !- Vertex Y-coordinate {m}
   3.4290000000000003,   !- Vertex Z-coordinate {m}
   18.5928,              !- Vertex X-coordinate {m}
   6.2484,               !- Vertex Y-coordinate {m}
   3.4290000000000003;   !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave1,                 !- Name
   ,                      !- Transmittance Schedule Name
   4,                     !- Number of Vertices
   -9.2964,               !- Vertex X-coordinate {m}
   -6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   9.2964,                !- Vertex X-coordinate {m}
   -6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   9.2964,                !- Vertex X-coordinate {m}
   -6.2484,               !- Vertex Y-coordinate {m}
   2.7432000000000003,    !- Vertex Z-coordinate {m}
   -9.2964,               !- Vertex X-coordinate {m}
   -6.2484,               !- Vertex Y-coordinate {m}
   2.7432000000000003;    !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave2,                !- Name
   ,                     !- Transmittance Schedule Name
   4,                    !- Number of Vertices
   9.2964,               !- Vertex X-coordinate {m}
   6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -9.2964,              !- Vertex X-coordinate {m}
   6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -9.2964,              !- Vertex X-coordinate {m}
   6.2484,               !- Vertex Y-coordinate {m}
   2.7432000000000003,   !- Vertex Z-coordinate {m}
   9.2964,               !- Vertex X-coordinate {m}
   6.2484,               !- Vertex Y-coordinate {m}
   2.7432000000000003;   !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave3,                !- Name
   ,                     !- Transmittance Schedule Name
   4,                    !- Number of Vertices
   9.906,                !- Vertex X-coordinate {m}
   6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   9.2964,               !- Vertex X-coordinate {m}
   6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   9.2964,               !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   5.8674,               !- Vertex Z-coordinate {m}
   9.906,                !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   5.8674;               !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave4,                 !- Name
   ,                      !- Transmittance Schedule Name
   4,                     !- Number of Vertices
   9.2964,                !- Vertex X-coordinate {m}
   -6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   9.906,                 !- Vertex X-coordinate {m}
   -6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   9.906,                 !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   5.8674,                !- Vertex Z-coordinate {m}
   9.2964,                !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   5.8674;                !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave5,                 !- Name
   ,                      !- Transmittance Schedule Name
   4,                     !- Number of Vertices
   -9.906,                !- Vertex X-coordinate {m}
   -6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   -9.2964,               !- Vertex X-coordinate {m}
   -6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,                !- Vertex Z-coordinate {m}
   -9.2964,               !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   5.8674,                !- Vertex Z-coordinate {m}
   -9.906,                !- Vertex X-coordinate {m}
   -0,                    !- Vertex Y-coordinate {m}
   5.8674;                !- Vertex Z-coordinate {m}

Shading:Building:Detailed,
   Eave6,                !- Name
   ,                     !- Transmittance Schedule Name
   4,                    !- Number of Vertices
   -9.2964,              !- Vertex X-coordinate {m}
   6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -9.906,               !- Vertex X-coordinate {m}
   6.8580000000000005,   !- Vertex Y-coordinate {m}
   2.4384,               !- Vertex Z-coordinate {m}
   -9.906,               !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   5.8674,               !- Vertex Z-coordinate {m}
   -9.2964,              !- Vertex X-coordinate {m}
   -0,                   !- Vertex Y-coordinate {m}
   5.8674;               !- Vertex Z-coordinate {m}

Zone,
   Dummy,   !- Name
   0,       !- Direction of Relative North {deg}
   0,       !- X Origin {m}
   0,       !- Y Origin {m}
   0,       !- Z Origin {m}
   ,        !- Type
   ,        !- Multiplier
   0,       !- Ceiling Height {m}
   0,       !- Volume {m3}
   0;       !- Floor Area {m2}

Roof,
   Horizontal,       !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   0,                !- Azimuth Angle {deg}
   0,                !- Tilt Angle {deg}
   0,                !- Starting X Coordinate {m}
   30.48,            !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.1,              !- Length {m}
   0.1;              !- Width {m}

Wall:Exterior,
   WallEast,         !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   0,                !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   30,               !- Starting X Coordinate {m}
   30,               !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Wall:Exterior,
   WallWest,         !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   180,              !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   29.5,             !- Starting X Coordinate {m}
   29.5,             !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Wall:Exterior,
   WallSouth,        !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   90,               !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   30,               !- Starting X Coordinate {m}
   29.5,             !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Wall:Exterior,
   WallNorth,        !- Name
   AdiabaticConst,   !- Construction Name
   Dummy,            !- Zone Name
   270,              !- Azimuth Angle {deg}
   90,               !- Tilt Angle {deg}
   29.5,             !- Starting X Coordinate {m}
   30,               !- Starting Y Coordinate {m}
   0,                !- Starting Z Coordinate {m}
   0.5,              !- Length {m}
   0.5;              !- Width {m}

Zone,
   RA Duct Zone,         !- Name
   0,                    !- Direction of Relative North {deg}
   0,                    !- X Origin {m}
   0,                    !- Y Origin {m}
   0,                    !- Z Origin {m}
   ,                     !- Type
   ,                     !- Multiplier
   0,                    !- Ceiling Height {m}
   2.6784905577299996,   !- Volume {m3}
   0;                    !- Floor Area {m2}

Wall:Adiabatic,
   RADuctWall_N,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   0,                !- Azimuth
   90,               !- Tilt
   0,                !- Vertex 1 X-Coordinate
   75,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Wall:Adiabatic,
   RADuctWall_E,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   90,               !- Azimuth
   90,               !- Tilt
   0,                !- Vertex 1 X-Coordinate
   74,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Wall:Adiabatic,
   RADuctWall_S,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   180,              !- Azimuth
   90,               !- Tilt
   -1,               !- Vertex 1 X-Coordinate
   74,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Wall:Adiabatic,
   RADuctWall_W,     !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   270,              !- Azimuth
   90,               !- Tilt
   -1,               !- Vertex 1 X-Coordinate
   75,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Ceiling:Adiabatic,
   RADuctCeiling,    !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   0,                !- Azimuth
   0,                !- Tilt
   0,                !- Vertex 1 X-Coordinate
   75,               !- Vertex 1 Y-Coordinate
   1,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

Floor:Adiabatic,
   RADuctFloor,      !- Name
   AdiabaticConst,   !- Construction Name
   RA Duct Zone,     !- Zone
   0,                !- Azimuth
   180,              !- Tilt
   0,                !- Vertex 1 X-Coordinate
   74,               !- Vertex 1 Y-Coordinate
   0,                !- Vertex 1 Z-Coordinate
   1,                !- Length
   1;                !- Height

ZoneMixing,
   AHZoneToLivingZoneMixing,   !- Name
   living,                     !- Zone Name
   AlwaysOn,                   !- Schedule Name
   Flow/Zone,                  !- Design Flow Rate Calculation Method
   0,                          !- Design Flow Rate (set by EMS)
   ,                           !- Flow Rate per Zone Floor Area
   ,                           !- Flow Rate per Person
   ,                           !- Air Changes per Hour
   unfinishedbasement;         !- Source Zone Name

ZoneMixing,
   LivingZoneToAHZoneMixing,   !- Name
   unfinishedbasement,         !- Zone Name
   AlwaysOn,                   !- Schedule Name
   Flow/Zone,                  !- Design Flow Rate Calculation Method
   0,                          !- Design Flow Rate (set by EMS)
   ,                           !- Flow Rate per Zone Floor Area
   ,                           !- Flow Rate per Person
   ,                           !- Air Changes per Hour
   living;                     !- Source Zone Name

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_N,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_S,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_E,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
   RADuctWall_W,   !- Surface Name
   Inside,         !- Convection Coefficient 1 Location
   Value,          !- Convection Coefficient 1 Type
   5.5;            !- Convection Coefficient 1 {W/m2-K}

AirLoopHVAC,
   Central Air System,       !- Name
   ,                         !- Controller List Name
   ,                         !- Availability Manager List Name
   0.6889262547053484,       !- Design Supply Air Flow rate {m^3/s}
   Air Supply Branches,      !- Branch List Name
   ,                         !- Connector List Name
   Air Supply Inlet Node,    !- Supply Side Inlet Node Name
   Air Demand Outlet Node,   !- Demand Side Outlet Node Name
   Air Demand Inlet Node,    !- Demand Side Inlet Node Names
   Air Supply Outlet Node;   !- Supply Side Outlet Node Names

BranchList,
   Air Supply Branches,   !- Name
   Supply Air Branch;     !- Branch 1 Name

Branch,
   Supply Air Branch,             !- Name
   0.6889262547053484,            !- Maximum Flow rate {m^3/s}
   ,                              !- Pressure Drop Curve Name
   AirLoopHVAC:UnitaryHeatCool,   !- Component 1 Type
   Forced Air System,             !- Component 1 Name
   Air Supply Inlet Node,         !- Component 1 Inlet Node Name
   Air Supply Outlet Node;        !- Component 1 Outlet Node Name

AirLoopHVAC:UnitaryHeatCool,
   Forced Air System,             !- Name
   AlwaysOn,                      !- Availability Schedule Name
   Air Supply Inlet Node,         !- Unitary System Air Inlet Node Name
   Air Supply Outlet Node,        !- Unitary System Air Outlet Node Name
   SupplyFanOperation,            !- Supply Air Fan Operating Mode Schedule Name
   48.888888888888886,            !- Maximum Supply Air Temperature {C}
   0.6889262547053484,            !- Supply Air Flow Rate During Cooling Operation {m/s}
   0.5681573713127008,            !- Supply Air Flow Rate During Heating Operation {m/s}
   0,                             !- Supply Air Flow Rate When No Cooling or Heating is Needed {m/s}
   living,                        !- Controlling Zone or Thermostat Location
   Fan:OnOff,                     !- Supply Fan Object Type
   Supply Fan,                    !- Supply Fan Name
   BlowThrough,                   !- Fan Placement
   Coil:Heating:Gas,              !- Heating Coil Object Type
   Furnace Heating Coil,          !- Heating Coil Name
   Coil:Cooling:DX:SingleSpeed,   !- Cooling Coil Object Type
   DX Cooling Coil,               !- Cooling Coil Name
   None;                          !- Dehumidification Control Type

Coil:Heating:Gas,
   Furnace Heating Coil,      !- Name
   HeatingSeasonSchedule,     !- Availability Schedule Name
   0.9250000000000002,        !- Gas Burner Efficiency
   19051.5,                   !- Nominal Capacity {W}
   Heating Coil Inlet Node,   !- Air Inlet Node Name
   Cooling Coil Inlet Node,   !- Air Outlet Node Name
   ,                          !- Temperature Setpoint Node Name
   ,                          !- Parasitic Electric Load
   ,                          !- Part Load Fraction Correlation Curve Name
   0;                         !- Parasitic Gas Load

Coil:Cooling:DX:SingleSpeed,
   DX Cooling Coil,           !- Name
   CoolingSeasonSchedule,     !- Availability Schedule Name
   10551.6,                   !- Rated High Speed Total Cooling Capacity {W}
   0.7404026317248682,        !- Rated High Speed Sensible Heat Ratio
   4.76057555819368,          !- Rated High Speed COP
   0.5466850365984,           !- Rated High Speed Air Flow Rate {m^3/s}
   1059.4400088281018,        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m^3/s)}
   Cooling Coil Inlet Node,   !- Air Inlet Node Name
   Air Supply Outlet Node,    !- Air Outlet Node Name
   Cool-Cap-fT,               !- Total Cooling Capacity Function of Temperature Curve Name
   Cool-Cap-fFF,              !- Total Cooling Capacity Function of Flow Fraction Curve Name
   Cool-EIR-fT,               !- Energy Input Ratio Function of Temperature Curve Name
   Cool-EIR-fFF,              !- Energy Input Ratio Function of Flow Fraction Curve Name
   Cool-PLF-fPLR,             !- Part Load Fraction Correlation Curve Name
   1000,                      !- Nominal Time for Condensate Removal to Begin {s}
   1.5,                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
   3,                         !- Maximum Cycling Rate {cycles/hr}
   45,                        !- Latent Capacity Time Constant {s}
   ,                          !- Condenser Air Inlet Node Name
   AirCooled,                 !- Condenser Type
   ,                          !- Evaporative Condenser Effectiveness
   ,                          !- Evaporative Condenser Air Flow Rate {m^3/s}
   ,                          !- Evaporative Condenser Pump Rated Power Consumption {W}
   0,                         !- Crankcase Heater Capacity {W}
   12.777777777777777,        !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
   ,                          !- Supply Water Storage Tank Name
   Condensate Tank 1;         !- Condensate Collection Water Storage Tank Name

Curve:Biquadratic,
   Cool-Cap-fT,   !- Name
   1.5509020010000003,-0.0750500892,0.00309713544,0.00240111,-0.000050544,-0.00042728148,   !- Coefficients (list)
   13.88,         !- Minimum Value of x
   23.88,         !- Maximum Value of x
   18.33,         !- Minimum Value of y
   51.66;         !- Maximum Value of y

Curve:Biquadratic,
   Cool-EIR-fT,   !- Name
   -0.3042829970000005,0.1180477062,-0.00342466704,-0.0062619138,0.00069542712,-0.00046997496,   !- Coefficients (List)
   13.88,         !- Minimum Value of x
   23.88,         !- Maximum Value of x
   18.33,         !- Minimum Value of y
   51.66;         !- Maximum Value of y

Curve:Quadratic,
   Cool-PLF-fPLR,               !- Name
   0.9299999999999999,0.07,0,   !- Coefficients (List)
   0,                           !- Minimum Value of x
   1,                           !- Maximum Value of x
   0.7,                         !- Minimum Value of y
   1;                           !- Maximum Value of y

Curve:Quadratic,
   Cool-Cap-fFF,                           !- Name
   0.718605468,0.410099989,-0.128705457,   !- Coefficients (List)
   0,                                      !- Minimum Value of x
   2,                                      !- Maximum Value of x
   0,                                      !- Minimum Value of y
   2;                                      !- Maximum Value of y

Curve:Quadratic,
   Cool-EIR-fFF,                          !- Name
   1.32299905,-0.477711207,0.154712157,   !- Coefficients (List)
   0,                                     !- Minimum Value of x
   2,                                     !- Maximum Value of x
   0,                                     !- Minimum Value of y
   2;                                     !- Maximum Value of y

Fan:OnOff,
   Supply Fan,                !- Name
   SupplyFanAvailability,     !- Availability Schedule Name
   0.117562107304,            !- Fan Efficiency
   124.55,                    !- Pressure Rise {Pa}
   0.6889309741797485,        !- Maximum Flow Rate {m^3/s}
   1,                         !- Motor Efficiency
   1,                         !- Motor In Airstream Fraction
   Air Supply Inlet Node,     !- Air Inlet Node Name
   Heating Coil Inlet Node,   !- Air Outlet Node Name
   ,                          !- Fan Power Ratio Function of Speed Ratio Curve Name
   ,                          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
   HVACFan;                   !- End-Use Subcategory

WaterUse:Storage,
   Condensate Tank 1,           !- Name
   CC2 Condensate Drain Tank,   !- Water Quality Subcategory
   2,                           !- Maximum Capacity {m3}
   0,                           !- Initial Volume {m3}
   ,                            !- Design In Flow Rate {m3/s}
   ,                            !- Design Out Flow Rate {m3/s}
   ,                            !- Overflow Destination
   None,                        !- Type of Supply Controlled by Float Valve
   ,                            !- Float Valve On Capacity {m3}
   ,                            !- Float Valve Off Capacity {m3}
   ,                            !- Backup Mains Capacity {m3}
   ,                            !- Other Tank Name
   ScheduledTemperature,        !- Water Thermal Mode
   DWWaterTempSchedule,         !- Water Temperature Schedule Name
   Zone,                        !- Ambient Temperature Indicator
   ,                            !- Ambient Temperature Schedule Name
   dummy;                       !- Zone Name

Curve:Cubic,
   FanEffCurve,   !- Name
   0,             !- Coefficient1 Constant
   1,             !- Coefficient2 x
   0,             !- Coefficient3 x
   0,             !- Coefficient4 x
   0,             !- Minimum Value of x
   1,             !- Maximum Value of x
   0,             !- Minimum Value of y
   1;             !- Maximum Value of y

Curve:Exponent,
   FanPowerCurve,   !- Name
   0,               !- Coefficient1 Constant
   1,               !- Coefficient2 x
   3,               !- Coefficient3 Exponent of x
   -100,            !- Minimum Value of x
   100;             !- Maximum Value of x

Curve:Cubic,
   ConstantCubic,   !- Name
   1,               !- Coefficient1 Constant
   0,               !- Coefficient2 x
   0,               !- Coefficient3 x
   0,               !- Coefficient4 x
   -100,            !- Minimum Value of x
   100;             !- Maximum Value of x

Curve:Biquadratic,
   ConstantBiquadratic,   !- Name
   1,                     !- Coefficient1 Constant
   0,                     !- Coefficient2 x
   0,                     !- Coefficient3 x
   0,                     !- Coefficient4 y
   0,                     !- Coefficient5 y
   0,                     !- Coefficient6 xy
   -100,                  !- Minimum Value of x
   100,                   !- Maximum Value of x
   -100,                  !- Minimum Value of y
   100;                   !- Maximum Value of y

AirLoopHVAC:SupplyPath,
   Supply Air Path,            !- Name
   Air Demand Inlet Node,      !- Supply Air Path Inlet Node Name
   AirLoopHVAC:ZoneSplitter,   !- Component 1 Object Type
   Zone Splitter;              !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
   Zone Splitter,           !- Name
   Air Demand Inlet Node,   !- Inlet Node Name
   Living Supply Node;      !- Outlet 1 Node Name

AirTerminal:SingleDuct:Uncontrolled,
   Living Zone Direct Air,   !- Name
   AlwaysOn,                 !- Availability Schedule Name
   Living Supply Node,       !- Zone Supply Air Node Name
   0.6889262547053484;       !- Maximum Flow Rate {m^3/s}

AirLoopHVAC:ReturnPath,
   Return Air Path,            !- Name
   Air Demand Outlet Node,     !- Return Air Path Outlet Node Name
   AirLoopHVAC:ReturnPlenum,   !- Component 1 Object Type
   Return Plenum;              !- Component 1 Name

AirLoopHVAC:ReturnPlenum,
   Return Plenum,            !- Name
   RA Duct Zone,             !- Zone Name
   RA Plenum Air Node,       !- Zone Node Name
   Air Demand Outlet Node,   !- Outlet Node Name
   ,                         !- Induced Air Outlet Node or NodeList Name
   Living Return Node;       !- Inlet 1 Node Name

NodeList,
   Living Supply Nodes,   !- Name
   Living Supply Node;    !- Node Name

ZoneHVAC:EquipmentConnections,
   living,                  !- Zone Name
   Living Zone Equipment,   !- Zone Conditioning Equipment List Name
   Living Supply Nodes,     !- Zone Air Inlet Node or NodeList Name
   ,
   Living Zone Air Node,    !- Zone Air Node Name
   Living Return Node;      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Living Zone Equipment,                 !- Name
   AirTerminal:SingleDuct:Uncontrolled,   !- Zone Equipment Object Type
   Living Zone Direct Air,                !- Zone Equipment Name
   1,                                     !- Zone Equipment Cooling Priority
   1;                                     !- Zone Equipment Heating Priority

Sizing:Plant,
   DHW Loop,             !- Plant or Condenser Loop Name
   Heating,              !- Loop Type
   51.666666666666664,   !- Design Loop Exit Temperature {C}
   5.555555555555555;    !- Loop Design Temperature Difference {deltaC}

PlantLoop,
   DHW Loop,                 !- Name
   Water,                    !- Fluid Type
   ,                         !- User Defined Fluid Type
   DHW Loop Operation,       !- Plant Equipment Operation Scheme Name
   DHW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
   100,                      !- Maximum Loop Temperature {C}
   0,                        !- Minimum Loop Temperature {C}
   0.01,                     !- Maximum Loop Flow Rate {m/s}  (This size represents the physical limitations to flow due to losses in the piping system. For BEopt we assume that the pipes are always adequately sized)
   0,                        !- Minimum Loop Flow Rate {m^3/s}
   0.003,                    !- Plant Loop Volume {m^3}
   Mains Inlet Node,         !- Plant Side Inlet Node Name
   DHW Supply Outlet Node,   !- Plant Side Outlet Node Name
   DHW Supply Branches,      !- Plant Side Branch List Name
   DHW Supply Connectors,    !- Plant Side Connector List Name
   DHW Demand Inlet Node,    !- Demand Side Inlet Node Name
   Mains Makeup Node,        !- Demand Side Outlet Node Name    (This Node is somewhat fictional. Since the loop is closed, drain water is immediately made up by mains water.)
   DHW Demand Branches,      !- Demand Side Branch List Name
   DHW Demand Connectors,    !- Demand Side Connector List Name
   Optimal;                  !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
   DHW Loop Operation,                    !- Name
   PlantEquipmentOperation:HeatingLoad,   !- Control Scheme 1 Object Type
   DHW Control Scheme,                    !- Control Scheme 1 Name
   AlwaysOn;                              !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
   DHW Control Scheme,    !- Name
   0,                     !- Load Range 1 Lower Limit {W}
   1000000000000000,      !- Load Range 1 Upper Limit {W}
   DHW Plant Equipment;   !- Priority Control 1 Equip List Name

BranchList,
   DHW Supply Branches,        !- Name
   Mains Inlet Branch,         !- Branch 1 Name
   Water Heater Branch,        !- Branch 2 Name
   DHW Supply Outlet Branch;   !- Branch 4 Name

ConnectorList,
   DHW Supply Connectors,   !- Name
   Connector:Splitter,      !- Connector 1 Type
   DHW Supply Splitter,     !- Connector 1 Name
   Connector:Mixer,         !- Connector 2 Type
   DHW Supply Mixer;        !- Connector 2 Name

Branch,
   Mains Inlet Branch,           !- Name
   autosize,                     !- Maximum Flow Rate {m^3/s}
   ,                             !- Pressure Drop Curve Name
   Pump:VariableSpeed,           !- Component 1 Type
   Mains Pressure,               !- Component 1 Name
   Mains Inlet Node,             !- Component 1 Inlet Node Name
   Mains Pressure Outlet Node;   !- Component 1 Outlet Node Name

Pump:VariableSpeed,
   Mains Pressure,               !- Name
   Mains Inlet Node,             !- Inlet Node Name
   Mains Pressure Outlet Node,   !- Outlet Node Name
   0.01,                         !- Rated Flow Rate {m^3/s}
   1,                            !- Rated Pump Head {Pa}
   0,                            !- Rated Power Consumption {W}
   1,                            !- Motor Efficiency
   0,                            !- Fraction of Motor Inefficiencies to Fluid Stream
   0,                            !- Coefficient 1 of the Part Load Performance Curve
   1,                            !- Coefficient 2 of the Part Load Performance Curve
   0,                            !- Coefficient 3 of the Part Load Performance Curve
   0,                            !- Coefficient 4 of the Part Load Performance Curve
   0,                            !- Minimum Flow Rate {m^3/s}
   Intermittent;                 !- Pump Control Type

Connector:Splitter,
   DHW Supply Splitter,   !- Name
   Mains Inlet Branch,    !- Inlet Branch Name
   Water Heater Branch;   !- Outlet Branch 1 Name

PlantEquipmentList,
   DHW Plant Equipment,   !- Name
   WaterHeater:Mixed,     !- Equipment Object Type
   Water Heater;          !- Equipment Name

Branch,
   Water Heater Branch,            !- Name
   autosize,                       !- Maximum Flow Rate {m^3/s}
   ,                               !- Pressure Drop Curve Name
   WaterHeater:Mixed,              !- Component Type
   Water Heater,                   !- Component Name
   Water Heater Use Inlet Node,    !- Component Inlet Node Name
   Water Heater Use Outlet Node;   !- Component Outlet Node Name

WaterHeater:Mixed,
   Water Heater,                   !- Name
   0.1438456484,                   !- Tank Volume {m}
   WaterHeaterSP1Schedule,         !- Setpoint Temperature Schedule Name
   2,                              !- Deadband Temperature Difference {deltaC} (When deadband is not zero, the tank manages to maintain setpoint without using energy)
   99,                             !- Maximum Temperature Limit {C}
   Modulate,                       !- Heater Control Type
   11724.000000000002,             !- Heater Maximum Capacity {W}
   0,                              !- Heater Minimum Capacity {W}
   0,                              !- Heater Ignition Minimum Flow Rate {m^3/s}
   0,                              !- Heater Ignition Delay {s}
   NaturalGas,                     !- Heater Fuel Type
   0.773298241318794,              !- Heater Thermal Efficiency
   ,                               !- Part Load Factor Curve Name
   ,                               !- Off Cycle Parasitic Fuel Consumption Rate {W}
   ,                               !- Off Cycle Parasitic Fuel Type
   ,                               !- Off Cycle Parasitic Heat Fraction to Tank
   ,                               !- On Cycle Parasitic Fuel Consumption Rate {W}
   ,                               !- On Cycle Parasitic Fuel Type
   ,                               !- On Cycle Parasitic Heat Fraction to Tank
   Zone,                           !- Ambient Temperature Indicator
   ,                               !- Ambient Temperature Schedule Name
   unfinishedbasement,             !- Ambient Temperature Zone Name
   ,                               !- Ambient Temperature Outside Air Node Name
   4.1569317307637395,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   1,                              !- Off Cycle Loss Fraction to Zone
   4.1569317307637395,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
   1,                              !- On Cycle Loss Fraction to Zone
   ,                               !- Peak Use Flow Rate {m^3/s}
   ,                               !- Use Flow Rate Fraction Schedule Name
   ,                               !- Cold Water Supply Temperature Schedule Name
   Water Heater Use Inlet Node,    !- Use Side Inlet Node Name
   Water Heater Use Outlet Node,   !- Use Side Outlet Node Name
   1,                              !- Use Side Effectiveness
   ,                               !- Source Side Inlet Node Name
   ,                               !- Source Side Outlet Node Name
   1,                              !- Source Side Effectiveness
   autosize,                       !- Use Side Design Flow Rate {m^3/s}
   ,                               !- Source Side Design Flow Rate {m^3/s}
   1.5;                            !- Indirect Water Heating Recovery Time {hr}

SetpointManager:Scheduled,
   DHW Loop Setpoint Manager,   !- Name
   Temperature,                 !- Control Variable
   DHWSupplySetpoint,           !- Schedule Name
   DHW Supply Outlet Node;      !- Setpoint Node or NodeList Name

Connector:Mixer,
   DHW Supply Mixer,           !- Name
   DHW Supply Outlet Branch,   !- Outlet Branch Name
   Water Heater Branch;        !- Inlet Branch 1 Name

Branch,
   DHW Supply Outlet Branch,            !- Branch Name
   autosize,                            !- Maximum Flow Rate {m^3/s}
   ,                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                      !- Component 1 Type
   DHW Supply Outlet Pipe,              !- Component 1 Name
   DHW Supply Outlet Pipe Inlet Node,   !- Component 1 Inlet Node Name
   DHW Supply Outlet Node;              !- Component 1 Outlet Node Name

Pipe:Adiabatic,
   DHW Supply Outlet Pipe,              !- Name
   DHW Supply Outlet Pipe Inlet Node,   !- Inlet Node Name
   DHW Supply Outlet Node;              !- Outlet Node Name

BranchList,
   DHW Demand Branches,       !- Branch List Name
   DHW Demand Inlet Branch,   !- Branch 1 Name
   Water Demand Branch,       !- Branch 2 Name
   Mains Makeup Branch;       !- Branch 4 Name

ConnectorList,
   DHW Demand Connectors,   !- Name
   Connector:Splitter,      !- Type of Connector 1
   DHW Demand Splitter,     !- Name of Connector 1
   Connector:Mixer,         !- Type of Connector 2
   DHW Demand Mixer;        !- Name of Connector 2

Branch,
   DHW Demand Inlet Branch,             !- Branch Name
   autosize,                            !- Maximum Flow Rate {m^3/s}
   ,                                    !- Pressure Drop Curve Name
   Pipe:Adiabatic,                      !- Component 1 Type
   DHW Demand Inlet Pipe,               !- Component 1 Name
   DHW Demand Inlet Node,               !- Component 1 Inlet Node Name
   DHW Demand Inlet Pipe Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
   DHW Demand Inlet Pipe,               !- Name
   DHW Demand Inlet Node,               !- Inlet Node Name
   DHW Demand Inlet Pipe Outlet Node;   !- Outlet Node Name

Connector:Splitter,
   DHW Demand Splitter,       !- Name
   DHW Demand Inlet Branch,   !- Inlet Branch Name
   Water Demand Branch;       !- Outlet Branch 1 Name

Branch,
   Water Demand Branch,        !- Branch Name
   autosize,                   !- Maximum Flow Rate {m^3/s}
   ,                           !- Pressure Drop Curve Name
   WaterUse:Connections,       !- Component 1 Type
   Domestic Hot Water,         !- Component 1 Name
   Water Demand Inlet Node,    !- Component 1 Inlet Node Name
   Water Demand Outlet Node;   !- Component 1 Outlet Node Name

WaterUse:Connections,
   Domestic Hot Water,         !- Name
   Water Demand Inlet Node,    !- Inlet Node Name
   Water Demand Outlet Node,   !- Outlet Node Name
   ,                           !- Supply Water Storage Tank Name
   ,                           !- Reclamation Water Storage Tank Name
   ,                           !- Hot Water Supply Temperature Schedule Name
   ,                           !- Cold Water Supply Temperature Schedule Name
   None,                       !- Drain Water Heat Exchanger Type
   ,                           !- Drain Water Heat Exchanger Destination
   ,                           !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
   Sinks,                      !- Water Use Equipment 1 Name
   Showers,                    !- Water Use Equipment 2 Name
   Clothes Washer,             !- Water Use Equipment 3 Name
   Dishwasher,                 !- Water Use Equipment 4 Name
   Baths;                      !- Water Use Equipment 5 Name

Connector:Mixer,
   DHW Demand Mixer,      !- Name
   Mains Makeup Branch,   !- Outlet Branch Name
   Water Demand Branch;   !- Inlet Branch 1 Name

Branch,
   Mains Makeup Branch,            !- Branch Name
   autosize,                       !- Maximum Flow Rate {m^3/s}
   ,                               !- Pressure Drop Curve Name
   Pipe:Adiabatic,                 !- Component 1 Type
   Mains Makeup Pipe,              !- Component 1 Name
   Mains Makeup Pipe Inlet Node,   !- Component 1 Inlet Node Name
   Mains Makeup Node;              !- Component 1 Outlet Node Name

Pipe:Adiabatic,
   Mains Makeup Pipe,              !- Name
   Mains Makeup Pipe Inlet Node,   !- Inlet Node Name
   Mains Makeup Node;              !- Outlet Node Name

OutputControl:Table:Style,
   CommaAndHTML,   !- Column Separator
   None;           !- Unit Conversion

Output:Table:SummaryReports,
   AllSummaryAndMonthly;

Output:VariableDictionary,
   IDF;   !- Type of Report

Output:Constructions,
   Construction;   !- Type of Report

Output:EnergyManagementSystem,
   NotByUniqueKeyNames,   !- Actuator Availability Dictionary Reporting
   NotByUniqueKeyNames,   !- Internal Variable Availability Dictionary Reporting
   ErrorsOnly;            !- EMS Runtime Language Debug Output Level (Verbose or ErrorsOnly)

EnergyManagementSystem:OutputVariable,
   ZeroMeter,          !- Name
   ZeroMeter,          !- EMS Variable Name
   Summed,             !- Type of Data in Variable
   SystemTimestep,     !- Update Frequency
   ZeroMeterProgram,   !- EMS Program or Subroutine Name
   J;                  !- Units

EnergyManagementSystem:Program,
   ZeroMeterProgram,    !- Name
   Set ZeroMeter = 0;

EnergyManagementSystem:ProgramCallingManager,
   HVACOutputReporting,                      !- Name
   EndOfSystemTimestepBeforeHVACReporting,   !- EnergyPlus Model Calling Point
   HeatingFuelConversionProgram,             !- Program Name 1
   HeatingElectricityProgram,                !- Program Name 2
   WaterHeatingFuelConversionProgram,        !- Program Name 3
   ZeroMeterProgram;                         !- Program Name 4

Meter:Custom,
   Cooling:Electricity_,   !- Meter
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   Cooling:Electricity;

Output:Table:Monthly,
   Cooling Energy,                                        !- Name
   3,                                                     !- Digits After Decimal
   Cooling:Electricity_,                                  !- Variable or Meter 1 Name
   SumOrAverage,                                          !- Aggregation Type for Variable or Meter 1
   CustomCrankcaseHeater:InteriorEquipment:Electricity,   !- Variable or Meter 2 Name
   SumOrAverage;                                          !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
   Cooling Loads,                             !- Name
   3,                                         !- Digits After Decimal
   Zone Air System Sensible Cooling Energy,   !- Variable or Meter 4 Name
   SumOrAverage;                              !- Aggregation Type for Variable or Meter 4

Output:Table:Monthly,
   Heating Loads,                             !- Name
   3,                                         !- Digits After Decimal
   Zone Air System Sensible Heating Energy,   !- Variable or Meter 4 Name
   SumOrAverage;                              !- Aggregation Type for Variable or Meter 4

EnergyManagementSystem:Sensor,
   Q_heat,                    !- Name
   Furnace Heating Coil,      !- Output:Variable or Output:Meter Index Key Name
   Heating Coil Gas Energy;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Q_pilot,                             !- Name
   Furnace Heating Coil,                !- Output:Variable or Output:Meter Index Key Name
   Heating Coil Ancillary Gas Energy;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:OutputVariable,
   Heating Electricity,         !- Name
   E_Heat,                      !- EMS Variable Name
   Summed,                      !- Type of Data in Variable
   SystemTimestep,              !- Update Frequency
   HeatingElectricityProgram,   !- EMS Program or Subroutine Name
   J;                           !- Units

EnergyManagementSystem:OutputVariable,
   Heating FuelOil,                !- Name
   Q_FuelOil,                      !- EMS Variable Name
   Summed,                         !- Type of Data in Variable
   SystemTimestep,                 !- Update Frequency
   HeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                             !- Units

EnergyManagementSystem:OutputVariable,
   Heating Propane,                !- Name
   Q_Propane,                      !- EMS Variable Name
   Summed,                         !- Type of Data in Variable
   SystemTimestep,                 !- Update Frequency
   HeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                             !- Units

EnergyManagementSystem:OutputVariable,
   Heating Gas,                    !- Name
   Q_Gas,                          !- EMS Variable Name
   Summed,                         !- Type of Data in Variable
   SystemTimestep,                 !- Update Frequency
   HeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   J;                              !- Units

EnergyManagementSystem:Program,
   HeatingFuelConversionProgram,   !- Name
   Set Q_FuelOil = 0,
   Set Q_Propane = 0,
   Set Q_Gas = Q_heat + Q_pilot;

EnergyManagementSystem:Program,
   HeatingElectricityProgram,   !- Name
   Set E_Heat = 0;

Meter:Custom,
   Heating:Propane_,   !- Name
   PropaneGas,         !- Fuel Type
   ,                   !- Key Name 1
   Heating Propane;    !- Output Variable or Meter Name 1

Meter:Custom,
   Heating:FuelOil,   !- Name
   FuelOil#1,         !- Fuel Type
   ,                  !- Key Name 1
   Heating FuelOil;   !- Output Variable or Meter Name 1

Meter:Custom,
   Heating:Gas_,   !- Name
   NaturalGas,     !- Fuel Type
   ,               !- Key Name 1
   Heating Gas;    !- Output Variable or Meter Name 1

Meter:Custom,
   Heating:Electricity_,   !- Name
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   Heating:Electricity;    !- Meter Name 1

Output:Table:Monthly,
   Heating Energy,         !- Name
   3,                      !- Digits After Decimal
   Heating:Gas_,           !- Variable or Meter 1 Name
   SumOrAverage,           !- Aggregation Type for Variable or Meter 1
   Heating:FuelOil,        !- Variable or Meter 1 Name
   SumOrAverage,           !- Aggregation Type for Variable or Meter 1
   Heating:Propane_,       !- Variable or Meter 1 Name
   SumOrAverage,           !- Aggregation Type for Variable or Meter 1
   Heating:Electricity_,   !- Variable or Meter 4 Name
   SumOrAverage;           !- Aggregation Type for Variable or Meter 4

Meter:Custom,
   GSHPPump:Electricity,   !- Name
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   ZeroMeter;              !- Output Variable or Meter Name 1

Output:Table:Monthly,
   Cool Fan/Pump Energy,           !- Name
   3,                              !- Digits After Decimal
   CoolingCoils:EnergyTransfer,    !- Variable or Meter 1 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 1
   HVACFan:Fans:Electricity,       !- Variable or Meter 2 Name
   SumOrAverageDuringHoursShown,   !- Aggregation Type for Variable or Meter 2
   CoolingCoils:EnergyTransfer,    !- Variable or Meter 3 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 3
   GSHPPump:Electricity,           !- Variable or Meter 4 Name
   SumOrAverageDuringHoursShown;   !- Aggregation Type for Variable or Meter 4

Meter:Custom,
   HydronicPump:Electricity,   !- Name
   Electricity,                !- Fuel Type
   ,                           !- Key Name 1
   ZeroMeter;                  !- Output Variable or Meter Name 1

Output:Table:Monthly,
   Heating Fan/Pump Energy,        !- Name
   3,                              !- Digits After Decimal
   HeatingCoils:EnergyTransfer,    !- Variable or Meter 1 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 1
   HVACFan:Fans:Electricity,       !- Variable or Meter 2 Name
   SumOrAverageDuringHoursShown,   !- Aggregation Type for Variable or Meter 2
   HeatingCoils:EnergyTransfer,    !- Variable or Meter 3 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 3
   GSHPPump:Electricity,           !- Variable or Meter 4 Name
   SumOrAverageDuringHoursShown,   !- Aggregation Type for Variable or Meter 4
   HeatingCoils:EnergyTransfer,    !- Variable or Meter 3 Name
   HoursNonZero,                   !- Aggregation Type for Variable or Meter 3
   HydronicPump:Electricity,       !- Variable or Meter 5 Name
   SumOrAverage;                   !- Aggregation Type for Variable or Meter 5

EnergyManagementSystem:Sensor,
   Q_WH,                      !- Name
   Water Heater,              !- Output:Variable or Output:Meter Index Key Name
   Water Heater Gas Energy;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:OutputVariable,
   Water Heating FuelOil,               !- Name
   Q_WH_FuelOil,                        !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:OutputVariable,
   Water Heating Propane,               !- Name
   Q_WH_Propane,                        !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:OutputVariable,
   Water Heating Gas,                   !- Name
   Q_WH_Gas,                            !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   J;                                   !- Units

EnergyManagementSystem:Sensor,
   Q_H_FuelOil,       !- Name
   EMS,               !- Output:Variable or Output:Meter Index Key Name
   Heating FuelOil;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:Sensor,
   Q_H_Propane,       !- Name
   EMS,               !- Output:Variable or Output:Meter Index Key Name
   Heating Propane;   !- Output:Variable or Output:Meter Index Key Name

EnergyManagementSystem:OutputVariable,
   Facility oil,                        !- Name
   Q_Facility_oil,                      !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:OutputVariable,
   Facility propane,                    !- Name
   Q_Facility_propane,                  !- EMS Variable Name
   Summed,                              !- Type of Data in Variable
   SystemTimestep,                      !- Update Frequency
   WaterHeatingFuelConversionProgram,   !- EMS Program or Subroutine Name
   m3;                                  !- Units

EnergyManagementSystem:Program,
   WaterHeatingFuelConversionProgram,                     !- Name
   Set Q_WH_FuelOil = 0,
   Set Q_WH_Propane = 0,
   Set Q_WH_Gas = Q_WH,
   Set Q_Facility_oil = Q_WH_FuelOil + Q_H_FuelOil,
   Set Q_Facility_propane = Q_WH_Propane + Q_H_Propane;

Meter:Custom,
   WaterHeating:Propane_,   !- Name
   PropaneGas,              !- Fuel Type
   ,                        !- Key Name 1
   Water Heating Propane;   !- Output Variable or Meter Name 1

Meter:Custom,
   WaterHeating:FuelOil,    !- Name
   FuelOil#1,               !- Fuel Type
   ,                        !- Key Name 1
   Water Heating FuelOil;   !- Output Variable or Meter Name 1

Meter:Custom,
   WaterHeating:Gas_,   !- Name
   NaturalGas,          !- Fuel Type
   ,                    !- Key Name 1
   Water Heating Gas;   !- Output Variable or Meter Name 1

Meter:Custom,
   oil:Facility_Custom,   !- Name
   FuelOil#1,             !- Fuel Type
   ,                      !- Key Name 1
   Facility oil;          !- Output Variable or Meter Name 1

Meter:Custom,
   propane:Facility_Custom,   !- Name
   PropaneGas,                !- Fuel Type
   ,                          !- Key Name 1
   Facility propane;          !- Output Variable or Meter Name 1

Meter:Custom,
   Gas:Facility_Custom,   !- Name
   gas,                   !- Fuel Type
   ,                      !- Key Name 1
   Gas:Facility;          !- Output Variable or Meter Name 1

Meter:Custom,
   HPWHFan:Electricity,   !- Name
   Electricity,           !- Fuel Type
   ,                      !- Key Name 1
   ZeroMeter;             !- Output Variable or Meter Name 1

Meter:Custom,
   SDHWPump:Electricity,   !- Name
   Electricity,            !- Fuel Type
   ,                       !- Key Name 1
   ZeroMeter;              !- Output Variable or Meter Name 1

Output:Table:Monthly,
   Hot Water Energy,           !- Name
   3,                          !- Digits After Decimal
   WaterHeating:Gas_,          !- Variable or Meter 1 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 1
   WaterHeating:FuelOil,       !- Variable or Meter 1 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 1
   WaterHeating:Propane_,      !- Variable or Meter 1 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 1
   WaterSystems:Electricity,   !- Variable or Meter 4 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 4
   SDHWPump:Electricity,       !- Variable or Meter 5 Name
   SumOrAverage,               !- Aggregation Type for Variable or Meter 5
   HPWHFan:Electricity,        !- Variable or Meter 6 Name
   SumOrAverage;               !- Aggregation Type for Variable or Meter 6

Meter:Custom,
   GeneralLights:Electricity,    !- Name
   Electricity,                  !- Fuel Type
   ,                             !- Key Name 1
   InteriorLights:Electricity,   !- Output Variable or Meter Name 1
   ,                             !- Key Name 2
   ExteriorLights:Electricity;   !- Report Variable or Meter Name 2

Output:Table:Monthly,
   Lighting Energy,             !- Name
   3,                           !- Digits After Decimal
   GeneralLights:Electricity,   !- Variable or Meter 1 Name
   SumOrAverage;                !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
   Large Appliance Energy,               !- Name
   3,                                    !- Digits After Decimal
   Appl:InteriorEquipment:Gas,           !- Variable or Meter 1 Name
   SumOrAverage,                         !- Aggregation Type for Variable or Meter 1
   Appl:InteriorEquipment:Electricity,   !- Variable or Meter 2 Name
   SumOrAverage;                         !- Aggregation Type for Variable or Meter 2

Meter:Custom,
   VentFans:Electricity,                     !- Name
   Electricity,                              !- Fuel Type
   ,                                         !- Key Name 1
   VentFans:Fans:Electricity,                !- Output Variable or Meter Name 1
   ,                                         !- Key Name 2
   VentFans:InteriorEquipment:Electricity;   !- Report Variable or Meter Name 2

Output:Table:Monthly,
   Vent Fan Energy,        !- Name
   3,                      !- Digits After Decimal
   VentFans:Electricity,   !- Variable or Meter 1 Name
   SumOrAverage;           !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
   Misc Energy,                          !- Name
   3,                                    !- Digits After Decimal
   Misc:InteriorEquipment:Gas,           !- Variable or Meter 1 Name
   SumOrAverage,                         !- Aggregation Type for Variable or Meter 1
   Misc:InteriorEquipment:Electricity,   !- Variable or Meter 2 Name
   SumOrAverage;                         !- Aggregation Type for Variable or Meter 2

Meter:Custom,
   PV:Electricity,   !- Name
   Electricity,      !- Fuel Type
   ,                 !- Key Name 1
   ZeroMeter;        !- Output Variable or Meter Name 1

Output:Table:Monthly,
   PV Energy,        !- Name
   3,                !- Digits After Decimal
   PV:Electricity,   !- Variable or Meter 1 Name
   SumOrAverage;     !- Aggregation Type for Variable or Meter 1

Output:Meter,
   Cooling:Electricity_,   !- Name
   Hourly;                 !- Reporting Frequency

Output:Meter,
   CoolingIdeal:Electricity,   !- Name
   Hourly;                     !- Reporting Frequency

Output:Meter,
   CustomCrankcaseHeater:InteriorEquipment:Electricity,   !- Name
   Hourly;                                                !- Reporting Frequency

Output:Meter,
   Heating:Electricity_,   !- Name
   Hourly;                 !- Reporting Frequency

Output:Meter,
   HeatingIdeal:Electricity,   !- Name
   Hourly;                     !- Reporting Frequency

Output:Meter,
   HVACFan:Fans:Electricity,   !- Name
   Hourly;                     !- Reporting Frequency

Output:Meter,
   HydronicPump:Electricity,   !- Name
   Hourly;                     !- Reporting Frequency

Output:Meter,
   GSHPPump:Electricity,   !- Name
   Hourly;                 !- Reporting Frequency

Output:Meter,
   WaterSystems:Electricity,   !- Name
   Hourly;                     !- Reporting Frequency

Output:Meter,
   SDHWPump:Electricity,   !- Name
   Hourly;                 !- Reporting Frequency

Output:Meter,
   HPWHFan:Electricity,   !- Name
   Hourly;                !- Reporting Frequency

Output:Meter,
   GENERALLIGHTS:ELECTRICITY,   !- Name
   Hourly;                      !- Reporting Frequency

Output:Meter,
   Appl:InteriorEquipment:Electricity,   !- Name
   Hourly;                               !- Reporting Frequency

Output:Meter,
   VentFans:InteriorEquipment:Electricity,   !- Name
   Hourly;                                   !- Reporting Frequency

Output:Meter,
   VentFans:Fans:Electricity,   !- Name
   Hourly;                      !- Reporting Frequency

Output:Meter,
   Misc:InteriorEquipment:Electricity,   !- Name
   Hourly;                               !- Reporting Frequency

Output:Meter,
   Heating:Gas_,   !- Name
   Hourly;         !- Reporting Frequency

Output:Meter,
   WaterHeating:Gas_,   !- Name
   Hourly;              !- Reporting Frequency

Output:Meter,
   Appl:InteriorEquipment:Gas,   !- Name
   Hourly;                       !- Reporting Frequency

Output:Meter,
   Misc:InteriorEquipment:Gas,   !- Name
   Hourly;                       !- Reporting Frequency

Output:Meter,
   Heating:FuelOil,   !- Name
   Hourly;            !- Reporting Frequency

Output:Meter,
   WaterHeating:FuelOil,   !- Name
   Hourly;                 !- Reporting Frequency

Output:Meter,
   Heating:Propane_,   !- Name
   Hourly;             !- Reporting Frequency

Output:Meter,
   WaterHeating:Propane_,   !- Name
   Hourly;                  !- Reporting Frequency

Output:Meter,
   Photovoltaic:ElectricityProduced,   !- Name
   Hourly;                             !- Reporting Frequency

Output:Variable,
   Living,                      !- Key Value
   Zone Mean Air Temperature,   !- Variable Name
   Hourly;                      !- Reporting Frequency

Output:Variable,
   Living,                                         !- Key Value
   Zone Thermostat Heating Setpoint Temperature,   !- Variable Name
   Hourly;                                         !- Reporting Frequency

Output:Variable,
   Living,                                         !- Key Value
   Zone Thermostat Cooling Setpoint Temperature,   !- Variable Name
   Hourly;                                         !- Reporting Frequency

Output:Variable,
   Living,                         !- Key Value
   Zone Mean Air Humidity Ratio,   !- Variable Name
   Hourly;                         !- Reporting Frequency

Output:Variable,
   Living,                       !- Key Value
   Zone Air Relative Humidity,   !- Variable Name
   Hourly;                       !- Reporting Frequency

Output:Variable,
   *,                               !- Key Value
   Zone Infil/MechVent Flow Rate,   !- Variable Name
   Hourly;                          !- Reporting Frequency

Output:Variable,
   *,                                    !- Key Value
   Zone Natural Ventilation Flow Rate,   !- Variable Name
   Hourly;                               !- Reporting Frequency

Output:Variable,
   *,                                !- Key Value
   Whole House Fan Vent Flow Rate,   !- Variable Name
   Hourly;                           !- Reporting Frequency

Output:Variable,
   *,                               !- Key Value
   Range Hood Fan Vent Flow Rate,   !- Variable Name
   Hourly;                          !- Reporting Frequency

Output:Variable,
   *,                                 !- Key Value
   Bath Exhaust Fan Vent Flow Rate,   !- Variable Name
   Hourly;                            !- Reporting Frequency

Output:Variable,
   *,                                          !- Key Value
   Clothes Dryer Exhaust Fan Vent Flow Rate,   !- Variable Name
   Hourly;                                     !- Reporting Frequency

Output:Variable,
   Living Supply Node,                             !- Key Value
   System Node Current Density Volume Flow Rate,   !- Variable Name
   Hourly;                                         !- Reporting Frequency

Output:Variable,
   Living,                                                  !- Key Value
   Zone Windows Total Transmitted Solar Radiation Energy,   !- Variable Name
   Hourly;                                                  !- Reporting Frequency

Output:Variable,
   Garage,                      !- Key Value
   Zone Mean Air Temperature,   !- Variable Name
   Hourly;                      !- Reporting Frequency

Output:Variable,
   Garage,                         !- Key Value
   Zone Mean Air Humidity Ratio,   !- Variable Name
   Hourly;                         !- Reporting Frequency

Output:Variable,
   Garage,                       !- Key Value
   Zone Air Relative Humidity,   !- Variable Name
   Hourly;                       !- Reporting Frequency

Output:Variable,
   Garage,                                               !- Key Value
   Zone Infiltration Current Density Volume Flow Rate,   !- Variable Name
   Hourly;                                               !- Reporting Frequency

Output:Variable,
   UnfinishedBasement,          !- Key Value
   Zone Mean Air Temperature,   !- Variable Name
   Hourly;                      !- Reporting Frequency

Output:Variable,
   UnfinishedBasement,             !- Key Value
   Zone Mean Air Humidity Ratio,   !- Variable Name
   Hourly;                         !- Reporting Frequency

Output:Variable,
   UnfinishedBasement,           !- Key Value
   Zone Air Relative Humidity,   !- Variable Name
   Hourly;                       !- Reporting Frequency

Output:Variable,
   UnfinishedBasement,                                   !- Key Value
   Zone Infiltration Current Density Volume Flow Rate,   !- Variable Name
   Hourly;                                               !- Reporting Frequency

Output:Variable,
   UnfinishedAttic,             !- Key Value
   Zone Mean Air Temperature,   !- Variable Name
   Hourly;                      !- Reporting Frequency

Output:Variable,
   UnfinishedAttic,                !- Key Value
   Zone Mean Air Humidity Ratio,   !- Variable Name
   Hourly;                         !- Reporting Frequency

Output:Variable,
   UnfinishedAttic,              !- Key Value
   Zone Air Relative Humidity,   !- Variable Name
   Hourly;                       !- Reporting Frequency

Output:Variable,
   UnfinishedAttic,                                      !- Key Value
   Zone Infiltration Current Density Volume Flow Rate,   !- Variable Name
   Hourly;                                               !- Reporting Frequency

Output:Variable,
   *,                                      !- Key Value
   Site Outdoor Air Drybulb Temperature,   !- Variable Name
   Hourly;                                 !- Reporting Frequency

Output:Variable,
   *,                                      !- Key Value
   Site Outdoor Air Wetbulb Temperature,   !- Variable Name
   Hourly;                                 !- Reporting Frequency

Output:Variable,
   *,                   !- Key Value
   Outdoor Dew Point,   !- Variable Name
   Hourly;              !- Reporting Frequency

Output:Variable,
   *,                         !- Key Value
   Site Ground Temperature,   !- Variable Name
   Hourly;                    !- Reporting Frequency

Output:Variable,
   *,                                 !- Key Value
   Site Outdoor Air Humidity Ratio,   !- Variable Name
   Hourly;                            !- Reporting Frequency

Output:Variable,
   *,                                           !- Key Value
   Site Direct Solar Radiation Rate per Area,   !- Variable Name
   Hourly;                                      !- Reporting Frequency

Output:Variable,
   Horizontal,                                                    !- Key Value
   Surface Outside Face Incident Solar Radiation Rate per Area,   !- Variable Name
   Hourly;                                                        !- Reporting Frequency

Output:Variable,
   *,                                            !- Key Value
   Site Diffuse Solar Radiation Rate per Area,   !- Variable Name
   Hourly;                                       !- Reporting Frequency

Output:Variable,
   *,                 !- Key Value
   Site Wind Speed,   !- Variable Name
   Hourly;            !- Reporting Frequency

Output:Variable,
   *,                  !- Key Value
   Local Wind Speed,   !- Variable Name
   Hourly;             !- Reporting Frequency

Output:Variable,
   *,                !- Key Value
   Wind Direction,   !- Variable Name
   Hourly;           !- Reporting Frequency

Output:Variable,
   *,                             !- Key Value
   Outdoor Barometric Pressure,   !- Variable Name
   Hourly;                        !- Reporting Frequency

Output:Variable,
   *,                     !- Key Value
   Outdoor Air Density,   !- Variable Name
   Hourly;                !- Reporting Frequency

Output:Variable,
   *,                      !- Key Value
   Site Sky Temperature,   !- Variable Name
   Hourly;                 !- Reporting Frequency

Output:Variable,
   *,                                                  !- Key Value
   Site Horizontal Infrared Radiation Rate per Area,   !- Variable Name
   Hourly;                                             !- Reporting Frequency

Output:Variable,
   WallNorth,                                                     !- Key Value
   Surface Outside Face Incident Solar Radiation Rate per Area,   !- Variable Name
   Hourly;                                                        !- Reporting Frequency

Output:Variable,
   WallSouth,                                                     !- Key Value
   Surface Outside Face Incident Solar Radiation Rate per Area,   !- Variable Name
   Hourly;                                                        !- Reporting Frequency

Output:Variable,
   WallEast,                                                      !- Key Value
   Surface Outside Face Incident Solar Radiation Rate per Area,   !- Variable Name
   Hourly;                                                        !- Reporting Frequency

Output:Variable,
   WallWest,                                                      !- Key Value
   Surface Outside Face Incident Solar Radiation Rate per Area,   !- Variable Name
   Hourly;                                                        !- Reporting Frequency

Output:Variable,
   *,                              !- Key Value
   Site Mains Water Temperature,   !- Variable Name
   Hourly;                         !- Reporting Frequency

Output:Variable,
   Living,                                                        !- Key Value
   Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,   !- Variable Name
   Hourly;                                                        !- Reporting Frequency

Output:Variable,
   FinishedBasement,                                              !- Key Value
   Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,   !- Variable Name
   Hourly;                                                        !- Reporting Frequency

Output:Variable,
   UnfinishedBasement,                                            !- Key Value
   Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,   !- Variable Name
   Hourly;                                                        !- Reporting Frequency

Output:Variable,
   Living,                                   !- Key Value
   Zone Total Internal Latent Gain Energy,   !- Variable Name
   Hourly;                                   !- Reporting Frequency

Output:Variable,
   Living,                                      !- Key Value
   Zone Infiltration Latent Heat Loss Energy,   !- Variable Name
   Hourly;                                      !- Reporting Frequency

Output:Variable,
   Living,                                      !- Key Value
   Zone Infiltration Latent Heat Gain Energy,   !- Variable Name
   Hourly;                                      !- Reporting Frequency

Output:Variable,
   Living,                                     !- Key Value
   Zone Ventilation Latent Heat Loss Energy,   !- Variable Name
   Hourly;                                     !- Reporting Frequency

Output:Variable,
   Living,                                     !- Key Value
   Zone Ventilation Latent Heat Gain Energy,   !- Variable Name
   Hourly;                                     !- Reporting Frequency

Output:Variable,
   Air Supply Outlet Node,                         !- Key Value
   System Node Current Density Volume Flow Rate,   !- Variable Name
   Hourly;                                         !- Reporting Frequency

Output:Variable,
   Air Supply Outlet Node,    !- Key Value
   System Node Temperature,   !- Variable Name
   Hourly;                    !- Reporting Frequency

Output:Meter,
   Electricity:Facility,   !- Name
   Hourly;                 !- Reporting Frequency

Output:Meter,
   GAS:FACILITY_CUSTOM,   !- Name
   Hourly;                !- Reporting Frequency

Output:Meter,
   PROPANE:FACILITY_CUSTOM,   !- Name
   Hourly;                    !- Reporting Frequency

Output:Meter,
   OIL:FACILITY_CUSTOM,   !- Name
   Hourly;                !- Reporting Frequency
