    0.6818026899683902,      !- Hour 17
    0.7298212392368576,      !- Hour 18
    0.7297814876237094,      !- Hour 19
    0.7119266275867783,      !- Hour 20
    0.6844631145209886,      !- Hour 21
    0.6701467405094412,      !- Hour 22
    0.558417568919291,       !- Hour 23
    0.378381308850278;       !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances09Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2696441057170306,      !- Hour 1
    0.2210243881206432,      !- Hour 2
    0.1942010502342809,      !- Hour 3
    0.1701202958689351,      !- Hour 4
    0.187272703416371,       !- Hour 5
    0.2156080248045798,      !- Hour 6
    0.3358718079557904,      !- Hour 7
    0.5197817119994492,      !- Hour 8
    0.706195653572629,       !- Hour 9
    0.9019730997369612,      !- Hour 10
    0.9776387872786968,      !- Hour 11
    0.9987069457333868,      !- Hour 12
    0.9366935257150264,      !- Hour 13
    0.8685079084816184,      !- Hour 14
    0.7693843057283856,      !- Hour 15
    0.7981881305729105,      !- Hour 16
    0.7796909390406132,      !- Hour 17
    0.8266291184008465,      !- Hour 18
    0.823859911562608,       !- Hour 19
    0.8074539193028246,      !- Hour 20
    0.780397145556111,       !- Hour 21
    0.7679013991422647,      !- Hour 22
    0.6369897077946816,      !- Hour 23
    0.4216296366345774;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances10Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1380645386882493,      !- Hour 1
    0.1347262557184114,      !- Hour 2
    0.1294451642222597,      !- Hour 3
    0.1261068812524217,      !- Hour 4
    0.1247114068088976,      !- Hour 5
    0.127301818177316,       !- Hour 6
    0.1430448239064563,      !- Hour 7
    0.1607306381619104,      !- Hour 8
    0.1666593325001667,      !- Hour 9
    0.1679545381843759,      !- Hour 10
    0.1607306381619104,      !- Hour 11
    0.1659114608987472,      !- Hour 12
    0.1771212467331553,      !- Hour 13
    0.1699976154700047,      !- Hour 14
    0.1771212467331553,      !- Hour 15
    0.1653641268159575,      !- Hour 16
    0.2064639121464923,      !- Hour 17
    0.2573780088679109,      !- Hour 18
    0.2426836810181349,      !- Hour 19
    0.1990937530784966,      !- Hour 20
    0.1795653990560437,      !- Hour 21
    0.1697510876651597,      !- Hour 22
    0.1572460961465425,      !- Hour 23
    0.1439932330265057;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances10Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2285132885772722,      !- Hour 1
    0.1878060326058561,      !- Hour 2
    0.1649047094813751,      !- Hour 3
    0.1448853311845268,      !- Hour 4
    0.1594197426293262,      !- Hour 5
    0.1841692954098612,      !- Hour 6
    0.2867612775455559,      !- Hour 7
    0.4421222167789485,      !- Hour 8
    0.5983096657138705,      !- Hour 9
    0.7594981679971948,      !- Hour 10
    0.8189953692121807,      !- Hour 11
    0.8370835244655453,      !- Hour 12
    0.7874051131852334,      !- Hour 13
    0.72984840468117,        !- Hour 14
    0.6501230595377662,      !- Hour 15
    0.6709769208359024,      !- Hour 16
    0.6664783665378772,      !- Hour 17
    0.718880944602052,       !- Hour 18
    0.7138170614318778,      !- Hour 19
    0.6905112823723085,      !- Hour 20
    0.6607296728732978,      !- Hour 21
    0.6458410441918067,      !- Hour 22
    0.5342476472215059,      !- Hour 23
    0.3554043594147907;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances10Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2467932383169106,      !- Hour 1
    0.1987651605594311,      !- Hour 2
    0.1721842941593212,      !- Hour 3
    0.1486951796328833,      !- Hour 4
    0.1667883953718826,      !- Hour 5
    0.195589274563632,       !- Hour 6
    0.3162992303494189,      !- Hour 7
    0.5010044753803097,      !- Hour 8
    0.6872923349181224,      !- Hour 9
    0.8833025599842248,      !- Hour 10
    0.9588615506595572,      !- Hour 11
    0.9808608247213287,      !- Hour 12
    0.9184788511813484,      !- Hour 13
    0.8490129499882036,      !- Hour 14
    0.7511696311947078,      !- Hour 15
    0.7790520330166333,      !- Hour 16
    0.7643666156101001,      !- Hour 17
    0.8156888237660409,      !- Hour 18
    0.8078954853707764,      !- Hour 19
    0.7860385740883549,      !- Hour 20
    0.7566637039084201,      !- Hour 21
    0.7435957028246302,      !- Hour 22
    0.6128197860968964,      !- Hour 23
    0.3986526871990901;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances11Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1372039716498378,      !- Hour 1
    0.1338872028559601,      !- Hour 2
    0.1286276255357688,      !- Hour 3
    0.1253108567418911,      !- Hour 4
    0.1239368964743273,      !- Hour 5
    0.1265273078427457,      !- Hour 6
    0.1422272852199654,      !- Hour 7
    0.1598700711234989,      !- Hour 8
    0.1657772512857949,      !- Hour 9
    0.1670724569700041,      !- Hour 10
    0.1598700711234989,      !- Hour 11
    0.1650508938603357,      !- Hour 12
    0.1762176513428232,      !- Hour 13
    0.1690940200796726,      !- Hour 14
    0.1762176513428232,      !- Hour 15
    0.1644820456015857,      !- Hour 16
    0.2055172884042396,      !- Hour 17
    0.2563453284218171,      !- Hour 18
    0.2416079722201205,      !- Hour 19
    0.1980610726324029,      !- Hour 20
    0.1785542327859102,      !- Hour 21
    0.1687614355709865,      !- Hour 22
    0.1562994724042898,      !- Hour 23
    0.1431111518121339;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances11Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2276527215388607,      !- Hour 1
    0.1869669797434049,      !- Hour 2
    0.1640871707948842,      !- Hour 3
    0.1440893066739962,      !- Hour 4
    0.1586452322947559,      !- Hour 5
    0.1833947850752908,      !- Hour 6
    0.2859437388590649,      !- Hour 7
    0.441261649740537,       !- Hour 8
    0.5974275844994986,      !- Hour 9
    0.758616086782823,       !- Hour 10
    0.8181348021737693,      !- Hour 11
    0.8362229574271337,      !- Hour 12
    0.7865015177949014,      !- Hour 13
    0.7289448092908379,      !- Hour 14
    0.6492194641474341,      !- Hour 15
    0.6700948396215307,      !- Hour 16
    0.6655317427956244,      !- Hour 17
    0.7178482641559584,      !- Hour 18
    0.7127413526338635,      !- Hour 19
    0.6894786019262147,      !- Hour 20
    0.6597185066031642,      !- Hour 21
    0.6448513920976334,      !- Hour 22
    0.5333010234792531,      !- Hour 23
    0.354522278200419;       !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances11Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2459326712784991,      !- Hour 1
    0.1979261076969799,      !- Hour 2
    0.1713667554728303,      !- Hour 3
    0.1478991551223527,      !- Hour 4
    0.1660138850373123,      !- Hour 5
    0.1948147642290617,      !- Hour 6
    0.3154816916629281,      !- Hour 7
    0.5001439083418983,      !- Hour 8
    0.6864102537037505,      !- Hour 9
    0.882420478769853,       !- Hour 10
    0.9580009836211457,      !- Hour 11
    0.9800002576829171,      !- Hour 12
    0.9175752557910163,      !- Hour 13
    0.8481093545978716,      !- Hour 14
    0.7502660358043757,      !- Hour 15
    0.7781699518022617,      !- Hour 16
    0.7634199918678474,      !- Hour 17
    0.8146561433199471,      !- Hour 18
    0.806819776572762,       !- Hour 19
    0.785005893642261,       !- Hour 20
    0.7556525376382867,      !- Hour 21
    0.7426060507304568,      !- Hour 22
    0.6118731623546436,      !- Hour 23
    0.3977706059847183;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances12Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1246324587473633,      !- Hour 1
    0.1216312312009032,      !- Hour 2
    0.116665707844889,       !- Hour 3
    0.1136644802984289,      !- Hour 4
    0.112627548561523,       !- Hour 5
    0.1152466096409285,      !- Hour 6
    0.130415778511768,       !- Hour 7
    0.1475492431921617,      !- Hour 8
    0.1531695318180273,      !- Hour 9
    0.15447906235773,        !- Hour 10
    0.1475492431921617,      !- Hour 11
    0.1527873653509727,      !- Hour 12
    0.1633731773328526,      !- Hour 13
    0.1561707593644873,      !- Hour 14
    0.1633731773328526,      !- Hour 15
    0.1518600012783245,      !- Hour 16
    0.1922924168705711,      !- Hour 17
    0.2422737127077916,      !- Hour 18
    0.2266689138956162,      !- Hour 19
    0.1833448384211672,      !- Hour 20
    0.1639744791284226,      !- Hour 21
    0.1544255988834487,      !- Hour 22
    0.1425302563618661,      !- Hour 23
    0.1302527473732289;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances12Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2150812086363862,      !- Hour 1
    0.174711008088348,       !- Hour 2
    0.1521252531040045,      !- Hour 3
    0.132442930230534,       !- Hour 4
    0.1473358843819516,      !- Hour 5
    0.1721140868734737,      !- Hour 6
    0.2741322321508676,      !- Hour 7
    0.4289408218091998,      !- Hour 8
    0.5848198650317309,      !- Hour 9
    0.7460226921705487,      !- Hour 10
    0.8058139742424321,      !- Hour 11
    0.8239594289177707,      !- Hour 12
    0.7736570437849307,      !- Hour 13
    0.7160215485756527,      !- Hour 14
    0.6363749901374635,      !- Hour 15
    0.6574727952982694,      !- Hour 16
    0.652306871261956,       !- Hour 17
    0.7037766484419328,      !- Hour 18
    0.6978022943093591,      !- Hour 19
    0.674762367714979,       !- Hour 20
    0.6451387529456767,      !- Hour 21
    0.6305155554100956,      !- Hour 22
    0.5195318074368295,      !- Hour 23
    0.341663873761514;       !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances12Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2333611583760246,      !- Hour 1
    0.185670136041923,       !- Hour 2
    0.1594048377819506,      !- Hour 3
    0.1362527786788905,      !- Hour 4
    0.154704537124508,       !- Hour 5
    0.1835340660272445,      !- Hour 6
    0.3036701849547306,      !- Hour 7
    0.487823080410561,       !- Hour 8
    0.6738025342359828,      !- Hour 9
    0.8698270841575789,      !- Hour 10
    0.9456801556898086,      !- Hour 11
    0.9677367291735541,      !- Hour 12
    0.9047307817810456,      !- Hour 13
    0.8351860938826864,      !- Hour 14
    0.737421561794405,       !- Hour 15
    0.7655479074790004,      !- Hour 16
    0.750195120334179,       !- Hour 17
    0.8005845276059217,      !- Hour 18
    0.7918807182482577,      !- Hour 19
    0.7702896594310255,      !- Hour 20
    0.741072783980799,       !- Hour 21
    0.728270214042919,       !- Hour 22
    0.59810394631222,        !- Hour 23
    0.3849122015458134;      !- Hour 24

Schedule:Week:Compact,
    LargeAppliances01Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances01Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances01Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances01Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances01Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances02Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances02Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances02Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances02Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances02Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances03Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances03Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances03Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances03Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances03Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances04Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances04Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances04Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances04Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances04Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances05Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances05Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances05Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances05Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances05Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances06Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances06Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances06Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances06Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances06Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances07Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances07Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances07Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances07Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances07Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances08Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances08Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances08Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances08Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances08Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances09Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances09Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances09Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances09Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances09Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances10Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances10Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances10Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances10Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances10Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances11Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances11Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances11Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances11Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances11Weekend;!- Schedule:Day Name 4

Schedule:Week:Compact,
    LargeAppliances12Week,   !- Name
    For: Weekdays,           !- DayType List 1
    LargeAppliances12Weekday,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    LargeAppliances12Vacation,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    LargeAppliances12Vacation,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    LargeAppliances12Weekend;!- Schedule:Day Name 4

Schedule:Year,
    LargeAppliances,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    LargeAppliances01Week,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    LargeAppliances02Week,   !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    LargeAppliances03Week,   !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    LargeAppliances04Week,   !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    LargeAppliances05Week,   !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    LargeAppliances06Week,   !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    LargeAppliances07Week,   !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    LargeAppliances08Week,   !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    LargeAppliances09Week,   !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    LargeAppliances10Week,   !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    LargeAppliances11Week,   !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    LargeAppliances12Week,   !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Constant,LivingZoneControl,MULTIPLIER,4;

Schedule:Day:Hourly,
    MaxRadiation01d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation02d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation03d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation04d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation05d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation06d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation07d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation08d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation09d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation10d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation11d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    MaxRadiation12d,         !- Name
    RADIATION,               !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Week:Compact,
    MaxRadiation01,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation01d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation01d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation01d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation01d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation02,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation02d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation02d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation02d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation02d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation03,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation03d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation03d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation03d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation03d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation04,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation04d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation04d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation04d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation04d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation05,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation05d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation05d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation05d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation05d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation06,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation06d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation06d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation06d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation06d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation07,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation07d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation07d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation07d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation07d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation08,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation08d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation08d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation08d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation08d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation09,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation09d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation09d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation09d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation09d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation10,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation10d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation10d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation10d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation10d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation11,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation11d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation11d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation11d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation11d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    MaxRadiation12,          !- Name
    For: Weekdays,           !- DayType List 1
    MaxRadiation12d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MaxRadiation12d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MaxRadiation12d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MaxRadiation12d;         !- Schedule:Day Name 4

Schedule:Year,
    MaxRadiation,            !- Name
    RADIATION,               !- Schedule Type Limits Name
    MaxRadiation01,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    MaxRadiation02,          !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    MaxRadiation03,          !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    MaxRadiation04,          !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    MaxRadiation05,          !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    MaxRadiation06,          !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    MaxRadiation07,          !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    MaxRadiation08,          !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    MaxRadiation09,          !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    MaxRadiation10,          !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    MaxRadiation11,          !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    MaxRadiation12,          !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    MechanicalVentilationDay,!- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3378360482055357,      !- Hour 1
    0.3378360482055357,      !- Hour 2
    0.3378360482055357,      !- Hour 3
    0.3378360482055357,      !- Hour 4
    0.3378360482055357,      !- Hour 5
    0.3378360482055357,      !- Hour 6
    1,                       !- Hour 7
    0.3378360482055357,      !- Hour 8
    0.3378360482055357,      !- Hour 9
    0.3378360482055357,      !- Hour 10
    1,                       !- Hour 11
    0.3378360482055357,      !- Hour 12
    0.3378360482055357,      !- Hour 13
    0.3378360482055357,      !- Hour 14
    0.3378360482055357,      !- Hour 15
    0.3378360482055357,      !- Hour 16
    0.3378360482055357,      !- Hour 17
    1,                       !- Hour 18
    0.3378360482055357,      !- Hour 19
    0.3378360482055357,      !- Hour 20
    0.3378360482055357,      !- Hour 21
    0.3378360482055357,      !- Hour 22
    0.3378360482055357,      !- Hour 23
    0.3378360482055357;      !- Hour 24

Schedule:Week:Compact,
    MechanicalVentilationWk, !- Name
    For: Weekdays,           !- DayType List 1
    MechanicalVentilationDay,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MechanicalVentilationDay,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MechanicalVentilationDay,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MechanicalVentilationDay;!- Schedule:Day Name 4

Schedule:Year,
    MechanicalVentilation,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    MechanicalVentilationWk, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Hourly,
    MechanicalVentilationEnergyDay,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3378360482055356,      !- Hour 1
    0.3378360482055356,      !- Hour 2
    0.3378360482055356,      !- Hour 3
    0.3378360482055356,      !- Hour 4
    0.3378360482055356,      !- Hour 5
    0.3378360482055356,      !- Hour 6
    1,                       !- Hour 7
    0.3378360482055356,      !- Hour 8
    0.3378360482055356,      !- Hour 9
    0.3378360482055356,      !- Hour 10
    0.3378360482055356,      !- Hour 11
    0.3378360482055356,      !- Hour 12
    0.3378360482055356,      !- Hour 13
    0.3378360482055356,      !- Hour 14
    0.3378360482055356,      !- Hour 15
    0.3378360482055356,      !- Hour 16
    0.3378360482055356,      !- Hour 17
    1,                       !- Hour 18
    0.3378360482055356,      !- Hour 19
    0.3378360482055356,      !- Hour 20
    0.3378360482055356,      !- Hour 21
    0.3378360482055356,      !- Hour 22
    0.3378360482055356,      !- Hour 23
    0.3378360482055356;      !- Hour 24

Schedule:Week:Compact,
    MechanicalVentilationEnergyWk,  !- Name
    For: Weekdays,           !- DayType List 1
    MechanicalVentilationEnergyDay,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MechanicalVentilationEnergyDay,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MechanicalVentilationEnergyDay,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MechanicalVentilationEnergyDay;  !- Schedule:Day Name 4

Schedule:Year,
    MechanicalVentilationEnergy,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    MechanicalVentilationEnergyWk,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Hourly,
    MiscPlugLoadDay01,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.55934653265656,        !- Hour 1
    0.5173955427073181,      !- Hour 2
    0.5173955427073181,      !- Hour 3
    0.503411879390904,       !- Hour 4
    0.4614608894416621,      !- Hour 5
    0.503411879390904,       !- Hour 6
    0.6012975226058019,      !- Hour 7
    0.657232175871458,       !- Hour 8
    0.4754445527580761,      !- Hour 9
    0.321624256277522,       !- Hour 10
    0.335607919593936,       !- Hour 11
    0.34959158291035,        !- Hour 12
    0.335607919593936,       !- Hour 13
    0.391542572859592,       !- Hour 14
    0.433493562808834,       !- Hour 15
    0.447477226125248,       !- Hour 16
    0.545362869340146,       !- Hour 17
    0.7411341557699419,      !- Hour 18
    0.880970788934082,       !- Hour 19
    0.9369054421997381,      !- Hour 20
    0.992840095465394,       !- Hour 21
    0.9648727688325661,      !- Hour 22
    0.825036135668426,       !- Hour 23
    0.6991831658207001;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay02,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.563380281690141,       !- Hour 1
    0.5211267605633805,      !- Hour 2
    0.5211267605633805,      !- Hour 3
    0.5070422535211269,      !- Hour 4
    0.4647887323943663,      !- Hour 5
    0.5070422535211269,      !- Hour 6
    0.6056338028169014,      !- Hour 7
    0.6619718309859156,      !- Hour 8
    0.4788732394366198,      !- Hour 9
    0.323943661971831,       !- Hour 10
    0.3380281690140846,      !- Hour 11
    0.3521126760563381,      !- Hour 12
    0.3380281690140846,      !- Hour 13
    0.3943661971830986,      !- Hour 14
    0.4366197183098592,      !- Hour 15
    0.4507042253521127,      !- Hour 16
    0.5492957746478874,      !- Hour 17
    0.7464788732394366,      !- Hour 18
    0.887323943661972,       !- Hour 19
    0.9436619718309862,      !- Hour 20
    1,                       !- Hour 21
    0.9718309859154932,      !- Hour 22
    0.8309859154929579,      !- Hour 23
    0.7042253521126762;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay03,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4450569767050994,      !- Hour 1
    0.411677703452217,       !- Hour 2
    0.411677703452217,       !- Hour 3
    0.4005512790345895,      !- Hour 4
    0.3671720057817071,      !- Hour 5
    0.4005512790345895,      !- Hour 6
    0.4784362499579818,      !- Hour 7
    0.5229419476284918,      !- Hour 8
    0.3782984301993345,      !- Hour 9
    0.2559077616054322,      !- Hour 10
    0.2670341860230597,      !- Hour 11
    0.2781606104406871,      !- Hour 12
    0.2670341860230597,      !- Hour 13
    0.3115398836935696,      !- Hour 14
    0.344919156946452,       !- Hour 15
    0.3560455813640795,      !- Hour 16
    0.4339305522874719,      !- Hour 17
    0.5897004941342567,      !- Hour 18
    0.7009647383105316,      !- Hour 19
    0.7454704359810417,      !- Hour 20
    0.7899761336515515,      !- Hour 21
    0.7677232848162966,      !- Hour 22
    0.6564590406400217,      !- Hour 23
    0.5563212208813743;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay04,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4432641993568412,      !- Hour 1
    0.4100193844050782,      !- Hour 2
    0.4100193844050782,      !- Hour 3
    0.3989377794211572,      !- Hour 4
    0.365692964469394,       !- Hour 5
    0.3989377794211572,      !- Hour 6
    0.4765090143086043,      !- Hour 7
    0.5208354342442884,      !- Hour 8
    0.3767745694533151,      !- Hour 9
    0.2548769146301837,      !- Hour 10
    0.2659585196141047,      !- Hour 11
    0.2770401245980258,      !- Hour 12
    0.2659585196141047,      !- Hour 13
    0.3102849395497889,      !- Hour 14
    0.3435297545015519,      !- Hour 15
    0.354611359485473,       !- Hour 16
    0.4321825943729202,      !- Hour 17
    0.5873250641478146,      !- Hour 18
    0.6981411139870249,      !- Hour 19
    0.742467533922709,       !- Hour 20
    0.786793953858393,       !- Hour 21
    0.7646307438905512,      !- Hour 22
    0.6538146940513409,      !- Hour 23
    0.5540802491960516;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay05,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4450569767050994,      !- Hour 1
    0.411677703452217,       !- Hour 2
    0.411677703452217,       !- Hour 3
    0.4005512790345895,      !- Hour 4
    0.3671720057817071,      !- Hour 5
    0.4005512790345895,      !- Hour 6
    0.4784362499579818,      !- Hour 7
    0.5229419476284918,      !- Hour 8
    0.3782984301993345,      !- Hour 9
    0.2559077616054322,      !- Hour 10
    0.2670341860230597,      !- Hour 11
    0.2781606104406871,      !- Hour 12
    0.2670341860230597,      !- Hour 13
    0.3115398836935696,      !- Hour 14
    0.344919156946452,       !- Hour 15
    0.3560455813640795,      !- Hour 16
    0.4339305522874719,      !- Hour 17
    0.5897004941342567,      !- Hour 18
    0.7009647383105316,      !- Hour 19
    0.7454704359810417,      !- Hour 20
    0.7899761336515515,      !- Hour 21
    0.7677232848162966,      !- Hour 22
    0.6564590406400217,      !- Hour 23
    0.5563212208813743;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay06,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3706567167523839,      !- Hour 1
    0.3428574629959552,      !- Hour 2
    0.3428574629959552,      !- Hour 3
    0.3335910450771455,      !- Hour 4
    0.3057917913207167,      !- Hour 5
    0.3335910450771455,      !- Hour 6
    0.3984559705088127,      !- Hour 7
    0.4355216421840511,      !- Hour 8
    0.3150582092395263,      !- Hour 9
    0.2131276121326207,      !- Hour 10
    0.2223940300514304,      !- Hour 11
    0.2316604479702399,      !- Hour 12
    0.2223940300514304,      !- Hour 13
    0.2594597017266687,      !- Hour 14
    0.2872589554830975,      !- Hour 15
    0.2965253734019071,      !- Hour 16
    0.3613902988335743,      !- Hour 17
    0.4911201496969086,      !- Hour 18
    0.5837843288850046,      !- Hour 19
    0.6208500005602431,      !- Hour 20
    0.6579156722354813,      !- Hour 21
    0.6393828363978623,      !- Hour 22
    0.5467186572097663,      !- Hour 23
    0.4633208959404799;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay07,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3679675507299967,      !- Hour 1
    0.3403699844252469,      !- Hour 2
    0.3403699844252469,      !- Hour 3
    0.331170795656997,       !- Hour 4
    0.3035732293522472,      !- Hour 5
    0.331170795656997,       !- Hour 6
    0.3955651170347463,      !- Hour 7
    0.432361872107746,       !- Hour 8
    0.3127724181204971,      !- Hour 9
    0.211581341669748,       !- Hour 10
    0.2207805304379979,      !- Hour 11
    0.2299797192062479,      !- Hour 12
    0.2207805304379979,      !- Hour 13
    0.2575772855109976,      !- Hour 14
    0.2851748518157474,      !- Hour 15
    0.2943740405839973,      !- Hour 16
    0.3587683619617467,      !- Hour 17
    0.4875570047172454,      !- Hour 18
    0.5795488923997446,      !- Hour 19
    0.6163456474727443,      !- Hour 20
    0.6531424025457438,      !- Hour 21
    0.6347440250092441,      !- Hour 22
    0.542752137326745,       !- Hour 23
    0.4599594384124958;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay08,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3679675507299967,      !- Hour 1
    0.3403699844252469,      !- Hour 2
    0.3403699844252469,      !- Hour 3
    0.331170795656997,       !- Hour 4
    0.3035732293522472,      !- Hour 5
    0.331170795656997,       !- Hour 6
    0.3955651170347463,      !- Hour 7
    0.432361872107746,       !- Hour 8
    0.3127724181204971,      !- Hour 9
    0.211581341669748,       !- Hour 10
    0.2207805304379979,      !- Hour 11
    0.2299797192062479,      !- Hour 12
    0.2207805304379979,      !- Hour 13
    0.2575772855109976,      !- Hour 14
    0.2851748518157474,      !- Hour 15
    0.2943740405839973,      !- Hour 16
    0.3587683619617467,      !- Hour 17
    0.4875570047172454,      !- Hour 18
    0.5795488923997446,      !- Hour 19
    0.6163456474727443,      !- Hour 20
    0.6531424025457438,      !- Hour 21
    0.6347440250092441,      !- Hour 22
    0.542752137326745,       !- Hour 23
    0.4599594384124958;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay09,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3706567167523839,      !- Hour 1
    0.3428574629959552,      !- Hour 2
    0.3428574629959552,      !- Hour 3
    0.3335910450771455,      !- Hour 4
    0.3057917913207167,      !- Hour 5
    0.3335910450771455,      !- Hour 6
    0.3984559705088127,      !- Hour 7
    0.4355216421840511,      !- Hour 8
    0.3150582092395263,      !- Hour 9
    0.2131276121326207,      !- Hour 10
    0.2223940300514304,      !- Hour 11
    0.2316604479702399,      !- Hour 12
    0.2223940300514304,      !- Hour 13
    0.2594597017266687,      !- Hour 14
    0.2872589554830975,      !- Hour 15
    0.2965253734019071,      !- Hour 16
    0.3613902988335743,      !- Hour 17
    0.4911201496969086,      !- Hour 18
    0.5837843288850046,      !- Hour 19
    0.6208500005602431,      !- Hour 20
    0.6579156722354813,      !- Hour 21
    0.6393828363978623,      !- Hour 22
    0.5467186572097663,      !- Hour 23
    0.4633208959404799;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay10,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4437123936939058,      !- Hour 1
    0.4104339641668629,      !- Hour 2
    0.4104339641668629,      !- Hour 3
    0.3993411543245153,      !- Hour 4
    0.3660627247974723,      !- Hour 5
    0.3993411543245153,      !- Hour 6
    0.4769908232209487,      !- Hour 7
    0.5213620625903393,      !- Hour 8
    0.3771555346398199,      !- Hour 9
    0.2551346263739958,      !- Hour 10
    0.2662274362163435,      !- Hour 11
    0.2773202460586911,      !- Hour 12
    0.2662274362163435,      !- Hour 13
    0.310598675585734,       !- Hour 14
    0.343877105112777,       !- Hour 15
    0.3549699149551246,      !- Hour 16
    0.4326195838515581,      !- Hour 17
    0.5879189216444252,      !- Hour 18
    0.6988470200679017,      !- Hour 19
    0.7432182594372921,      !- Hour 20
    0.7875894988066827,      !- Hour 21
    0.7654038791219876,      !- Hour 22
    0.6544757806985111,      !- Hour 23
    0.5546404921173822;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay11,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4423678106827121,      !- Hour 1
    0.4091902248815087,      !- Hour 2
    0.4091902248815087,      !- Hour 3
    0.3981310296144409,      !- Hour 4
    0.3649534438132375,      !- Hour 5
    0.3981310296144409,      !- Hour 6
    0.4755453964839155,      !- Hour 7
    0.5197821775521867,      !- Hour 8
    0.3760126390803054,      !- Hour 9
    0.2543614911425595,      !- Hour 10
    0.2654206864096273,      !- Hour 11
    0.2764798816766951,      !- Hour 12
    0.2654206864096273,      !- Hour 13
    0.3096574674778985,      !- Hour 14
    0.3428350532791019,      !- Hour 15
    0.3538942485461697,      !- Hour 16
    0.4313086154156443,      !- Hour 17
    0.5861373491545935,      !- Hour 18
    0.6967293018252716,      !- Hour 19
    0.7409660828935429,      !- Hour 20
    0.7852028639618138,      !- Hour 21
    0.7630844734276785,      !- Hour 22
    0.6524925207570004,      !- Hour 23
    0.5529597633533903;      !- Hour 24

Schedule:Day:Hourly,
    MiscPlugLoadDay12,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.55934653265656,        !- Hour 1
    0.5173955427073181,      !- Hour 2
    0.5173955427073181,      !- Hour 3
    0.503411879390904,       !- Hour 4
    0.4614608894416621,      !- Hour 5
    0.503411879390904,       !- Hour 6
    0.6012975226058019,      !- Hour 7
    0.657232175871458,       !- Hour 8
    0.4754445527580761,      !- Hour 9
    0.321624256277522,       !- Hour 10
    0.335607919593936,       !- Hour 11
    0.34959158291035,        !- Hour 12
    0.335607919593936,       !- Hour 13
    0.391542572859592,       !- Hour 14
    0.433493562808834,       !- Hour 15
    0.447477226125248,       !- Hour 16
    0.545362869340146,       !- Hour 17
    0.7411341557699419,      !- Hour 18
    0.880970788934082,       !- Hour 19
    0.9369054421997381,      !- Hour 20
    0.992840095465394,       !- Hour 21
    0.9648727688325661,      !- Hour 22
    0.825036135668426,       !- Hour 23
    0.6991831658207001;      !- Hour 24

Schedule:Week:Compact,
    MiscPlugLoadWk01,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay01,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay01,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay01,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay01;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk02,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay02,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay02,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay02,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay02;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk03,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay03,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay03,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay03,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay03;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk04,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay04,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay04,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay04,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay04;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk05,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay05,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay05,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay05,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay05;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk06,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay06,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay06,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay06,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay06;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk07,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay07,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay07,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay07,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay07;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk08,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay08,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay08,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay08,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay08;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk09,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay09,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay09,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay09,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay09;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk10,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay10,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay10,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay10,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay10;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk11,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay11,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay11,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay11,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay11;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    MiscPlugLoadWk12,        !- Name
    For: Weekdays,           !- DayType List 1
    MiscPlugLoadDay12,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    MiscPlugLoadDay12,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    MiscPlugLoadDay12,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    MiscPlugLoadDay12;       !- Schedule:Day Name 4

Schedule:Year,
    MiscPlugLoad,            !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    MiscPlugLoadWk01,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    MiscPlugLoadWk02,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    MiscPlugLoadWk03,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    MiscPlugLoadWk04,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    MiscPlugLoadWk05,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    MiscPlugLoadWk06,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    MiscPlugLoadWk07,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    MiscPlugLoadWk08,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    MiscPlugLoadWk09,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    MiscPlugLoadWk10,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    MiscPlugLoadWk11,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    MiscPlugLoadWk12,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    NatVentOff-Day,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    NatVentOn-Day,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Week:Compact,
    NatVent-Week,            !- Name
    For: Monday,             !- DayType List 1
    NatVentOn-Day,           !- Schedule:Day Name 1
    For: Wednesday,          !- DayType List 2
    NatVentOn-Day,           !- Schedule:Day Name 2
    For: Friday,             !- DayType List 3
    NatVentOn-Day,           !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NatVentOff-Day;          !- Schedule:Day Name 4

Schedule:Year,
    NatVent,                 !- Name
    FRACTION,                !- Schedule Type Limits Name
    NatVent-Week,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    NatVent-Week,            !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    NatVent-Week,            !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    NatVent-Week,            !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    NatVent-Week,            !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    NatVent-Week,            !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    NatVent-Week,            !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    NatVent-Week,            !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    NatVent-Week,            !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    NatVent-Week,            !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    NatVent-Week,            !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    NatVent-Week,            !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Constant,NatVentProbability,FRACTION,1;

Schedule:Day:Hourly,
    NatVentClgSsnTempWkDay,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.666666666666668,      !- Hour 1
    21.666666666666668,      !- Hour 2
    21.666666666666668,      !- Hour 3
    21.666666666666668,      !- Hour 4
    21.666666666666668,      !- Hour 5
    21.666666666666668,      !- Hour 6
    21.666666666666668,      !- Hour 7
    21.666666666666668,      !- Hour 8
    21.666666666666668,      !- Hour 9
    21.666666666666668,      !- Hour 10
    21.666666666666668,      !- Hour 11
    21.666666666666668,      !- Hour 12
    21.666666666666668,      !- Hour 13
    21.666666666666668,      !- Hour 14
    21.666666666666668,      !- Hour 15
    21.666666666666668,      !- Hour 16
    21.666666666666668,      !- Hour 17
    21.666666666666668,      !- Hour 18
    21.666666666666668,      !- Hour 19
    21.666666666666668,      !- Hour 20
    21.666666666666668,      !- Hour 21
    21.666666666666668,      !- Hour 22
    21.666666666666668,      !- Hour 23
    21.666666666666668;      !- Hour 24

Schedule:Day:Hourly,
    NatVentClgSsnTempWkEnd,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.666666666666668,      !- Hour 1
    21.666666666666668,      !- Hour 2
    21.666666666666668,      !- Hour 3
    21.666666666666668,      !- Hour 4
    21.666666666666668,      !- Hour 5
    21.666666666666668,      !- Hour 6
    21.666666666666668,      !- Hour 7
    21.666666666666668,      !- Hour 8
    21.666666666666668,      !- Hour 9
    21.666666666666668,      !- Hour 10
    21.666666666666668,      !- Hour 11
    21.666666666666668,      !- Hour 12
    21.666666666666668,      !- Hour 13
    21.666666666666668,      !- Hour 14
    21.666666666666668,      !- Hour 15
    21.666666666666668,      !- Hour 16
    21.666666666666668,      !- Hour 17
    21.666666666666668,      !- Hour 18
    21.666666666666668,      !- Hour 19
    21.666666666666668,      !- Hour 20
    21.666666666666668,      !- Hour 21
    21.666666666666668,      !- Hour 22
    21.666666666666668,      !- Hour 23
    21.666666666666668;      !- Hour 24

Schedule:Day:Hourly,
    NatVentHtgSsnTempWkDay,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    23.88888888888889,       !- Hour 1
    23.88888888888889,       !- Hour 2
    23.88888888888889,       !- Hour 3
    23.88888888888889,       !- Hour 4
    23.88888888888889,       !- Hour 5
    23.88888888888889,       !- Hour 6
    23.88888888888889,       !- Hour 7
    23.88888888888889,       !- Hour 8
    23.88888888888889,       !- Hour 9
    23.88888888888889,       !- Hour 10
    23.88888888888889,       !- Hour 11
    23.88888888888889,       !- Hour 12
    23.88888888888889,       !- Hour 13
    23.88888888888889,       !- Hour 14
    23.88888888888889,       !- Hour 15
    23.88888888888889,       !- Hour 16
    23.88888888888889,       !- Hour 17
    23.88888888888889,       !- Hour 18
    23.88888888888889,       !- Hour 19
    23.88888888888889,       !- Hour 20
    23.88888888888889,       !- Hour 21
    23.88888888888889,       !- Hour 22
    23.88888888888889,       !- Hour 23
    23.88888888888889;       !- Hour 24

Schedule:Day:Hourly,
    NatVentHtgSsnTempWkEnd,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    23.88888888888889,       !- Hour 1
    23.88888888888889,       !- Hour 2
    23.88888888888889,       !- Hour 3
    23.88888888888889,       !- Hour 4
    23.88888888888889,       !- Hour 5
    23.88888888888889,       !- Hour 6
    23.88888888888889,       !- Hour 7
    23.88888888888889,       !- Hour 8
    23.88888888888889,       !- Hour 9
    23.88888888888889,       !- Hour 10
    23.88888888888889,       !- Hour 11
    23.88888888888889,       !- Hour 12
    23.88888888888889,       !- Hour 13
    23.88888888888889,       !- Hour 14
    23.88888888888889,       !- Hour 15
    23.88888888888889,       !- Hour 16
    23.88888888888889,       !- Hour 17
    23.88888888888889,       !- Hour 18
    23.88888888888889,       !- Hour 19
    23.88888888888889,       !- Hour 20
    23.88888888888889,       !- Hour 21
    23.88888888888889,       !- Hour 22
    23.88888888888889,       !- Hour 23
    23.88888888888889;       !- Hour 24

Schedule:Day:Hourly,
    NatVentOvlpSsnTemp,      !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.666666666666668,      !- Hour 1
    21.666666666666668,      !- Hour 2
    21.666666666666668,      !- Hour 3
    21.666666666666668,      !- Hour 4
    21.666666666666668,      !- Hour 5
    21.666666666666668,      !- Hour 6
    21.666666666666668,      !- Hour 7
    21.666666666666668,      !- Hour 8
    21.666666666666668,      !- Hour 9
    21.666666666666668,      !- Hour 10
    21.666666666666668,      !- Hour 11
    21.666666666666668,      !- Hour 12
    21.666666666666668,      !- Hour 13
    21.666666666666668,      !- Hour 14
    21.666666666666668,      !- Hour 15
    21.666666666666668,      !- Hour 16
    21.666666666666668,      !- Hour 17
    21.666666666666668,      !- Hour 18
    21.666666666666668,      !- Hour 19
    21.666666666666668,      !- Hour 20
    21.666666666666668,      !- Hour 21
    21.666666666666668,      !- Hour 22
    21.666666666666668,      !- Hour 23
    21.666666666666668;      !- Hour 24

Schedule:Day:Hourly,
    NatVentOvlpSsnTempWkDay, !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.666666666666668,      !- Hour 1
    21.666666666666668,      !- Hour 2
    21.666666666666668,      !- Hour 3
    21.666666666666668,      !- Hour 4
    21.666666666666668,      !- Hour 5
    21.666666666666668,      !- Hour 6
    21.666666666666668,      !- Hour 7
    21.666666666666668,      !- Hour 8
    21.666666666666668,      !- Hour 9
    21.666666666666668,      !- Hour 10
    21.666666666666668,      !- Hour 11
    21.666666666666668,      !- Hour 12
    21.666666666666668,      !- Hour 13
    21.666666666666668,      !- Hour 14
    21.666666666666668,      !- Hour 15
    21.666666666666668,      !- Hour 16
    21.666666666666668,      !- Hour 17
    21.666666666666668,      !- Hour 18
    21.666666666666668,      !- Hour 19
    21.666666666666668,      !- Hour 20
    21.666666666666668,      !- Hour 21
    21.666666666666668,      !- Hour 22
    21.666666666666668,      !- Hour 23
    21.666666666666668;      !- Hour 24

Schedule:Week:Compact,
    NatVentClgSsnTempWeek,   !- Name
    For: Weekdays,           !- DayType List 1
    NatVentClgSsnTempWkDay,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NatVentClgSsnTempWkDay,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NatVentClgSsnTempWkEnd,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NatVentClgSsnTempWkEnd;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NatVentHtgSsnTempWeek,   !- Name
    For: Weekdays,           !- DayType List 1
    NatVentHtgSsnTempWkDay,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NatVentHtgSsnTempWkDay,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NatVentHtgSsnTempWkEnd,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NatVentHtgSsnTempWkEnd;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NatVentOvlpSsnTempWeek,  !- Name
    For: Weekdays,           !- DayType List 1
    NatVentOvlpSsnTempWkDay, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NatVentOvlpSsnTempWkDay, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NatVentOvlpSsnTemp,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NatVentOvlpSsnTemp;      !- Schedule:Day Name 4

Schedule:Year,
    NatVentTemp,             !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    NatVentOvlpSsnTempWeek,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    NatVentOvlpSsnTempWeek,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    NatVentClgSsnTempWeek,   !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    NatVentClgSsnTempWeek,   !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    NatVentClgSsnTempWeek,   !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    NatVentOvlpSsnTempWeek,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    NatVentHtgSsnTempWeek,   !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    NetLatSpaceGains01Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6356407638329592,      !- Hour 1
    0.6166926593177474,      !- Hour 2
    0.603551101857532,       !- Hour 3
    0.6044685676657415,      !- Hour 4
    0.6264410250601107,      !- Hour 5
    0.709025418145889,       !- Hour 6
    0.8767321786729676,      !- Hour 7
    0.8749202138370159,      !- Hour 8
    0.5914100670055338,      !- Hour 9
    0.4719303135723537,      !- Hour 10
    0.4357252610419355,      !- Hour 11
    0.4336042394194408,      !- Hour 12
    0.4225410400308752,      !- Hour 13
    0.3854320188658059,      !- Hour 14
    0.4017522017411357,      !- Hour 15
    0.3704938319488674,      !- Hour 16
    0.5329776062254652,      !- Hour 17
    0.8549275823047577,      !- Hour 18
    0.9849590965163069,      !- Hour 19
    0.8484581284921782,      !- Hour 20
    0.7815133498972853,      !- Hour 21
    0.8035823879468984,      !- Hour 22
    0.7392323450132031,      !- Hour 23
    0.6867878173485271;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains01Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6388024188442469,      !- Hour 1
    0.6183400738292288,      !- Hour 2
    0.6046211616345994,      !- Hour 3
    0.6054818686703385,      !- Hour 4
    0.6288413796169593,      !- Hour 5
    0.716574585490576,       !- Hour 6
    0.8941667886497974,      !- Hour 7
    0.8949474530817466,      !- Hour 8
    0.611414409928968,       !- Hour 9
    0.492111660926156,       !- Hour 10
    0.4552708679353977,      !- Hour 11
    0.4517950954146864,      !- Hour 12
    0.4381164798387722,      !- Hour 13
    0.3994619500893511,      !- Hour 14
    0.4138995118890202,      !- Hour 15
    0.3830437624975871,      !- Hour 16
    0.5454690707043054,      !- Hour 17
    0.8688743957248375,      !- Hour 18
    0.9996206546599009,      !- Hour 19
    0.8633426462837838,      !- Hour 20
    0.7959795777362382,      !- Hour 21
    0.817677390094936,       !- Hour 22
    0.7500543329398042,      !- Hour 23
    0.693519976063772;       !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains02Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6358816180171492,      !- Hour 1
    0.6169154494381232,      !- Hour 2
    0.6037738919779078,      !- Hour 3
    0.6046853364315125,      !- Hour 4
    0.6266397297620673,      !- Hour 5
    0.7092421869116599,      !- Hour 6
    0.8769910969209718,      !- Hour 7
    0.8752032175034391,      !- Hour 8
    0.5916147930620952,      !- Hour 9
    0.4720688047282628,      !- Hour 10
    0.4358697735524493,      !- Hour 11
    0.4337547732845595,      !- Hour 12
    0.4226855525413891,      !- Hour 13
    0.3856006167947388,      !- Hour 14
    0.4019388637338829,      !- Hour 15
    0.3706865152962193,      !- Hour 16
    0.5332124390550503,      !- Hour 17
    0.8552467140988095,      !- Hour 18
    0.985338441856406,       !- Hour 19
    0.8488615592506961,      !- Hour 20
    0.7819408660742223,      !- Hour 21
    0.803997861414626,       !- Hour 22
    0.7395876049348831,      !- Hour 23
    0.6870888850787646;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains02Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6390432730284369,      !- Hour 1
    0.6185628639496046,      !- Hour 2
    0.6048439517549752,      !- Hour 3
    0.6056986374361094,      !- Hour 4
    0.6290400843189159,      !- Hour 5
    0.7167913542563468,      !- Hour 6
    0.8944257068978014,      !- Hour 7
    0.8952304567481698,      !- Hour 8
    0.6116191359855294,      !- Hour 9
    0.4922501520820652,      !- Hour 10
    0.4554153804459115,      !- Hour 11
    0.4519456292798051,      !- Hour 12
    0.4382609923492861,      !- Hour 13
    0.3996305480182841,      !- Hour 14
    0.4140861738817673,      !- Hour 15
    0.383236445844939,       !- Hour 16
    0.5457039035338905,      !- Hour 17
    0.8691935275188892,      !- Hour 18
    1,                       !- Hour 19
    0.8637460770423018,      !- Hour 20
    0.7964070939131752,      !- Hour 21
    0.8180928635626636,      !- Hour 22
    0.7504095928614843,      !- Hour 23
    0.6938210437940093;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains03Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6271235387204164,      !- Hour 1
    0.6086872493466082,      !- Hour 2
    0.5962712732694624,      !- Hour 3
    0.5973593441248063,      !- Hour 4
    0.6191180352775094,      !- Hour 5
    0.7002231713777916,      !- Hour 6
    0.863349650120604,       !- Hour 7
    0.8567436372587203,      !- Hour 8
    0.574483914195894,       !- Hour 9
    0.456397095359147,       !- Hour 10
    0.4214726005477335,      !- Hour 11
    0.4172460901899188,      !- Hour 12
    0.4046604726213255,      !- Hour 13
    0.3695294963389731,      !- Hour 14
    0.3826773990016444,      !- Hour 15
    0.3543926101555429,      !- Hour 16
    0.5040728469730864,      !- Hour 17
    0.8096064456531514,      !- Hour 18
    0.9459133046071204,      !- Hour 19
    0.8225159626727746,      !- Hour 20
    0.7609352754149233,      !- Hour 21
    0.7857641281690374,      !- Hour 22
    0.7252968798558959,      !- Hour 23
    0.6755970999205465;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains03Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6302851937317041,      !- Hour 1
    0.6103346638580897,      !- Hour 2
    0.5973413330465297,      !- Hour 3
    0.5983726451294032,      !- Hour 4
    0.621518389834358,       !- Hour 5
    0.7077723387224784,      !- Hour 6
    0.8807842600974337,      !- Hour 7
    0.8767708765034509,      !- Hour 8
    0.5944882571193281,      !- Hour 9
    0.4765784427129494,      !- Hour 10
    0.4410182074411955,      !- Hour 11
    0.4354369461851644,      !- Hour 12
    0.4202359124292225,      !- Hour 13
    0.3835594275625184,      !- Hour 14
    0.3948247091495289,      !- Hour 15
    0.3669425407042626,      !- Hour 16
    0.5165643114519266,      !- Hour 17
    0.823553259073231,       !- Hour 18
    0.9605748627507145,      !- Hour 19
    0.8374004804643802,      !- Hour 20
    0.7754015032538762,      !- Hour 21
    0.7998591303170749,      !- Hour 22
    0.7361188677824969,      !- Hour 23
    0.6823292586357913;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains04Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6269526047473825,      !- Hour 1
    0.6085243438463805,      !- Hour 2
    0.5961357481987845,      !- Hour 3
    0.5972264952117304,      !- Hour 4
    0.6189658344076903,      !- Hour 5
    0.7000264347957663,      !- Hour 6
    0.8630064050974651,      !- Hour 7
    0.8562345318377237,      !- Hour 8
    0.5739730915843254,      !- Hour 9
    0.4558974568615019,      !- Hour 10
    0.4210250467515857,      !- Hour 11
    0.4167228457573696,      !- Hour 12
    0.4040760166774288,      !- Hour 13
    0.3690347306730172,      !- Hour 14
    0.382074209954533,       !- Hour 15
    0.3539053934788784,      !- Hour 16
    0.5031288103204103,      !- Hour 17
    0.8080955878227497,      !- Hour 18
    0.9446768699257454,      !- Hour 19
    0.8217890515224372,      !- Hour 20
    0.7604258298804262,      !- Hour 21
    0.7853513030482434,      !- Hour 22
    0.7249929575997726,      !- Hour 23
    0.6753628971320916;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains04Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6301142597586702,      !- Hour 1
    0.610171758357862,       !- Hour 2
    0.5972058079758518,      !- Hour 3
    0.5982397962163274,      !- Hour 4
    0.6213661889645388,      !- Hour 5
    0.7075756021404531,      !- Hour 6
    0.8804410150742947,      !- Hour 7
    0.8762617710824544,      !- Hour 8
    0.5939774345077595,      !- Hour 9
    0.4760788042153043,      !- Hour 10
    0.4405706536450479,      !- Hour 11
    0.4349137017526152,      !- Hour 12
    0.4196514564853257,      !- Hour 13
    0.3830646618965625,      !- Hour 14
    0.3942215201024174,      !- Hour 15
    0.3664553240275981,      !- Hour 16
    0.5156202747992507,      !- Hour 17
    0.8220424012428296,      !- Hour 18
    0.9593384280693394,      !- Hour 19
    0.8366735693140428,      !- Hour 20
    0.7748920577193789,      !- Hour 21
    0.799446305196281,       !- Hour 22
    0.7358149455263736,      !- Hour 23
    0.6820950558473365;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains05Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6271235387204164,      !- Hour 1
    0.6086872493466082,      !- Hour 2
    0.5962712732694624,      !- Hour 3
    0.5973593441248063,      !- Hour 4
    0.6191180352775094,      !- Hour 5
    0.7002231713777916,      !- Hour 6
    0.863349650120604,       !- Hour 7
    0.8567436372587203,      !- Hour 8
    0.574483914195894,       !- Hour 9
    0.456397095359147,       !- Hour 10
    0.4214726005477335,      !- Hour 11
    0.4172460901899188,      !- Hour 12
    0.4046604726213255,      !- Hour 13
    0.3695294963389731,      !- Hour 14
    0.3826773990016444,      !- Hour 15
    0.3543926101555429,      !- Hour 16
    0.5040728469730864,      !- Hour 17
    0.8096064456531514,      !- Hour 18
    0.9459133046071204,      !- Hour 19
    0.8225159626727746,      !- Hour 20
    0.7609352754149233,      !- Hour 21
    0.7857641281690374,      !- Hour 22
    0.7252968798558959,      !- Hour 23
    0.6755970999205465;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains05Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6302851937317041,      !- Hour 1
    0.6103346638580897,      !- Hour 2
    0.5973413330465297,      !- Hour 3
    0.5983726451294032,      !- Hour 4
    0.621518389834358,       !- Hour 5
    0.7077723387224784,      !- Hour 6
    0.8807842600974337,      !- Hour 7
    0.8767708765034509,      !- Hour 8
    0.5944882571193281,      !- Hour 9
    0.4765784427129494,      !- Hour 10
    0.4410182074411955,      !- Hour 11
    0.4354369461851644,      !- Hour 12
    0.4202359124292225,      !- Hour 13
    0.3835594275625184,      !- Hour 14
    0.3948247091495289,      !- Hour 15
    0.3669425407042626,      !- Hour 16
    0.5165643114519266,      !- Hour 17
    0.823553259073231,       !- Hour 18
    0.9605748627507145,      !- Hour 19
    0.8374004804643802,      !- Hour 20
    0.7754015032538762,      !- Hour 21
    0.7998591303170749,      !- Hour 22
    0.7361188677824969,      !- Hour 23
    0.6823292586357913;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains06Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6210679534599384,      !- Hour 1
    0.6029648457075928,      !- Hour 2
    0.5912402254765792,      !- Hour 3
    0.5924393568724108,      !- Hour 4
    0.6138398738004444,      !- Hour 5
    0.6936900204844206,      !- Hour 6
    0.8528127481618695,      !- Hour 7
    0.841844810009952,       !- Hour 8
    0.5601070661786215,      !- Hour 9
    0.4427810093898162,      !- Hour 10
    0.4091281657301797,      !- Hour 11
    0.4029469792421914,      !- Hour 12
    0.3888592585731102,      !- Hour 13
    0.3558190115646259,      !- Hour 14
    0.3660987611700163,      !- Hour 15
    0.3406987871166671,      !- Hour 16
    0.4785399066126808,      !- Hour 17
    0.7691524447006955,      !- Hour 18
    0.9119536125572442,      !- Hour 19
    0.8012477895374616,      !- Hour 20
    0.7449841588354293,      !- Hour 21
    0.7723396521576262,      !- Hour 22
    0.7150570767877569,      !- Hour 23
    0.6675091014603496;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains06Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6242296084712261,      !- Hour 1
    0.6046122602190742,      !- Hour 2
    0.5923102852536466,      !- Hour 3
    0.5934526578770077,      !- Hour 4
    0.6162402283572929,      !- Hour 5
    0.7012391878291074,      !- Hour 6
    0.8702473581386991,      !- Hour 7
    0.8618720492546827,      !- Hour 8
    0.5801114091020556,      !- Hour 9
    0.4629623567436186,      !- Hour 10
    0.4286737726236418,      !- Hour 11
    0.421137835237437,       !- Hour 12
    0.4044346983810073,      !- Hour 13
    0.3698489427881713,      !- Hour 14
    0.3782460713179007,      !- Hour 15
    0.3532487176653868,      !- Hour 16
    0.4910313710915211,      !- Hour 17
    0.7830992581207753,      !- Hour 18
    0.926615170700838,       !- Hour 19
    0.816132307329067,       !- Hour 20
    0.7594503866743821,      !- Hour 21
    0.7864346543056637,      !- Hour 22
    0.7258790647143581,      !- Hour 23
    0.6742412601755945;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains07Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6210032155072359,      !- Hour 1
    0.6029121504641,         !- Hour 2
    0.5911464595887617,      !- Hour 3
    0.5923496052209964,      !- Hour 4
    0.6138032355025641,      !- Hour 5
    0.6936961003364306,      !- Hour 6
    0.8529823913659058,      !- Hour 7
    0.842231129919549,       !- Hour 8
    0.5606003320205591,      !- Hour 9
    0.4433458122617385,      !- Hour 10
    0.4096068130770494,      !- Hour 11
    0.4035311340708572,      !- Hour 12
    0.3895432591416034,      !- Hour 13
    0.3563363628249826,      !- Hour 14
    0.3667546620836873,      !- Hour 15
    0.3411727010018613,      !- Hour 16
    0.4796428511522479,      !- Hour 17
    0.7709932223875623,      !- Hour 18
    0.9133024707925077,      !- Hour 19
    0.8018002485849435,      !- Hour 20
    0.7451783055679261,      !- Hour 21
    0.7724049252151802,      !- Hour 22
    0.7150392802763686,      !- Hour 23
    0.6674589820027153;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains07Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6241648705185237,      !- Hour 1
    0.6045595649755814,      !- Hour 2
    0.5922165193658291,      !- Hour 3
    0.5933629062255934,      !- Hour 4
    0.6162035900594127,      !- Hour 5
    0.7012452676811174,      !- Hour 6
    0.8704170013427355,      !- Hour 7
    0.8622583691642797,      !- Hour 8
    0.5806046749439933,      !- Hour 9
    0.4635271596155409,      !- Hour 10
    0.4291524199705116,      !- Hour 11
    0.4217219900661028,      !- Hour 12
    0.4051186989495004,      !- Hour 13
    0.370366294048528,       !- Hour 14
    0.3789019722315717,      !- Hour 15
    0.3537226315505809,      !- Hour 16
    0.4921343156310882,      !- Hour 17
    0.784940035807642,       !- Hour 18
    0.9279640289361016,      !- Hour 19
    0.8166847663765491,      !- Hour 20
    0.7596445334068789,      !- Hour 21
    0.7864999273632177,      !- Hour 22
    0.7258612682029697,      !- Hour 23
    0.6741911407179602;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains08Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6210032155072359,      !- Hour 1
    0.6029121504641,         !- Hour 2
    0.5911464595887617,      !- Hour 3
    0.5923496052209964,      !- Hour 4
    0.6138032355025641,      !- Hour 5
    0.6936961003364306,      !- Hour 6
    0.8529823913659058,      !- Hour 7
    0.842231129919549,       !- Hour 8
    0.5606003320205591,      !- Hour 9
    0.4433458122617385,      !- Hour 10
    0.4096068130770494,      !- Hour 11
    0.4035311340708572,      !- Hour 12
    0.3895432591416034,      !- Hour 13
    0.3563363628249826,      !- Hour 14
    0.3667546620836873,      !- Hour 15
    0.3411727010018613,      !- Hour 16
    0.4796428511522479,      !- Hour 17
    0.7709932223875623,      !- Hour 18
    0.9133024707925077,      !- Hour 19
    0.8018002485849435,      !- Hour 20
    0.7451783055679261,      !- Hour 21
    0.7724049252151802,      !- Hour 22
    0.7150392802763686,      !- Hour 23
    0.6674589820027153;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains08Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6241648705185237,      !- Hour 1
    0.6045595649755814,      !- Hour 2
    0.5922165193658291,      !- Hour 3
    0.5933629062255934,      !- Hour 4
    0.6162035900594127,      !- Hour 5
    0.7012452676811174,      !- Hour 6
    0.8704170013427355,      !- Hour 7
    0.8622583691642797,      !- Hour 8
    0.5806046749439933,      !- Hour 9
    0.4635271596155409,      !- Hour 10
    0.4291524199705116,      !- Hour 11
    0.4217219900661028,      !- Hour 12
    0.4051186989495004,      !- Hour 13
    0.370366294048528,       !- Hour 14
    0.3789019722315717,      !- Hour 15
    0.3537226315505809,      !- Hour 16
    0.4921343156310882,      !- Hour 17
    0.784940035807642,       !- Hour 18
    0.9279640289361016,      !- Hour 19
    0.8166847663765491,      !- Hour 20
    0.7596445334068789,      !- Hour 21
    0.7864999273632177,      !- Hour 22
    0.7258612682029697,      !- Hour 23
    0.6741911407179602;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains09Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6210679534599384,      !- Hour 1
    0.6029648457075928,      !- Hour 2
    0.5912402254765792,      !- Hour 3
    0.5924393568724108,      !- Hour 4
    0.6138398738004444,      !- Hour 5
    0.6936900204844206,      !- Hour 6
    0.8528127481618695,      !- Hour 7
    0.841844810009952,       !- Hour 8
    0.5601070661786215,      !- Hour 9
    0.4427810093898162,      !- Hour 10
    0.4091281657301797,      !- Hour 11
    0.4029469792421914,      !- Hour 12
    0.3888592585731102,      !- Hour 13
    0.3558190115646259,      !- Hour 14
    0.3660987611700163,      !- Hour 15
    0.3406987871166671,      !- Hour 16
    0.4785399066126808,      !- Hour 17
    0.7691524447006955,      !- Hour 18
    0.9119536125572442,      !- Hour 19
    0.8012477895374616,      !- Hour 20
    0.7449841588354293,      !- Hour 21
    0.7723396521576262,      !- Hour 22
    0.7150570767877569,      !- Hour 23
    0.6675091014603496;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains09Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6242296084712261,      !- Hour 1
    0.6046122602190742,      !- Hour 2
    0.5923102852536466,      !- Hour 3
    0.5934526578770077,      !- Hour 4
    0.6162402283572929,      !- Hour 5
    0.7012391878291074,      !- Hour 6
    0.8702473581386991,      !- Hour 7
    0.8618720492546827,      !- Hour 8
    0.5801114091020556,      !- Hour 9
    0.4629623567436186,      !- Hour 10
    0.4286737726236418,      !- Hour 11
    0.421137835237437,       !- Hour 12
    0.4044346983810073,      !- Hour 13
    0.3698489427881713,      !- Hour 14
    0.3782460713179007,      !- Hour 15
    0.3532487176653868,      !- Hour 16
    0.4910313710915211,      !- Hour 17
    0.7830992581207753,      !- Hour 18
    0.926615170700838,       !- Hour 19
    0.816132307329067,       !- Hour 20
    0.7594503866743821,      !- Hour 21
    0.7864346543056637,      !- Hour 22
    0.7258790647143581,      !- Hour 23
    0.6742412601755945;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains10Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6285446142126667,      !- Hour 1
    0.6101143461934633,      !- Hour 2
    0.5970549300218972,      !- Hour 3
    0.5981450079954428,      !- Hour 4
    0.6205531605971708,      !- Hour 5
    0.7025101954687419,      !- Hour 6
    0.8686253448247706,      !- Hour 7
    0.8656574640251278,      !- Hour 8
    0.5842817536248158,      !- Hour 9
    0.4666459731512332,      !- Hour 10
    0.4304325910327777,      !- Hour 11
    0.4279199138085487,      !- Hour 12
    0.4168376635784706,      !- Hour 13
    0.3793393784771045,      !- Hour 14
    0.3948405401313784,      !- Hour 15
    0.3637655037579213,      !- Hour 16
    0.5237267322587763,      !- Hour 17
    0.8416720731094753,      !- Hour 18
    0.970881019842807,       !- Hour 19
    0.8352502876416718,      !- Hour 20
    0.7682995711241795,      !- Hour 21
    0.7909876377999627,      !- Hour 22
    0.7286101403855765,      !- Hour 23
    0.6778560243566746;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains10Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6317062692239545,      !- Hour 1
    0.6117617607049447,      !- Hour 2
    0.5981249897989647,      !- Hour 3
    0.5991583090000399,      !- Hour 4
    0.6229535151540194,      !- Hour 5
    0.7100593628134287,      !- Hour 6
    0.8860599548016003,      !- Hour 7
    0.8856847032698585,      !- Hour 8
    0.60428609654825,        !- Hour 9
    0.4868273205050356,      !- Hour 10
    0.4499781979262399,      !- Hour 11
    0.4461107698037943,      !- Hour 12
    0.4324131033863676,      !- Hour 13
    0.3933693097006498,      !- Hour 14
    0.4069878502792629,      !- Hour 15
    0.3763154343066409,      !- Hour 16
    0.5362181967376165,      !- Hour 17
    0.8556188865295551,      !- Hour 18
    0.9855425779864009,      !- Hour 19
    0.8501348054332774,      !- Hour 20
    0.7827657989631324,      !- Hour 21
    0.8050826399480003,      !- Hour 22
    0.7394321283121775,      !- Hour 23
    0.6845881830719195;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains11Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6284643294846034,      !- Hour 1
    0.6100400828200047,      !- Hour 2
    0.5969806666484387,      !- Hour 3
    0.5980727517401858,      !- Hour 4
    0.6204869256965186,      !- Hour 5
    0.702437939213485,       !- Hour 6
    0.8685390387421026,      !- Hour 7
    0.8655631294696535,      !- Hour 8
    0.5842135116059621,      !- Hour 9
    0.4665998094325968,      !- Hour 10
    0.4303844201959398,      !- Hour 11
    0.4278697358535091,      !- Hour 12
    0.4167894927416326,      !- Hour 13
    0.3792831791674602,      !- Hour 14
    0.3947783194671294,      !- Hour 15
    0.3637012759754707,      !- Hour 16
    0.5236484546489146,      !- Hour 17
    0.8415656958447914,      !- Hour 18
    0.9707545713961071,      !- Hour 19
    0.8351158107221658,      !- Hour 20
    0.7681570657318672,      !- Hour 21
    0.7908491466440536,      !- Hour 22
    0.7284917204116833,      !- Hour 23
    0.6777556684465955;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains11Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6316259844958911,      !- Hour 1
    0.6116874973314861,      !- Hour 2
    0.598050726425506,       !- Hour 3
    0.5990860527447828,      !- Hour 4
    0.6228872802533673,      !- Hour 5
    0.7099871065581718,      !- Hour 6
    0.8859736487189322,      !- Hour 7
    0.8855903687143841,      !- Hour 8
    0.6042178545293964,      !- Hour 9
    0.4867811567863992,      !- Hour 10
    0.4499300270894019,      !- Hour 11
    0.4460605918487547,      !- Hour 12
    0.4323649325495296,      !- Hour 13
    0.3933131103910056,      !- Hour 14
    0.4069256296150138,      !- Hour 15
    0.3762512065241903,      !- Hour 16
    0.5361399191277547,      !- Hour 17
    0.8555125092648711,      !- Hour 18
    0.9854161295397011,      !- Hour 19
    0.8500003285137713,      !- Hour 20
    0.7826232935708201,      !- Hour 21
    0.8049441487920911,      !- Hour 22
    0.7393137083382842,      !- Hour 23
    0.6844878271618404;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains12Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6356407638329592,      !- Hour 1
    0.6166926593177474,      !- Hour 2
    0.603551101857532,       !- Hour 3
    0.6044685676657415,      !- Hour 4
    0.6264410250601107,      !- Hour 5
    0.709025418145889,       !- Hour 6
    0.8767321786729676,      !- Hour 7
    0.8749202138370159,      !- Hour 8
    0.5914100670055338,      !- Hour 9
    0.4719303135723537,      !- Hour 10
    0.4357252610419355,      !- Hour 11
    0.4336042394194408,      !- Hour 12
    0.4225410400308752,      !- Hour 13
    0.3854320188658059,      !- Hour 14
    0.4017522017411357,      !- Hour 15
    0.3704938319488674,      !- Hour 16
    0.5329776062254652,      !- Hour 17
    0.8549275823047577,      !- Hour 18
    0.9849590965163069,      !- Hour 19
    0.8484581284921782,      !- Hour 20
    0.7815133498972853,      !- Hour 21
    0.8035823879468984,      !- Hour 22
    0.7392323450132031,      !- Hour 23
    0.6867878173485271;      !- Hour 24

Schedule:Day:Hourly,
    NetLatSpaceGains12Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.6388024188442469,      !- Hour 1
    0.6183400738292288,      !- Hour 2
    0.6046211616345994,      !- Hour 3
    0.6054818686703385,      !- Hour 4
    0.6288413796169593,      !- Hour 5
    0.716574585490576,       !- Hour 6
    0.8941667886497974,      !- Hour 7
    0.8949474530817466,      !- Hour 8
    0.611414409928968,       !- Hour 9
    0.492111660926156,       !- Hour 10
    0.4552708679353977,      !- Hour 11
    0.4517950954146864,      !- Hour 12
    0.4381164798387722,      !- Hour 13
    0.3994619500893511,      !- Hour 14
    0.4138995118890202,      !- Hour 15
    0.3830437624975871,      !- Hour 16
    0.5454690707043054,      !- Hour 17
    0.8688743957248375,      !- Hour 18
    0.9996206546599009,      !- Hour 19
    0.8633426462837838,      !- Hour 20
    0.7959795777362382,      !- Hour 21
    0.817677390094936,       !- Hour 22
    0.7500543329398042,      !- Hour 23
    0.693519976063772;       !- Hour 24

Schedule:Week:Compact,
    NetLatSpaceGains01Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains01Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains01Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains01Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains01Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains02Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains02Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains02Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains02Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains02Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains03Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains03Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains03Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains03Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains03Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains04Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains04Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains04Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains04Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains04Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains05Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains05Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains05Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains05Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains05Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains06Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains06Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains06Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains06Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains06Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains07Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains07Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains07Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains07Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains07Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains08Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains08Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains08Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains08Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains08Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains09Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains09Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains09Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains09Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains09Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains10Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains10Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains10Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains10Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains10Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains11Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains11Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains11Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains11Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains11Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetLatSpaceGains12Week,  !- Name
    For: Weekdays,           !- DayType List 1
    NetLatSpaceGains12Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetLatSpaceGains12Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetLatSpaceGains12Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetLatSpaceGains12Weekend;  !- Schedule:Day Name 4

Schedule:Year,
    NetLatSpaceGains,        !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    NetLatSpaceGains01Week,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    NetLatSpaceGains02Week,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    NetLatSpaceGains03Week,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    NetLatSpaceGains04Week,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    NetLatSpaceGains05Week,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    NetLatSpaceGains06Week,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    NetLatSpaceGains07Week,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    NetLatSpaceGains08Week,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    NetLatSpaceGains09Week,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    NetLatSpaceGains10Week,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    NetLatSpaceGains11Week,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    NetLatSpaceGains12Week,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    NetSensSpaceGains01Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4129553473766517,      !- Hour 1
    0.3606356574830081,      !- Hour 2
    0.339652314067637,       !- Hour 3
    0.3340484725426126,      !- Hour 4
    0.325899685800612,       !- Hour 5
    0.3716910817037957,      !- Hour 6
    0.5160333725421457,      !- Hour 7
    0.6235248237767593,      !- Hour 8
    0.5108564919710411,      !- Hour 9
    0.3668269765496656,      !- Hour 10
    0.34595177737457,        !- Hour 11
    0.339982009212003,       !- Hour 12
    0.3291274102250733,      !- Hour 13
    0.3363697329425896,      !- Hour 14
    0.3588070049620371,      !- Hour 15
    0.3852914126837597,      !- Hour 16
    0.5421555967809697,      !- Hour 17
    0.8112294383381298,      !- Hour 18
    0.9894249034116842,      !- Hour 19
    0.9569604751485014,      !- Hour 20
    0.913936015941643,       !- Hour 21
    0.8464144382112367,      !- Hour 22
    0.7058819958794492,      !- Hour 23
    0.5647502270153401;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains01Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3874062622517157,      !- Hour 1
    0.3352159730628199,      !- Hour 2
    0.3146882615021095,      !- Hour 3
    0.3096607891182845,      !- Hour 4
    0.3025781582791471,      !- Hour 5
    0.3495363502306834,      !- Hour 6
    0.4951459751430138,      !- Hour 7
    0.6029588847305442,      !- Hour 8
    0.4908255721325078,      !- Hour 9
    0.3475897237714461,      !- Hour 10
    0.3273222857626977,      !- Hour 11
    0.3208809173594131,      !- Hour 12
    0.3078270752837741,      !- Hour 13
    0.3143648655474335,      !- Hour 14
    0.3359573834584446,      !- Hour 15
    0.3633588550273206,      !- Hour 16
    0.5182885681331765,      !- Hour 17
    0.785104371295799,       !- Hour 18
    0.9628029477355144,      !- Hour 19
    0.9322683123730956,      !- Hour 20
    0.8897230825999185,      !- Hour 21
    0.8222621285231926,      !- Hour 22
    0.6816637830913875,      !- Hour 23
    0.5403916462832368;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains02Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4142467205002926,      !- Hour 1
    0.3618269751248019,      !- Hour 2
    0.3408452329582178,      !- Hour 3
    0.3352091071051023,      !- Hour 4
    0.3269602648812547,      !- Hour 5
    0.3722191882209585,      !- Hour 6
    0.5083333135460967,      !- Hour 7
    0.598748651210161,       !- Hour 8
    0.478609359235395,       !- Hour 9
    0.3495642683085949,      !- Hour 10
    0.3317251040024471,      !- Hour 11
    0.3259102542834391,      !- Hour 12
    0.3149506148068008,      !- Hour 13
    0.321570309699611,       !- Hour 14
    0.3398573372737441,      !- Hour 15
    0.3511215275616857,      !- Hour 16
    0.4767575855797268,      !- Hour 17
    0.7191814889236532,      !- Hour 18
    0.9193276173546489,      !- Hour 19
    0.9595354886058218,      !- Hour 20
    0.916266633206993,       !- Hour 21
    0.8486788855716175,      !- Hour 22
    0.707810789968624,       !- Hour 23
    0.5663788546589739;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains02Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.388761621276884,       !- Hour 1
    0.3364696769586029,      !- Hour 2
    0.3159419669991413,      !- Hour 3
    0.3108806106396871,      !- Hour 4
    0.3036963246711645,      !- Hour 5
    0.3501220440592208,      !- Hour 6
    0.4875067027534158,      !- Hour 7
    0.5782466980654732,      !- Hour 8
    0.4586440249459274,      !- Hour 9
    0.330392601079441,       !- Hour 10
    0.3131595982921023,      !- Hour 11
    0.3068731483323767,      !- Hour 12
    0.2937174650621053,      !- Hour 13
    0.2996326275010586,      !- Hour 14
    0.3170749009667553,      !- Hour 15
    0.3292545554543122,      !- Hour 16
    0.4529609414236137,      !- Hour 17
    0.6931332049631554,      !- Hour 18
    0.8927856440553882,      !- Hour 19
    0.9349201089122489,      !- Hour 20
    0.8921288832995633,      !- Hour 21
    0.8246001596703298,      !- Hour 22
    0.6836629616722424,      !- Hour 23
    0.5420858594759361;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains03Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3821117748557284,      !- Hour 1
    0.3324746047715231,      !- Hour 2
    0.3114435447310352,      !- Hour 3
    0.3066020403256963,      !- Hour 4
    0.3009857357930596,      !- Hour 5
    0.3421475960105039,      !- Hour 6
    0.4587910694482217,      !- Hour 7
    0.5199462858548949,      !- Hour 8
    0.4092277189147151,      !- Hour 9
    0.3131775543464881,      !- Hour 10
    0.298775082905168,       !- Hour 11
    0.2917408128471689,      !- Hour 12
    0.2817998104729851,      !- Hour 13
    0.2846931538609597,      !- Hour 14
    0.2975573415161893,      !- Hour 15
    0.3003107348851943,      !- Hour 16
    0.3962156348093232,      !- Hour 17
    0.5924062181958863,      !- Hour 18
    0.7750839059958992,      !- Hour 19
    0.8545238731971136,      !- Hour 20
    0.8522324261535269,      !- Hour 21
    0.7555398470925417,      !- Hour 22
    0.6571375919064141,      !- Hour 23
    0.5243034451374106;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains03Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3486604308921576,      !- Hour 1
    0.299350217983666,       !- Hour 2
    0.2789723462688047,      !- Hour 3
    0.274904767475631,       !- Hour 4
    0.2705521753168235,      !- Hour 5
    0.3128808315826203,      !- Hour 6
    0.4303965261523867,      !- Hour 7
    0.491478087970045,       !- Hour 8
    0.3810969837665812,      !- Hour 9
    0.2858404862586681,      !- Hour 10
    0.272243332454661,       !- Hour 11
    0.2647374621559442,      !- Hour 12
    0.2522021037511193,      !- Hour 13
    0.2543909146852371,      !- Hour 14
    0.2664103482320303,      !- Hour 15
    0.2702783619191545,      !- Hour 16
    0.3636561214390316,      !- Hour 17
    0.5567984405471941,      !- Hour 18
    0.7385841267714358,      !- Hour 19
    0.8203489998153463,      !- Hour 20
    0.8187343386764067,      !- Hour 21
    0.7222999397400676,      !- Hour 22
    0.6242268943958543,      !- Hour 23
    0.4918450490957066;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains04Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3814961537422514,      !- Hour 1
    0.3319041644272168,      !- Hour 2
    0.3108787661829582,      !- Hour 3
    0.3060523220340094,      !- Hour 4
    0.3004755364743142,      !- Hour 5
    0.34172580105354,        !- Hour 6
    0.460120801486019,       !- Hour 7
    0.5250136712416006,      !- Hour 8
    0.4113548839243344,      !- Hour 9
    0.3120486592532457,      !- Hour 10
    0.2969746379285914,      !- Hour 11
    0.2898832719624506,      !- Hour 12
    0.2799245962504903,      !- Hour 13
    0.2825455462874015,      !- Hour 14
    0.2937612557665799,      !- Hour 15
    0.2888842140230844,      !- Hour 16
    0.3595943155877111,      !- Hour 17
    0.5028773077624353,      !- Hour 18
    0.6249904005268411,      !- Hour 19
    0.6995097109768892,      !- Hour 20
    0.7946760208530665,      !- Hour 21
    0.7869281771134273,      !- Hour 22
    0.6562188405328354,      !- Hour 23
    0.5235296723983925;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains04Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3480448097786806,      !- Hour 1
    0.2987797776393597,      !- Hour 2
    0.2784075677207277,      !- Hour 3
    0.2743550491839442,      !- Hour 4
    0.2700419759980781,      !- Hour 5
    0.3124590366256563,      !- Hour 6
    0.4317262581901841,      !- Hour 7
    0.4965454733567506,      !- Hour 8
    0.3832241487762005,      !- Hour 9
    0.2847115911654255,      !- Hour 10
    0.2704428874780844,      !- Hour 11
    0.2628799212712259,      !- Hour 12
    0.2503268895286246,      !- Hour 13
    0.2522433071116788,      !- Hour 14
    0.2626142624824209,      !- Hour 15
    0.2588518410570447,      !- Hour 16
    0.3270348022174195,      !- Hour 17
    0.4672695301137429,      !- Hour 18
    0.5884906213023778,      !- Hour 19
    0.6653348375951217,      !- Hour 20
    0.7611779333759464,      !- Hour 21
    0.7536882697609532,      !- Hour 22
    0.6233081430222756,      !- Hour 23
    0.4910712763566885;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains05Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3821117748557284,      !- Hour 1
    0.3324746047715231,      !- Hour 2
    0.3114435447310352,      !- Hour 3
    0.3066020403256963,      !- Hour 4
    0.3009857357930596,      !- Hour 5
    0.3416625196359596,      !- Hour 6
    0.451832873273099,       !- Hour 7
    0.4998245057627335,      !- Hour 8
    0.3894085284131929,      !- Hour 9
    0.305105807778249,       !- Hour 10
    0.2929986016400645,      !- Hour 11
    0.2860569155152085,      !- Hour 12
    0.276097173256282,       !- Hour 13
    0.2787527453500471,      !- Hour 14
    0.2899833892274567,      !- Hour 15
    0.2847199732958193,      !- Hour 16
    0.3536893464867426,      !- Hour 17
    0.4904721782715942,      !- Hour 18
    0.5968594217246221,      !- Hour 19
    0.6498517211249136,      !- Hour 20
    0.7365348349021816,      !- Hour 21
    0.7787667140728248,      !- Hour 22
    0.6571375919064141,      !- Hour 23
    0.5243034451374106;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains05Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3486604308921576,      !- Hour 1
    0.299350217983666,       !- Hour 2
    0.2789723462688047,      !- Hour 3
    0.274904767475631,       !- Hour 4
    0.2705521753168235,      !- Hour 5
    0.3123957552080759,      !- Hour 6
    0.423438329977264,       !- Hour 7
    0.4713563078778835,      !- Hour 8
    0.361277793265059,       !- Hour 9
    0.277768739690429,       !- Hour 10
    0.2664668511895575,      !- Hour 11
    0.2590535648239838,      !- Hour 12
    0.2464994665344163,      !- Hour 13
    0.2484505061743244,      !- Hour 14
    0.2588363959432977,      !- Hour 15
    0.2546876003297796,      !- Hour 16
    0.3211298331164509,      !- Hour 17
    0.4548644006229018,      !- Hour 18
    0.5603596425001588,      !- Hour 19
    0.6156768477431462,      !- Hour 20
    0.7030367474250614,      !- Hour 21
    0.7455268067203505,      !- Hour 22
    0.6242268943958543,      !- Hour 23
    0.4918450490957066;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains06Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3571624747956663,      !- Hour 1
    0.3093906991393215,      !- Hour 2
    0.2884929919608995,      !- Hour 3
    0.2842668807030328,      !- Hour 4
    0.2803730102434689,      !- Hour 5
    0.318794629047157,       !- Hour 6
    0.4214125969879858,      !- Hour 7
    0.4609695076152021,      !- Hour 8
    0.3601790469357863,      !- Hour 9
    0.2872464786552584,      !- Hour 10
    0.2756874870713649,      !- Hour 11
    0.2677757509569575,      !- Hour 12
    0.2581270449769669,      !- Hour 13
    0.2588068665089752,      !- Hour 14
    0.267630785614561,       !- Hour 15
    0.2622611017715566,      !- Hour 16
    0.3239916153050409,      !- Hour 17
    0.44670446633636,        !- Hour 18
    0.5410722879290668,      !- Hour 19
    0.5810023223269102,      !- Hour 20
    0.6540226096416031,      !- Hour 21
    0.7160813466510992,      !- Hour 22
    0.6199228285891881,      !- Hour 23
    0.4929231323617457;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains06Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.323327215422931,       !- Hour 1
    0.275891994827529,       !- Hour 2
    0.2556570738599628,      !- Hour 3
    0.2522144860994905,      !- Hour 4
    0.2495939258989848,      !- Hour 5
    0.2891823407510253,      !- Hour 6
    0.3926533340534446,      !- Hour 7
    0.4321173943211877,      !- Hour 8
    0.3316547984932589,      !- Hour 9
    0.2595158972730447,      !- Hour 10
    0.2487718212116936,      !- Hour 11
    0.2403884848565685,      !- Hour 12
    0.2281262270754785,      !- Hour 13
    0.2281015161536299,      !- Hour 14
    0.2360806811507793,      !- Hour 15
    0.2318352155111234,      !- Hour 16
    0.2910097949846684,      !- Hour 17
    0.4106359901966702,      !- Hour 18
    0.5040926144431478,      !- Hour 19
    0.5463667504541454,      !- Hour 20
    0.6200734215587145,      !- Hour 21
    0.682399936578086,       !- Hour 22
    0.5865898241285473,      !- Hour 23
    0.4600712230256482;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains07Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3562786756990555,      !- Hour 1
    0.3085746711964665,      !- Hour 2
    0.2876684713237008,      !- Hour 3
    0.2834649504504194,      !- Hour 4
    0.2796473438389553,      !- Hour 5
    0.3181664583410227,      !- Hour 6
    0.4227202277428075,      !- Hour 7
    0.4664124813913909,      !- Hour 8
    0.3645578419525911,      !- Hour 9
    0.2881512749031913,      !- Hour 10
    0.275824284886975,       !- Hour 11
    0.2678832232463014,      !- Hour 12
    0.2582767026969007,      !- Hour 13
    0.258835457321071,       !- Hour 14
    0.2676259059396384,      !- Hour 15
    0.2622146040101991,      !- Hour 16
    0.3239974287264294,      !- Hour 17
    0.4467871292106693,      !- Hour 18
    0.5413312415180032,      !- Hour 19
    0.5816998782610965,      !- Hour 20
    0.6549755411700502,      !- Hour 21
    0.7157122757442627,      !- Hour 22
    0.6186352902684875,      !- Hour 23
    0.4918247530117398;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains07Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3224434163263201,      !- Hour 1
    0.2750759668846741,      !- Hour 2
    0.254832553222764,       !- Hour 3
    0.2514125558468771,      !- Hour 4
    0.2488682594944712,      !- Hour 5
    0.288554170044891,       !- Hour 6
    0.3939609648082664,      !- Hour 7
    0.4375603680973765,      !- Hour 8
    0.3360335935100636,      !- Hour 9
    0.2604206935209776,      !- Hour 10
    0.2489086190273036,      !- Hour 11
    0.2404959571459123,      !- Hour 12
    0.2282758847954122,      !- Hour 13
    0.2281301069657257,      !- Hour 14
    0.2360758014758566,      !- Hour 15
    0.2317887177497657,      !- Hour 16
    0.291015608406057,       !- Hour 17
    0.4107186530709794,      !- Hour 18
    0.5043515680320843,      !- Hour 19
    0.5470643063883316,      !- Hour 20
    0.6210263530871616,      !- Hour 21
    0.6820308656712494,      !- Hour 22
    0.5853022858078467,      !- Hour 23
    0.4589728436756424;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains08Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3562786756990554,      !- Hour 1
    0.3085746711964665,      !- Hour 2
    0.2876684713237008,      !- Hour 3
    0.2834649504504194,      !- Hour 4
    0.2796473438389553,      !- Hour 5
    0.3185897518903416,      !- Hour 6
    0.4287921778735307,      !- Hour 7
    0.4839714064613393,      !- Hour 8
    0.3795722944275368,      !- Hour 9
    0.2929145226217401,      !- Hour 10
    0.2785846088438676,      !- Hour 11
    0.2705627554274517,      !- Hour 12
    0.2609556642685479,      !- Hour 13
    0.2615172517425989,      !- Hour 14
    0.2703384489894968,      !- Hour 15
    0.265156898885774,       !- Hour 16
    0.3281415034822834,      !- Hour 17
    0.4553318148869805,      !- Hour 18
    0.5608908994013998,      !- Hour 19
    0.6187708486227333,      !- Hour 20
    0.7051491629674133,      !- Hour 21
    0.7392814334187537,      !- Hour 22
    0.6186352902684875,      !- Hour 23
    0.4918247530117398;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains08Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3224434163263201,      !- Hour 1
    0.2750759668846741,      !- Hour 2
    0.254832553222764,       !- Hour 3
    0.2514125558468771,      !- Hour 4
    0.2488682594944712,      !- Hour 5
    0.2889774635942099,      !- Hour 6
    0.4000329149389895,      !- Hour 7
    0.455119293167325,       !- Hour 8
    0.3510480459850093,      !- Hour 9
    0.2651839412395264,      !- Hour 10
    0.2516689429841962,      !- Hour 11
    0.2431754893270626,      !- Hour 12
    0.2309548463670594,      !- Hour 13
    0.2308119013872536,      !- Hour 14
    0.2387883445257152,      !- Hour 15
    0.2347310126253407,      !- Hour 16
    0.295159683161911,       !- Hour 17
    0.4192633387472908,      !- Hour 18
    0.5239112259154808,      !- Hour 19
    0.5841352767499687,      !- Hour 20
    0.6711999748845247,      !- Hour 21
    0.7056000233457403,      !- Hour 22
    0.5853022858078467,      !- Hour 23
    0.4589728436756424;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains09Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3571624747956663,      !- Hour 1
    0.3093906991393215,      !- Hour 2
    0.2884929919608995,      !- Hour 3
    0.2842668807030328,      !- Hour 4
    0.2803730102434689,      !- Hour 5
    0.3199537226394772,      !- Hour 6
    0.4380392583220258,      !- Hour 7
    0.5090506502864195,      !- Hour 8
    0.4044325677868532,      !- Hour 9
    0.3034293951566464,      !- Hour 10
    0.2863858501185905,      !- Hour 11
    0.2782528840097129,      !- Hour 12
    0.2686041817103114,      !- Hour 13
    0.2693122061548505,      !- Hour 14
    0.2783760158285228,      !- Hour 15
    0.2744931276288968,      !- Hour 16
    0.3427564158206174,      !- Hour 17
    0.485394640096328,       !- Hour 18
    0.6199634947144788,      !- Hour 19
    0.7063475885199122,      !- Hour 20
    0.7862756715029396,      !- Hour 21
    0.7441400806415095,      !- Hour 22
    0.6199228285891881,      !- Hour 23
    0.4929231323617457;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains09Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.323327215422931,       !- Hour 1
    0.275891994827529,       !- Hour 2
    0.2556570738599627,      !- Hour 3
    0.2522144860994904,      !- Hour 4
    0.2495939258989847,      !- Hour 5
    0.2903414343433456,      !- Hour 6
    0.4092799953874846,      !- Hour 7
    0.4801985369924052,      !- Hour 8
    0.3759083193443257,      !- Hour 9
    0.2756988137744327,      !- Hour 10
    0.259470184258919,       !- Hour 11
    0.2508656179093239,      !- Hour 12
    0.238603363808823,       !- Hour 13
    0.2386068557995052,      !- Hour 14
    0.2468259113647412,      !- Hour 15
    0.2440672413684636,      !- Hour 16
    0.309774595500245,       !- Hour 17
    0.4493261639566383,      !- Hour 18
    0.5829838212285599,      !- Hour 19
    0.6717120166471475,      !- Hour 20
    0.7523264834200512,      !- Hour 21
    0.7104586705684962,      !- Hour 22
    0.5865898241285473,      !- Hour 23
    0.4600712230256482;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains10Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3770706010357893,      !- Hour 1
    0.3275898120606652,      !- Hour 2
    0.3065481953409941,      !- Hour 3
    0.3018404816601512,      !- Hour 4
    0.2965136104479826,      !- Hour 5
    0.3390334188426284,      !- Hour 6
    0.4721797624407185,      !- Hour 7
    0.5667549444061227,      !- Hour 8
    0.4589792424967201,      !- Hour 9
    0.3337312810191454,      !- Hour 10
    0.3134275095924848,      !- Hour 11
    0.3065049583268371,      !- Hour 12
    0.2966293391892104,      !- Hour 13
    0.2988861650278842,      !- Hour 14
    0.3115775170860139,      !- Hour 15
    0.3112303897883915,      !- Hour 16
    0.4016319493334061,      !- Hour 17
    0.5883021242712541,      !- Hour 18
    0.7627630405590855,      !- Hour 19
    0.8481903224128883,      !- Hour 20
    0.848306567505033,       !- Hour 21
    0.7827091221182694,      !- Hour 22
    0.6517909839382608,      !- Hour 23
    0.5192042268108569;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains10Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.348514178539065,       !- Hour 1
    0.2992379737029836,      !- Hour 2
    0.278727172272268,       !- Hour 3
    0.2746710111669191,      !- Hour 4
    0.2704854792919084,      !- Hour 5
    0.3141720837349067,      !- Hour 6
    0.4484353945383879,      !- Hour 7
    0.5431816679881195,      !- Hour 8
    0.4358658018521038,      !- Hour 9
    0.3114115074348431,      !- Hour 10
    0.2917906806088244,      !- Hour 11
    0.2843965291024591,      !- Hour 12
    0.2721713000075336,      !- Hour 13
    0.2737235933923506,      !- Hour 14
    0.2855701913420439,      !- Hour 15
    0.2862153113258696,      !- Hour 16
    0.3744568495766459,      !- Hour 17
    0.5585682523827776,      !- Hour 18
    0.7323819131681805,      !- Hour 19
    0.8198893547913368,      !- Hour 20
    0.8205600127514574,      !- Hour 21
    0.7550983744526689,      !- Hour 22
    0.6242647000412321,      !- Hour 23
    0.4917631252726707;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains11Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.376426643489646,       !- Hour 1
    0.3269845438377609,      !- Hour 2
    0.3059477308644507,      !- Hour 3
    0.3012561161222614,      !- Hour 4
    0.2959679342333317,      !- Hour 5
    0.3378934452954382,      !- Hour 6
    0.4634726794466427,      !- Hour 7
    0.542785102692571,       !- Hour 8
    0.4454926847792474,      !- Hour 9
    0.3339408655341664,      !- Hour 10
    0.3162823369569144,      !- Hour 11
    0.3094554532933743,      !- Hour 12
    0.2998640829246432,      !- Hour 13
    0.3045817008618578,      !- Hour 14
    0.3288064326377192,      !- Hour 15
    0.3646463640580407,      !- Hour 16
    0.523824017278617,       !- Hour 17
    0.7714671061656662,      !- Hour 18
    0.9146366134111683,      !- Hour 19
    0.8736059573151226,      !- Hour 20
    0.8472788327732906,      !- Hour 21
    0.7817087815174731,      !- Hour 22
    0.6509132027531133,      !- Hour 23
    0.518442513595426;       !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains11Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.348062178697504,       !- Hour 1
    0.2988198642420469,      !- Hour 2
    0.2783090676150776,      !- Hour 3
    0.2742642065057679,      !- Hour 4
    0.2701125650113815,      !- Hour 5
    0.3132048721218405,      !- Hour 6
    0.4399106713636652,      !- Hour 7
    0.5194037839791499,      !- Hour 8
    0.4225760007818281,      !- Hour 9
    0.3118178485970608,      !- Hour 10
    0.2948374656778363,      !- Hour 11
    0.2875389817735786,      !- Hour 12
    0.2756075993327778,      !- Hour 13
    0.2796206848161354,      !- Hour 14
    0.3030006624835605,      !- Hour 15
    0.3398280422427156,      !- Hour 16
    0.4968600709968971,      !- Hour 17
    0.7419635835226885,      !- Hour 18
    0.8844954331509911,      !- Hour 19
    0.8455353389390698,      !- Hour 20
    0.8197578283225992,      !- Hour 21
    0.7543187852121421,      !- Hour 22
    0.6235980723311252,      !- Hour 23
    0.4911981687044367;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains12Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4129553473766517,      !- Hour 1
    0.3606356574830081,      !- Hour 2
    0.339652314067637,       !- Hour 3
    0.3340484725426126,      !- Hour 4
    0.325899685800612,       !- Hour 5
    0.3715082361534983,      !- Hour 6
    0.5134105377155422,      !- Hour 7
    0.6159400842450307,      !- Hour 8
    0.5085874172171103,      !- Hour 9
    0.3689860041797903,      !- Hour 10
    0.3489759863853062,      !- Hour 11
    0.3430411169749618,      !- Hour 12
    0.3323602209560387,      !- Hour 13
    0.3411240063478894,      !- Hour 14
    0.3700472732336679,      !- Hour 15
    0.4136083999280762,      !- Hour 16
    0.5928415803181808,      !- Hour 17
    0.8620261489127264,      !- Hour 18
    1,                       !- Hour 19
    0.938456971296837,       !- Hour 20
    0.913936015941643,       !- Hour 21
    0.8464144382112367,      !- Hour 22
    0.7058819958794492,      !- Hour 23
    0.5647502270153401;      !- Hour 24

Schedule:Day:Hourly,
    NetSensSpaceGains12Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.3874062622517157,      !- Hour 1
    0.3352159730628199,      !- Hour 2
    0.3146882615021095,      !- Hour 3
    0.3096607891182845,      !- Hour 4
    0.3025781582791471,      !- Hour 5
    0.349353504680386,       !- Hour 6
    0.4925231403164103,      !- Hour 7
    0.5953741451988155,      !- Hour 8
    0.488556497378577,       !- Hour 9
    0.3497487514015707,      !- Hour 10
    0.3303464947734339,      !- Hour 11
    0.3239400251223719,      !- Hour 12
    0.3110598860147394,      !- Hour 13
    0.3191191389527333,      !- Hour 14
    0.3471976517300754,      !- Hour 15
    0.3916758422716372,      !- Hour 16
    0.5689745516703875,      !- Hour 17
    0.8359010818703958,      !- Hour 18
    0.9733780443238302,      !- Hour 19
    0.9137648085214314,      !- Hour 20
    0.8897230825999187,      !- Hour 21
    0.8222621285231926,      !- Hour 22
    0.6816637830913875,      !- Hour 23
    0.5403916462832368;      !- Hour 24

Schedule:Week:Compact,
    NetSensSpaceGains01Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains01Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains01Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains01Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains01Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains02Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains02Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains02Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains02Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains02Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains03Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains03Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains03Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains03Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains03Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains04Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains04Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains04Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains04Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains04Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains05Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains05Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains05Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains05Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains05Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains06Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains06Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains06Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains06Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains06Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains07Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains07Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains07Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains07Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains07Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains08Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains08Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains08Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains08Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains08Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains09Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains09Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains09Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains09Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains09Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains10Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains10Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains10Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains10Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains10Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains11Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains11Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains11Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains11Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains11Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    NetSensSpaceGains12Week, !- Name
    For: Weekdays,           !- DayType List 1
    NetSensSpaceGains12Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    NetSensSpaceGains12Weekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    NetSensSpaceGains12Weekend,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    NetSensSpaceGains12Weekend;  !- Schedule:Day Name 4

Schedule:Year,
    NetSensSpaceGains,       !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    NetSensSpaceGains01Week, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    NetSensSpaceGains02Week, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    NetSensSpaceGains03Week, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    NetSensSpaceGains04Week, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    NetSensSpaceGains05Week, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    NetSensSpaceGains06Week, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    NetSensSpaceGains07Week, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    NetSensSpaceGains08Week, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    NetSensSpaceGains09Week, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    NetSensSpaceGains10Week, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    NetSensSpaceGains11Week, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    NetSensSpaceGains12Week, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    OccupancyDay,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    0.8831,                  !- Hour 8
    0.40861,                 !- Hour 9
    0.24189,                 !- Hour 10
    0.24189,                 !- Hour 11
    0.24189,                 !- Hour 12
    0.24189,                 !- Hour 13
    0.24189,                 !- Hour 14
    0.24189,                 !- Hour 15
    0.24189,                 !- Hour 16
    0.29498,                 !- Hour 17
    0.5531,                  !- Hour 18
    0.89693,                 !- Hour 19
    0.89693,                 !- Hour 20
    0.89693,                 !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    OccupancyVacationDay,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Week:Compact,
    OccupancyWeek,           !- Name
    For: Weekdays,           !- DayType List 1
    OccupancyDay,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    OccupancyVacationDay,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    OccupancyVacationDay,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    OccupancyDay;            !- Schedule:Day Name 4

Schedule:Year,
    Occupancy,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    OccupancyWeek,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,OccupantActivity,MULTIPLIER,112.55040000000001;

Schedule:Day:Hourly,
    Pool_HeaterDay01,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0234796231866366,      !- Hour 1
    0.0234796231866366,      !- Hour 2
    0.0234796231866366,      !- Hour 3
    0.0313061642488487,      !- Hour 4
    0.0626123284976975,      !- Hour 5
    0.1173981159331828,      !- Hour 6
    0.2034900676175168,      !- Hour 7
    0.3443678067373361,      !- Hour 8
    0.6574294492258235,      !- Hour 9
    0.9470114685276743,      !- Hour 10
    0.9939707149009475,      !- Hour 11
    0.9470114685276743,      !- Hour 12
    0.9391849274654621,      !- Hour 13
    0.7043886955990966,      !- Hour 14
    0.5869905796659138,      !- Hour 15
    0.4774190047949433,      !- Hour 16
    0.2895820193018508,      !- Hour 17
    0.1800104444308802,      !- Hour 18
    0.1017450338087584,      !- Hour 19
    0.0626123284976975,      !- Hour 20
    0.0313061642488487,      !- Hour 21
    0.0234796231866366,      !- Hour 22
    0.0234796231866366,      !- Hour 23
    0.0234796231866366;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay02,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0236220472440945,      !- Hour 1
    0.0236220472440945,      !- Hour 2
    0.0236220472440945,      !- Hour 3
    0.031496062992126,       !- Hour 4
    0.062992125984252,       !- Hour 5
    0.1181102362204724,      !- Hour 6
    0.2047244094488189,      !- Hour 7
    0.3464566929133859,      !- Hour 8
    0.6614173228346458,      !- Hour 9
    0.952755905511811,       !- Hour 10
    1,                       !- Hour 11
    0.952755905511811,       !- Hour 12
    0.9448818897637795,      !- Hour 13
    0.7086614173228347,      !- Hour 14
    0.5905511811023623,      !- Hour 15
    0.4803149606299212,      !- Hour 16
    0.2913385826771654,      !- Hour 17
    0.1811023622047244,      !- Hour 18
    0.1023622047244095,      !- Hour 19
    0.062992125984252,       !- Hour 20
    0.031496062992126,       !- Hour 21
    0.0236220472440945,      !- Hour 22
    0.0236220472440945,      !- Hour 23
    0.0236220472440945;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay03,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0206107957435553,      !- Hour 1
    0.0206107957435553,      !- Hour 2
    0.0206107957435553,      !- Hour 3
    0.0274810609914071,      !- Hour 4
    0.0549621219828142,      !- Hour 5
    0.1030539787177766,      !- Hour 6
    0.178626896444146,       !- Hour 7
    0.3022916709054779,      !- Hour 8
    0.5771022808195487,      !- Hour 9
    0.8313020949900641,      !- Hour 10
    0.8725236864771748,      !- Hour 11
    0.8313020949900641,      !- Hour 12
    0.8244318297422124,      !- Hour 13
    0.6183238723066593,      !- Hour 14
    0.5152698935888828,      !- Hour 15
    0.419086180118958,       !- Hour 16
    0.2541998141705155,      !- Hour 17
    0.1580161007005907,      !- Hour 18
    0.089313448222073,       !- Hour 19
    0.0549621219828142,      !- Hour 20
    0.0274810609914071,      !- Hour 21
    0.0206107957435553,      !- Hour 22
    0.0206107957435553,      !- Hour 23
    0.0206107957435553;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay04,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0205497568617876,      !- Hour 1
    0.0205497568617876,      !- Hour 2
    0.0205497568617876,      !- Hour 3
    0.0273996758157168,      !- Hour 4
    0.0547993516314337,      !- Hour 5
    0.1027487843089381,      !- Hour 6
    0.1780978928021594,      !- Hour 7
    0.3013964339728852,      !- Hour 8
    0.5753931921300536,      !- Hour 9
    0.8288401934254342,      !- Hour 10
    0.8699397071490095,      !- Hour 11
    0.8288401934254342,      !- Hour 12
    0.8219902744715051,      !- Hour 13
    0.6164927058536287,      !- Hour 14
    0.5137439215446906,      !- Hour 15
    0.4178450561896817,      !- Hour 16
    0.2534470012953808,      !- Hour 17
    0.1575481359403718,      !- Hour 18
    0.0890489464010797,      !- Hour 19
    0.0547993516314337,      !- Hour 20
    0.0273996758157168,      !- Hour 21
    0.0205497568617876,      !- Hour 22
    0.0205497568617876,      !- Hour 23
    0.0205497568617876;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay05,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0206107957435553,      !- Hour 1
    0.0206107957435553,      !- Hour 2
    0.0206107957435553,      !- Hour 3
    0.0274810609914071,      !- Hour 4
    0.0549621219828142,      !- Hour 5
    0.1030539787177766,      !- Hour 6
    0.178626896444146,       !- Hour 7
    0.3022916709054779,      !- Hour 8
    0.5771022808195487,      !- Hour 9
    0.8313020949900641,      !- Hour 10
    0.8725236864771748,      !- Hour 11
    0.8313020949900641,      !- Hour 12
    0.8244318297422124,      !- Hour 13
    0.6183238723066593,      !- Hour 14
    0.5152698935888828,      !- Hour 15
    0.419086180118958,       !- Hour 16
    0.2541998141705155,      !- Hour 17
    0.1580161007005907,      !- Hour 18
    0.089313448222073,       !- Hour 19
    0.0549621219828142,      !- Hour 20
    0.0274810609914071,      !- Hour 21
    0.0206107957435553,      !- Hour 22
    0.0206107957435553,      !- Hour 23
    0.0206107957435553;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay06,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0180675090032351,      !- Hour 1
    0.0180675090032351,      !- Hour 2
    0.0180675090032351,      !- Hour 3
    0.0240900120043134,      !- Hour 4
    0.0481800240086268,      !- Hour 5
    0.0903375450161753,      !- Hour 6
    0.1565850780280372,      !- Hour 7
    0.2649901320474476,      !- Hour 8
    0.5058902520905818,      !- Hour 9
    0.7287228631304808,      !- Hour 10
    0.764857881136951,       !- Hour 11
    0.7287228631304808,      !- Hour 12
    0.7227003601294024,      !- Hour 13
    0.5420252700970519,      !- Hour 14
    0.4516877250808765,      !- Hour 15
    0.3673726830657796,      !- Hour 16
    0.2228326110398991,      !- Hour 17
    0.1385175690248021,      !- Hour 18
    0.0782925390140186,      !- Hour 19
    0.0481800240086268,      !- Hour 20
    0.0240900120043134,      !- Hour 21
    0.0180675090032351,      !- Hour 22
    0.0180675090032351,      !- Hour 23
    0.0180675090032351;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay07,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0179657775336222,      !- Hour 1
    0.0179657775336222,      !- Hour 2
    0.0179657775336222,      !- Hour 3
    0.0239543700448297,      !- Hour 4
    0.0479087400896593,      !- Hour 5
    0.0898288876681113,      !- Hour 6
    0.1557034052913929,      !- Hour 7
    0.2634980704931264,      !- Hour 8
    0.5030417709414231,      !- Hour 9
    0.7246196938560975,      !- Hour 10
    0.760551248923342,       !- Hour 11
    0.7246196938560975,      !- Hour 12
    0.71863110134489,        !- Hour 13
    0.5389733260086675,      !- Hour 14
    0.4491444383405562,      !- Hour 15
    0.3653041431836525,      !- Hour 16
    0.2215779229146745,      !- Hour 17
    0.1377376277577706,      !- Hour 18
    0.0778517026456964,      !- Hour 19
    0.0479087400896593,      !- Hour 20
    0.0239543700448297,      !- Hour 21
    0.0179657775336222,      !- Hour 22
    0.0179657775336222,      !- Hour 23
    0.0179657775336222;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay08,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0179657775336222,      !- Hour 1
    0.0179657775336222,      !- Hour 2
    0.0179657775336222,      !- Hour 3
    0.0239543700448297,      !- Hour 4
    0.0479087400896593,      !- Hour 5
    0.0898288876681113,      !- Hour 6
    0.1557034052913929,      !- Hour 7
    0.2634980704931264,      !- Hour 8
    0.5030417709414231,      !- Hour 9
    0.7246196938560975,      !- Hour 10
    0.760551248923342,       !- Hour 11
    0.7246196938560975,      !- Hour 12
    0.71863110134489,        !- Hour 13
    0.5389733260086675,      !- Hour 14
    0.4491444383405562,      !- Hour 15
    0.3653041431836525,      !- Hour 16
    0.2215779229146745,      !- Hour 17
    0.1377376277577706,      !- Hour 18
    0.0778517026456964,      !- Hour 19
    0.0479087400896593,      !- Hour 20
    0.0239543700448297,      !- Hour 21
    0.0179657775336222,      !- Hour 22
    0.0179657775336222,      !- Hour 23
    0.0179657775336222;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay09,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0180675090032351,      !- Hour 1
    0.0180675090032351,      !- Hour 2
    0.0180675090032351,      !- Hour 3
    0.0240900120043134,      !- Hour 4
    0.0481800240086268,      !- Hour 5
    0.0903375450161753,      !- Hour 6
    0.1565850780280372,      !- Hour 7
    0.2649901320474476,      !- Hour 8
    0.5058902520905818,      !- Hour 9
    0.7287228631304808,      !- Hour 10
    0.764857881136951,       !- Hour 11
    0.7287228631304808,      !- Hour 12
    0.7227003601294024,      !- Hour 13
    0.5420252700970519,      !- Hour 14
    0.4516877250808765,      !- Hour 15
    0.3673726830657796,      !- Hour 16
    0.2228326110398991,      !- Hour 17
    0.1385175690248021,      !- Hour 18
    0.0782925390140186,      !- Hour 19
    0.0481800240086268,      !- Hour 20
    0.0240900120043134,      !- Hour 21
    0.0180675090032351,      !- Hour 22
    0.0180675090032351,      !- Hour 23
    0.0180675090032351;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay10,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0198986754562656,      !- Hour 1
    0.0198986754562656,      !- Hour 2
    0.0198986754562656,      !- Hour 3
    0.0265315672750209,      !- Hour 4
    0.0530631345500417,      !- Hour 5
    0.0994933772813282,      !- Hour 6
    0.1724551872876356,      !- Hour 7
    0.2918472400252294,      !- Hour 8
    0.557162912775438,       !- Hour 9
    0.8025799100693809,      !- Hour 10
    0.8423772609819121,      !- Hour 11
    0.8025799100693809,      !- Hour 12
    0.7959470182506256,      !- Hour 13
    0.5969602636879693,      !- Hour 14
    0.4974668864066411,      !- Hour 15
    0.404606400944068,       !- Hour 16
    0.2454169972939429,      !- Hour 17
    0.1525565118313699,      !- Hour 18
    0.0862275936438178,      !- Hour 19
    0.0530631345500417,      !- Hour 20
    0.0265315672750209,      !- Hour 21
    0.0198986754562656,      !- Hour 22
    0.0198986754562656,      !- Hour 23
    0.0198986754562656;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay11,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0198172902805754,      !- Hour 1
    0.0198172902805754,      !- Hour 2
    0.0198172902805754,      !- Hour 3
    0.0264230537074339,      !- Hour 4
    0.0528461074148677,      !- Hour 5
    0.099086451402877,       !- Hour 6
    0.1717498490983201,      !- Hour 7
    0.2906535907817725,      !- Hour 8
    0.5548841278561111,      !- Hour 9
    0.7992973746498743,      !- Hour 10
    0.838931955211025,       !- Hour 11
    0.7992973746498743,      !- Hour 12
    0.7926916112230158,      !- Hour 13
    0.5945187084172617,      !- Hour 14
    0.4954322570143848,      !- Hour 15
    0.4029515690383663,      !- Hour 16
    0.2444132467937633,      !- Hour 17
    0.1519325588177447,      !- Hour 18
    0.0858749245491601,      !- Hour 19
    0.0528461074148677,      !- Hour 20
    0.0264230537074339,      !- Hour 21
    0.0198172902805754,      !- Hour 22
    0.0198172902805754,      !- Hour 23
    0.0198172902805754;      !- Hour 24

Schedule:Day:Hourly,
    Pool_HeaterDay12,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0234796231866366,      !- Hour 1
    0.0234796231866366,      !- Hour 2
    0.0234796231866366,      !- Hour 3
    0.0313061642488487,      !- Hour 4
    0.0626123284976975,      !- Hour 5
    0.1173981159331828,      !- Hour 6
    0.2034900676175168,      !- Hour 7
    0.3443678067373361,      !- Hour 8
    0.6574294492258235,      !- Hour 9
    0.9470114685276743,      !- Hour 10
    0.9939707149009475,      !- Hour 11
    0.9470114685276743,      !- Hour 12
    0.9391849274654621,      !- Hour 13
    0.7043886955990966,      !- Hour 14
    0.5869905796659138,      !- Hour 15
    0.4774190047949433,      !- Hour 16
    0.2895820193018508,      !- Hour 17
    0.1800104444308802,      !- Hour 18
    0.1017450338087584,      !- Hour 19
    0.0626123284976975,      !- Hour 20
    0.0313061642488487,      !- Hour 21
    0.0234796231866366,      !- Hour 22
    0.0234796231866366,      !- Hour 23
    0.0234796231866366;      !- Hour 24

Schedule:Week:Compact,
    Pool_HeaterWk01,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay01,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay01,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay01,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay01;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk02,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay02,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay02,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay02,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay02;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk03,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay03,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay03,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay03,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay03;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk04,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay04,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay04,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay04,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay04;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk05,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay05,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay05,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay05,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay05;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk06,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay06,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay06,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay06,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay06;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk07,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay07,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay07,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay07,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay07;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk08,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay08,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay08,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay08,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay08;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk09,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay09,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay09,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay09,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay09;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk10,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay10,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay10,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay10,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay10;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk11,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay11,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay11,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay11,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay11;        !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_HeaterWk12,         !- Name
    For: Weekdays,           !- DayType List 1
    Pool_HeaterDay12,        !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_HeaterDay12,        !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_HeaterDay12,        !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_HeaterDay12;        !- Schedule:Day Name 4

Schedule:Year,
    Pool_Heater,             !- Name
    FRACTION,                !- Schedule Type Limits Name
    Pool_HeaterWk01,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Pool_HeaterWk02,         !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Pool_HeaterWk03,         !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Pool_HeaterWk04,         !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Pool_HeaterWk05,         !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Pool_HeaterWk06,         !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Pool_HeaterWk07,         !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Pool_HeaterWk08,         !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Pool_HeaterWk09,         !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Pool_HeaterWk10,         !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Pool_HeaterWk11,         !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Pool_HeaterWk12,         !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    Pool_PumpDay01,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0234796231866366,      !- Hour 1
    0.0234796231866366,      !- Hour 2
    0.0234796231866366,      !- Hour 3
    0.0313061642488487,      !- Hour 4
    0.0626123284976975,      !- Hour 5
    0.1173981159331828,      !- Hour 6
    0.2034900676175168,      !- Hour 7
    0.3443678067373361,      !- Hour 8
    0.6574294492258235,      !- Hour 9
    0.9470114685276743,      !- Hour 10
    0.9939707149009475,      !- Hour 11
    0.9470114685276743,      !- Hour 12
    0.9391849274654621,      !- Hour 13
    0.7043886955990966,      !- Hour 14
    0.5869905796659138,      !- Hour 15
    0.4774190047949433,      !- Hour 16
    0.2895820193018508,      !- Hour 17
    0.1800104444308802,      !- Hour 18
    0.1017450338087584,      !- Hour 19
    0.0626123284976975,      !- Hour 20
    0.0313061642488487,      !- Hour 21
    0.0234796231866366,      !- Hour 22
    0.0234796231866366,      !- Hour 23
    0.0234796231866366;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay02,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0236220472440945,      !- Hour 1
    0.0236220472440945,      !- Hour 2
    0.0236220472440945,      !- Hour 3
    0.031496062992126,       !- Hour 4
    0.062992125984252,       !- Hour 5
    0.1181102362204724,      !- Hour 6
    0.2047244094488189,      !- Hour 7
    0.3464566929133859,      !- Hour 8
    0.6614173228346458,      !- Hour 9
    0.952755905511811,       !- Hour 10
    1,                       !- Hour 11
    0.952755905511811,       !- Hour 12
    0.9448818897637795,      !- Hour 13
    0.7086614173228347,      !- Hour 14
    0.5905511811023623,      !- Hour 15
    0.4803149606299212,      !- Hour 16
    0.2913385826771654,      !- Hour 17
    0.1811023622047244,      !- Hour 18
    0.1023622047244095,      !- Hour 19
    0.062992125984252,       !- Hour 20
    0.031496062992126,       !- Hour 21
    0.0236220472440945,      !- Hour 22
    0.0236220472440945,      !- Hour 23
    0.0236220472440945;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay03,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0206107957435553,      !- Hour 1
    0.0206107957435553,      !- Hour 2
    0.0206107957435553,      !- Hour 3
    0.0274810609914071,      !- Hour 4
    0.0549621219828142,      !- Hour 5
    0.1030539787177766,      !- Hour 6
    0.178626896444146,       !- Hour 7
    0.3022916709054779,      !- Hour 8
    0.5771022808195487,      !- Hour 9
    0.8313020949900641,      !- Hour 10
    0.8725236864771748,      !- Hour 11
    0.8313020949900641,      !- Hour 12
    0.8244318297422124,      !- Hour 13
    0.6183238723066593,      !- Hour 14
    0.5152698935888828,      !- Hour 15
    0.419086180118958,       !- Hour 16
    0.2541998141705155,      !- Hour 17
    0.1580161007005907,      !- Hour 18
    0.089313448222073,       !- Hour 19
    0.0549621219828142,      !- Hour 20
    0.0274810609914071,      !- Hour 21
    0.0206107957435553,      !- Hour 22
    0.0206107957435553,      !- Hour 23
    0.0206107957435553;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay04,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0205497568617876,      !- Hour 1
    0.0205497568617876,      !- Hour 2
    0.0205497568617876,      !- Hour 3
    0.0273996758157168,      !- Hour 4
    0.0547993516314337,      !- Hour 5
    0.1027487843089381,      !- Hour 6
    0.1780978928021594,      !- Hour 7
    0.3013964339728852,      !- Hour 8
    0.5753931921300536,      !- Hour 9
    0.8288401934254342,      !- Hour 10
    0.8699397071490095,      !- Hour 11
    0.8288401934254342,      !- Hour 12
    0.8219902744715051,      !- Hour 13
    0.6164927058536287,      !- Hour 14
    0.5137439215446906,      !- Hour 15
    0.4178450561896817,      !- Hour 16
    0.2534470012953808,      !- Hour 17
    0.1575481359403718,      !- Hour 18
    0.0890489464010797,      !- Hour 19
    0.0547993516314337,      !- Hour 20
    0.0273996758157168,      !- Hour 21
    0.0205497568617876,      !- Hour 22
    0.0205497568617876,      !- Hour 23
    0.0205497568617876;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay05,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0206107957435553,      !- Hour 1
    0.0206107957435553,      !- Hour 2
    0.0206107957435553,      !- Hour 3
    0.0274810609914071,      !- Hour 4
    0.0549621219828142,      !- Hour 5
    0.1030539787177766,      !- Hour 6
    0.178626896444146,       !- Hour 7
    0.3022916709054779,      !- Hour 8
    0.5771022808195487,      !- Hour 9
    0.8313020949900641,      !- Hour 10
    0.8725236864771748,      !- Hour 11
    0.8313020949900641,      !- Hour 12
    0.8244318297422124,      !- Hour 13
    0.6183238723066593,      !- Hour 14
    0.5152698935888828,      !- Hour 15
    0.419086180118958,       !- Hour 16
    0.2541998141705155,      !- Hour 17
    0.1580161007005907,      !- Hour 18
    0.089313448222073,       !- Hour 19
    0.0549621219828142,      !- Hour 20
    0.0274810609914071,      !- Hour 21
    0.0206107957435553,      !- Hour 22
    0.0206107957435553,      !- Hour 23
    0.0206107957435553;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay06,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0180675090032351,      !- Hour 1
    0.0180675090032351,      !- Hour 2
    0.0180675090032351,      !- Hour 3
    0.0240900120043134,      !- Hour 4
    0.0481800240086268,      !- Hour 5
    0.0903375450161753,      !- Hour 6
    0.1565850780280372,      !- Hour 7
    0.2649901320474476,      !- Hour 8
    0.5058902520905818,      !- Hour 9
    0.7287228631304808,      !- Hour 10
    0.764857881136951,       !- Hour 11
    0.7287228631304808,      !- Hour 12
    0.7227003601294024,      !- Hour 13
    0.5420252700970519,      !- Hour 14
    0.4516877250808765,      !- Hour 15
    0.3673726830657796,      !- Hour 16
    0.2228326110398991,      !- Hour 17
    0.1385175690248021,      !- Hour 18
    0.0782925390140186,      !- Hour 19
    0.0481800240086268,      !- Hour 20
    0.0240900120043134,      !- Hour 21
    0.0180675090032351,      !- Hour 22
    0.0180675090032351,      !- Hour 23
    0.0180675090032351;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay07,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0179657775336222,      !- Hour 1
    0.0179657775336222,      !- Hour 2
    0.0179657775336222,      !- Hour 3
    0.0239543700448297,      !- Hour 4
    0.0479087400896593,      !- Hour 5
    0.0898288876681113,      !- Hour 6
    0.1557034052913929,      !- Hour 7
    0.2634980704931264,      !- Hour 8
    0.5030417709414231,      !- Hour 9
    0.7246196938560975,      !- Hour 10
    0.760551248923342,       !- Hour 11
    0.7246196938560975,      !- Hour 12
    0.71863110134489,        !- Hour 13
    0.5389733260086675,      !- Hour 14
    0.4491444383405562,      !- Hour 15
    0.3653041431836525,      !- Hour 16
    0.2215779229146745,      !- Hour 17
    0.1377376277577706,      !- Hour 18
    0.0778517026456964,      !- Hour 19
    0.0479087400896593,      !- Hour 20
    0.0239543700448297,      !- Hour 21
    0.0179657775336222,      !- Hour 22
    0.0179657775336222,      !- Hour 23
    0.0179657775336222;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay08,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0179657775336222,      !- Hour 1
    0.0179657775336222,      !- Hour 2
    0.0179657775336222,      !- Hour 3
    0.0239543700448297,      !- Hour 4
    0.0479087400896593,      !- Hour 5
    0.0898288876681113,      !- Hour 6
    0.1557034052913929,      !- Hour 7
    0.2634980704931264,      !- Hour 8
    0.5030417709414231,      !- Hour 9
    0.7246196938560975,      !- Hour 10
    0.760551248923342,       !- Hour 11
    0.7246196938560975,      !- Hour 12
    0.71863110134489,        !- Hour 13
    0.5389733260086675,      !- Hour 14
    0.4491444383405562,      !- Hour 15
    0.3653041431836525,      !- Hour 16
    0.2215779229146745,      !- Hour 17
    0.1377376277577706,      !- Hour 18
    0.0778517026456964,      !- Hour 19
    0.0479087400896593,      !- Hour 20
    0.0239543700448297,      !- Hour 21
    0.0179657775336222,      !- Hour 22
    0.0179657775336222,      !- Hour 23
    0.0179657775336222;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay09,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0180675090032351,      !- Hour 1
    0.0180675090032351,      !- Hour 2
    0.0180675090032351,      !- Hour 3
    0.0240900120043134,      !- Hour 4
    0.0481800240086268,      !- Hour 5
    0.0903375450161753,      !- Hour 6
    0.1565850780280372,      !- Hour 7
    0.2649901320474476,      !- Hour 8
    0.5058902520905818,      !- Hour 9
    0.7287228631304808,      !- Hour 10
    0.764857881136951,       !- Hour 11
    0.7287228631304808,      !- Hour 12
    0.7227003601294024,      !- Hour 13
    0.5420252700970519,      !- Hour 14
    0.4516877250808765,      !- Hour 15
    0.3673726830657796,      !- Hour 16
    0.2228326110398991,      !- Hour 17
    0.1385175690248021,      !- Hour 18
    0.0782925390140186,      !- Hour 19
    0.0481800240086268,      !- Hour 20
    0.0240900120043134,      !- Hour 21
    0.0180675090032351,      !- Hour 22
    0.0180675090032351,      !- Hour 23
    0.0180675090032351;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay10,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0198986754562656,      !- Hour 1
    0.0198986754562656,      !- Hour 2
    0.0198986754562656,      !- Hour 3
    0.0265315672750209,      !- Hour 4
    0.0530631345500417,      !- Hour 5
    0.0994933772813282,      !- Hour 6
    0.1724551872876356,      !- Hour 7
    0.2918472400252294,      !- Hour 8
    0.557162912775438,       !- Hour 9
    0.8025799100693809,      !- Hour 10
    0.8423772609819121,      !- Hour 11
    0.8025799100693809,      !- Hour 12
    0.7959470182506256,      !- Hour 13
    0.5969602636879693,      !- Hour 14
    0.4974668864066411,      !- Hour 15
    0.404606400944068,       !- Hour 16
    0.2454169972939429,      !- Hour 17
    0.1525565118313699,      !- Hour 18
    0.0862275936438178,      !- Hour 19
    0.0530631345500417,      !- Hour 20
    0.0265315672750209,      !- Hour 21
    0.0198986754562656,      !- Hour 22
    0.0198986754562656,      !- Hour 23
    0.0198986754562656;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay11,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0198172902805754,      !- Hour 1
    0.0198172902805754,      !- Hour 2
    0.0198172902805754,      !- Hour 3
    0.0264230537074339,      !- Hour 4
    0.0528461074148677,      !- Hour 5
    0.099086451402877,       !- Hour 6
    0.1717498490983201,      !- Hour 7
    0.2906535907817725,      !- Hour 8
    0.5548841278561111,      !- Hour 9
    0.7992973746498743,      !- Hour 10
    0.838931955211025,       !- Hour 11
    0.7992973746498743,      !- Hour 12
    0.7926916112230158,      !- Hour 13
    0.5945187084172617,      !- Hour 14
    0.4954322570143848,      !- Hour 15
    0.4029515690383663,      !- Hour 16
    0.2444132467937633,      !- Hour 17
    0.1519325588177447,      !- Hour 18
    0.0858749245491601,      !- Hour 19
    0.0528461074148677,      !- Hour 20
    0.0264230537074339,      !- Hour 21
    0.0198172902805754,      !- Hour 22
    0.0198172902805754,      !- Hour 23
    0.0198172902805754;      !- Hour 24

Schedule:Day:Hourly,
    Pool_PumpDay12,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0234796231866366,      !- Hour 1
    0.0234796231866366,      !- Hour 2
    0.0234796231866366,      !- Hour 3
    0.0313061642488487,      !- Hour 4
    0.0626123284976975,      !- Hour 5
    0.1173981159331828,      !- Hour 6
    0.2034900676175168,      !- Hour 7
    0.3443678067373361,      !- Hour 8
    0.6574294492258235,      !- Hour 9
    0.9470114685276743,      !- Hour 10
    0.9939707149009475,      !- Hour 11
    0.9470114685276743,      !- Hour 12
    0.9391849274654621,      !- Hour 13
    0.7043886955990966,      !- Hour 14
    0.5869905796659138,      !- Hour 15
    0.4774190047949433,      !- Hour 16
    0.2895820193018508,      !- Hour 17
    0.1800104444308802,      !- Hour 18
    0.1017450338087584,      !- Hour 19
    0.0626123284976975,      !- Hour 20
    0.0313061642488487,      !- Hour 21
    0.0234796231866366,      !- Hour 22
    0.0234796231866366,      !- Hour 23
    0.0234796231866366;      !- Hour 24

Schedule:Week:Compact,
    Pool_PumpWk01,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay01,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay01,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay01,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay01;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk02,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay02,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay02,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay02,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay02;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk03,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay03,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay03,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay03,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay03;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk04,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay04,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay04,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay04,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay04;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk05,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay05,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay05,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay05,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay05;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk06,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay06,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay06,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay06,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay06;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk07,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay07,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay07,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay07,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay07;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk08,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay08,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay08,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay08,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay08;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk09,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay09,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay09,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay09,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay09;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk10,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay10,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay10,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay10,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay10;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk11,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay11,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay11,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay11,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay11;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Pool_PumpWk12,           !- Name
    For: Weekdays,           !- DayType List 1
    Pool_PumpDay12,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Pool_PumpDay12,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Pool_PumpDay12,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Pool_PumpDay12;          !- Schedule:Day Name 4

Schedule:Year,
    Pool_Pump,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Pool_PumpWk01,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Pool_PumpWk02,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Pool_PumpWk03,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Pool_PumpWk04,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Pool_PumpWk05,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Pool_PumpWk06,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Pool_PumpWk07,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Pool_PumpWk08,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Pool_PumpWk09,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Pool_PumpWk10,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Pool_PumpWk11,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Pool_PumpWk12,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    RangeHoodDay,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Week:Compact,
    RangeHoodWk,             !- Name
    For: Weekdays,           !- DayType List 1
    RangeHoodDay,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RangeHoodDay,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RangeHoodDay,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RangeHoodDay;            !- Schedule:Day Name 4

Schedule:Year,
    RangeHood,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    RangeHoodWk,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Hourly,
    RefrigeratorDay01,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.610948905109489,       !- Hour 1
    0.5956751824817517,      !- Hour 2
    0.5804014598540145,      !- Hour 3
    0.5651277372262773,      !- Hour 4
    0.5498540145985401,      !- Hour 5
    0.5498540145985401,      !- Hour 6
    0.5804014598540145,      !- Hour 7
    0.610948905109489,       !- Hour 8
    0.626222627737226,       !- Hour 9
    0.626222627737226,       !- Hour 10
    0.610948905109489,       !- Hour 11
    0.610948905109489,       !- Hour 12
    0.6414963503649633,      !- Hour 13
    0.6414963503649633,      !- Hour 14
    0.6414963503649633,      !- Hour 15
    0.626222627737226,       !- Hour 16
    0.6720437956204378,      !- Hour 17
    0.7331386861313867,      !- Hour 18
    0.7636861313868611,      !- Hour 19
    0.7331386861313867,      !- Hour 20
    0.7178649635036495,      !- Hour 21
    0.7025912408759122,      !- Hour 22
    0.6720437956204378,      !- Hour 23
    0.626222627737226;       !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay02,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6094890510948904,      !- Hour 1
    0.5942518248175181,      !- Hour 2
    0.5790145985401459,      !- Hour 3
    0.5637773722627737,      !- Hour 4
    0.5485401459854015,      !- Hour 5
    0.5485401459854015,      !- Hour 6
    0.5790145985401459,      !- Hour 7
    0.6094890510948904,      !- Hour 8
    0.6247262773722626,      !- Hour 9
    0.6247262773722626,      !- Hour 10
    0.6094890510948904,      !- Hour 11
    0.6094890510948904,      !- Hour 12
    0.6399635036496351,      !- Hour 13
    0.6399635036496351,      !- Hour 14
    0.6399635036496351,      !- Hour 15
    0.6247262773722626,      !- Hour 16
    0.6704379562043795,      !- Hour 17
    0.7313868613138684,      !- Hour 18
    0.7618613138686131,      !- Hour 19
    0.7313868613138684,      !- Hour 20
    0.7161496350364962,      !- Hour 21
    0.700912408759124,       !- Hour 22
    0.6704379562043795,      !- Hour 23
    0.6247262773722626;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay03,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7912408759124087,      !- Hour 1
    0.7714598540145985,      !- Hour 2
    0.7516788321167882,      !- Hour 3
    0.7318978102189782,      !- Hour 4
    0.712116788321168,       !- Hour 5
    0.712116788321168,       !- Hour 6
    0.7516788321167882,      !- Hour 7
    0.7912408759124087,      !- Hour 8
    0.8110218978102188,      !- Hour 9
    0.8110218978102188,      !- Hour 10
    0.7912408759124087,      !- Hour 11
    0.7912408759124087,      !- Hour 12
    0.8308029197080292,      !- Hour 13
    0.8308029197080292,      !- Hour 14
    0.8308029197080292,      !- Hour 15
    0.8110218978102188,      !- Hour 16
    0.8703649635036497,      !- Hour 17
    0.9494890510948903,      !- Hour 18
    0.9890510948905109,      !- Hour 19
    0.9494890510948903,      !- Hour 20
    0.9297080291970802,      !- Hour 21
    0.90992700729927,        !- Hour 22
    0.8703649635036497,      !- Hour 23
    0.8110218978102188;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay04,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7912408759124087,      !- Hour 1
    0.7714598540145985,      !- Hour 2
    0.7516788321167882,      !- Hour 3
    0.7318978102189782,      !- Hour 4
    0.712116788321168,       !- Hour 5
    0.712116788321168,       !- Hour 6
    0.7516788321167882,      !- Hour 7
    0.7912408759124087,      !- Hour 8
    0.8110218978102188,      !- Hour 9
    0.8110218978102188,      !- Hour 10
    0.7912408759124087,      !- Hour 11
    0.7912408759124087,      !- Hour 12
    0.8308029197080292,      !- Hour 13
    0.8308029197080292,      !- Hour 14
    0.8308029197080292,      !- Hour 15
    0.8110218978102188,      !- Hour 16
    0.8703649635036497,      !- Hour 17
    0.9494890510948903,      !- Hour 18
    0.9890510948905109,      !- Hour 19
    0.9494890510948903,      !- Hour 20
    0.9297080291970802,      !- Hour 21
    0.90992700729927,        !- Hour 22
    0.8703649635036497,      !- Hour 23
    0.8110218978102188;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay05,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7912408759124087,      !- Hour 1
    0.7714598540145985,      !- Hour 2
    0.7516788321167882,      !- Hour 3
    0.7318978102189782,      !- Hour 4
    0.712116788321168,       !- Hour 5
    0.712116788321168,       !- Hour 6
    0.7516788321167882,      !- Hour 7
    0.7912408759124087,      !- Hour 8
    0.8110218978102188,      !- Hour 9
    0.8110218978102188,      !- Hour 10
    0.7912408759124087,      !- Hour 11
    0.7912408759124087,      !- Hour 12
    0.8308029197080292,      !- Hour 13
    0.8308029197080292,      !- Hour 14
    0.8308029197080292,      !- Hour 15
    0.8110218978102188,      !- Hour 16
    0.8703649635036497,      !- Hour 17
    0.9494890510948903,      !- Hour 18
    0.9890510948905109,      !- Hour 19
    0.9494890510948903,      !- Hour 20
    0.9297080291970802,      !- Hour 21
    0.90992700729927,        !- Hour 22
    0.8703649635036497,      !- Hour 23
    0.8110218978102188;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay06,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7799999999999999,      !- Hour 2
    0.76,                    !- Hour 3
    0.7400000000000001,      !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.76,                    !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.8199999999999998,      !- Hour 9
    0.8199999999999998,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.84,                    !- Hour 13
    0.84,                    !- Hour 14
    0.84,                    !- Hour 15
    0.8199999999999998,      !- Hour 16
    0.88,                    !- Hour 17
    0.9599999999999999,      !- Hour 18
    1,                       !- Hour 19
    0.9599999999999999,      !- Hour 20
    0.94,                    !- Hour 21
    0.9199999999999999,      !- Hour 22
    0.88,                    !- Hour 23
    0.8199999999999998;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay07,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7799999999999999,      !- Hour 2
    0.76,                    !- Hour 3
    0.7400000000000001,      !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.76,                    !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.8199999999999998,      !- Hour 9
    0.8199999999999998,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.84,                    !- Hour 13
    0.84,                    !- Hour 14
    0.84,                    !- Hour 15
    0.8199999999999998,      !- Hour 16
    0.88,                    !- Hour 17
    0.9599999999999999,      !- Hour 18
    1,                       !- Hour 19
    0.9599999999999999,      !- Hour 20
    0.94,                    !- Hour 21
    0.9199999999999999,      !- Hour 22
    0.88,                    !- Hour 23
    0.8199999999999998;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay08,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7799999999999999,      !- Hour 2
    0.76,                    !- Hour 3
    0.7400000000000001,      !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.76,                    !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.8199999999999998,      !- Hour 9
    0.8199999999999998,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.84,                    !- Hour 13
    0.84,                    !- Hour 14
    0.84,                    !- Hour 15
    0.8199999999999998,      !- Hour 16
    0.88,                    !- Hour 17
    0.9599999999999999,      !- Hour 18
    1,                       !- Hour 19
    0.9599999999999999,      !- Hour 20
    0.94,                    !- Hour 21
    0.9199999999999999,      !- Hour 22
    0.88,                    !- Hour 23
    0.8199999999999998;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay09,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7799999999999999,      !- Hour 2
    0.76,                    !- Hour 3
    0.7400000000000001,      !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.76,                    !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.8199999999999998,      !- Hour 9
    0.8199999999999998,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.84,                    !- Hour 13
    0.84,                    !- Hour 14
    0.84,                    !- Hour 15
    0.8199999999999998,      !- Hour 16
    0.88,                    !- Hour 17
    0.9599999999999999,      !- Hour 18
    1,                       !- Hour 19
    0.9599999999999999,      !- Hour 20
    0.94,                    !- Hour 21
    0.9199999999999999,      !- Hour 22
    0.88,                    !- Hour 23
    0.8199999999999998;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay10,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6795620437956204,      !- Hour 1
    0.6625729927007299,      !- Hour 2
    0.6455839416058393,      !- Hour 3
    0.6285948905109489,      !- Hour 4
    0.6116058394160584,      !- Hour 5
    0.6116058394160584,      !- Hour 6
    0.6455839416058393,      !- Hour 7
    0.6795620437956204,      !- Hour 8
    0.6965510948905108,      !- Hour 9
    0.6965510948905108,      !- Hour 10
    0.6795620437956204,      !- Hour 11
    0.6795620437956204,      !- Hour 12
    0.7135401459854014,      !- Hour 13
    0.7135401459854014,      !- Hour 14
    0.7135401459854014,      !- Hour 15
    0.6965510948905108,      !- Hour 16
    0.7475182481751825,      !- Hour 17
    0.8154744525547445,      !- Hour 18
    0.8494525547445255,      !- Hour 19
    0.8154744525547445,      !- Hour 20
    0.7984854014598539,      !- Hour 21
    0.7814963503649635,      !- Hour 22
    0.7475182481751825,      !- Hour 23
    0.6965510948905108;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay11,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6751824817518248,      !- Hour 1
    0.6583029197080291,      !- Hour 2
    0.6414233576642335,      !- Hour 3
    0.6245437956204379,      !- Hour 4
    0.6076642335766423,      !- Hour 5
    0.6076642335766423,      !- Hour 6
    0.6414233576642335,      !- Hour 7
    0.6751824817518248,      !- Hour 8
    0.6920620437956203,      !- Hour 9
    0.6920620437956203,      !- Hour 10
    0.6751824817518248,      !- Hour 11
    0.6751824817518248,      !- Hour 12
    0.708941605839416,       !- Hour 13
    0.708941605839416,       !- Hour 14
    0.708941605839416,       !- Hour 15
    0.6920620437956203,      !- Hour 16
    0.7427007299270073,      !- Hour 17
    0.8102189781021897,      !- Hour 18
    0.843978102189781,       !- Hour 19
    0.8102189781021897,      !- Hour 20
    0.7933394160583941,      !- Hour 21
    0.7764598540145985,      !- Hour 22
    0.7427007299270073,      !- Hour 23
    0.6920620437956203;      !- Hour 24

Schedule:Day:Hourly,
    RefrigeratorDay12,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.610948905109489,       !- Hour 1
    0.5956751824817517,      !- Hour 2
    0.5804014598540145,      !- Hour 3
    0.5651277372262773,      !- Hour 4
    0.5498540145985401,      !- Hour 5
    0.5498540145985401,      !- Hour 6
    0.5804014598540145,      !- Hour 7
    0.610948905109489,       !- Hour 8
    0.626222627737226,       !- Hour 9
    0.626222627737226,       !- Hour 10
    0.610948905109489,       !- Hour 11
    0.610948905109489,       !- Hour 12
    0.6414963503649633,      !- Hour 13
    0.6414963503649633,      !- Hour 14
    0.6414963503649633,      !- Hour 15
    0.626222627737226,       !- Hour 16
    0.6720437956204378,      !- Hour 17
    0.7331386861313867,      !- Hour 18
    0.7636861313868611,      !- Hour 19
    0.7331386861313867,      !- Hour 20
    0.7178649635036495,      !- Hour 21
    0.7025912408759122,      !- Hour 22
    0.6720437956204378,      !- Hour 23
    0.626222627737226;       !- Hour 24

Schedule:Week:Compact,
    RefrigeratorWk01,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay01,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay01,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay01,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay01;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk02,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay02,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay02,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay02,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay02;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk03,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay03,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay03,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay03,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay03;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk04,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay04,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay04,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay04,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay04;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk05,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay05,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay05,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay05,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay05;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk06,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay06,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay06,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay06,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay06;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk07,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay07,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay07,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay07,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay07;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk08,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay08,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay08,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay08,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay08;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk09,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay09,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay09,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay09,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay09;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk10,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay10,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay10,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay10,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay10;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk11,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay11,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay11,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay11,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay11;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    RefrigeratorWk12,        !- Name
    For: Weekdays,           !- DayType List 1
    RefrigeratorDay12,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    RefrigeratorDay12,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    RefrigeratorDay12,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    RefrigeratorDay12;       !- Schedule:Day Name 4

Schedule:Year,
    Refrigerator,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    RefrigeratorWk01,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    RefrigeratorWk02,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    RefrigeratorWk03,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    RefrigeratorWk04,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    RefrigeratorWk05,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    RefrigeratorWk06,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    RefrigeratorWk07,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    RefrigeratorWk08,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    RefrigeratorWk09,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    RefrigeratorWk10,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    RefrigeratorWk11,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    RefrigeratorWk12,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Constant,ShowerLatSchedule,FRACTION,0.4871972318339101;

Schedule:Day:Hourly,
    ShowersDayMult0,         !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0870056497175141,      !- Hour 1
    0.0395480225988701,      !- Hour 2
    0.023728813559322,       !- Hour 3
    0.0395480225988701,      !- Hour 4
    0.1107344632768361,      !- Hour 5
    0.4112994350282486,      !- Hour 6
    0.9333333333333333,      !- Hour 7
    0.9254237288135593,      !- Hour 8
    0.751412429378531,       !- Hour 9
    0.5853107344632769,      !- Hour 10
    0.4745762711864407,      !- Hour 11
    0.3717514124293785,      !- Hour 12
    0.2689265536723164,      !- Hour 13
    0.2293785310734463,      !- Hour 14
    0.2056497175141243,      !- Hour 15
    0.1977401129943503,      !- Hour 16
    0.2372881355932203,      !- Hour 17
    0.3084745762711864,      !- Hour 18
    0.3322033898305085,      !- Hour 19
    0.3322033898305085,      !- Hour 20
    0.3322033898305085,      !- Hour 21
    0.3242937853107344,      !- Hour 22
    0.2293785310734463,      !- Hour 23
    0.1661016949152543;      !- Hour 24

Schedule:Day:Hourly,
    ShowersDayMult1,         !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0932203389830508,      !- Hour 1
    0.0423728813559322,      !- Hour 2
    0.0254237288135593,      !- Hour 3
    0.0423728813559322,      !- Hour 4
    0.1186440677966101,      !- Hour 5
    0.4406779661016949,      !- Hour 6
    1,                       !- Hour 7
    0.9915254237288135,      !- Hour 8
    0.8050847457627118,      !- Hour 9
    0.6271186440677966,      !- Hour 10
    0.5084745762711864,      !- Hour 11
    0.3983050847457627,      !- Hour 12
    0.288135593220339,       !- Hour 13
    0.2457627118644067,      !- Hour 14
    0.2203389830508475,      !- Hour 15
    0.211864406779661,       !- Hour 16
    0.2542372881355932,      !- Hour 17
    0.3305084745762711,      !- Hour 18
    0.3559322033898306,      !- Hour 19
    0.3559322033898306,      !- Hour 20
    0.3559322033898306,      !- Hour 21
    0.347457627118644,       !- Hour 22
    0.2457627118644067,      !- Hour 23
    0.1779661016949153;      !- Hour 24

Schedule:Day:Hourly,
    ShowersDayMult2,         !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Week:Compact,
    ShowersWk,               !- Name
    For: Weekdays,           !- DayType List 1
    ShowersDayMult0,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ShowersDayMult2,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ShowersDayMult2,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ShowersDayMult1;         !- Schedule:Day Name 4

Schedule:Year,
    Showers,                 !- Name
    FRACTION,                !- Schedule Type Limits Name
    ShowersWk,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,ShowerSensSchedule,FRACTION,0.5128027681660899;
Schedule:Constant,SinkLatSchedule,FRACTION,0.3122222222222222;

Schedule:Day:Hourly,
    SinksDayMult0,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1758974358974359,      !- Hour 1
    0.0879487179487179,      !- Hour 2
    0.0628205128205128,      !- Hour 3
    0.0628205128205128,      !- Hour 4
    0.0879487179487179,      !- Hour 5
    0.2261538461538462,      !- Hour 6
    0.5276923076923077,      !- Hour 7
    0.778974358974359,       !- Hour 8
    0.8292307692307693,      !- Hour 9
    0.778974358974359,       !- Hour 10
    0.6784615384615384,      !- Hour 11
    0.6282051282051283,      !- Hour 12
    0.6156410256410257,      !- Hour 13
    0.5653846153846154,      !- Hour 14
    0.5402564102564102,      !- Hour 15
    0.515128205128205,       !- Hour 16
    0.6030769230769231,      !- Hour 17
    0.8166666666666667,      !- Hour 18
    0.9423076923076923,      !- Hour 19
    0.8669230769230771,      !- Hour 20
    0.7161538461538463,      !- Hour 21
    0.6030769230769231,      !- Hour 22
    0.5025641025641026,      !- Hour 23
    0.3392307692307692;      !- Hour 24

Schedule:Day:Hourly,
    SinksDayMult1,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    SinksDayMult2,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1866666666666666,      !- Hour 1
    0.0933333333333333,      !- Hour 2
    0.0666666666666667,      !- Hour 3
    0.0666666666666667,      !- Hour 4
    0.0933333333333333,      !- Hour 5
    0.24,                    !- Hour 6
    0.56,                    !- Hour 7
    0.8266666666666667,      !- Hour 8
    0.8800000000000001,      !- Hour 9
    0.8266666666666667,      !- Hour 10
    0.7200000000000001,      !- Hour 11
    0.6666666666666667,      !- Hour 12
    0.6533333333333334,      !- Hour 13
    0.6,                     !- Hour 14
    0.5733333333333334,      !- Hour 15
    0.5466666666666665,      !- Hour 16
    0.64,                    !- Hour 17
    0.8666666666666667,      !- Hour 18
    1,                       !- Hour 19
    0.9200000000000002,      !- Hour 20
    0.76,                    !- Hour 21
    0.64,                    !- Hour 22
    0.5333333333333333,      !- Hour 23
    0.36;                    !- Hour 24

Schedule:Week:Compact,
    SinksWk,                 !- Name
    For: Weekdays,           !- DayType List 1
    SinksDayMult0,           !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    SinksDayMult1,           !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    SinksDayMult1,           !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    SinksDayMult2;           !- Schedule:Day Name 4

Schedule:Year,
    Sinks,                   !- Name
    FRACTION,                !- Schedule Type Limits Name
    SinksWk,                 !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,SinkSensSchedule,FRACTION,0.6877777777777778;
Schedule:Constant,SSBWaterTempSchedule,TEMPERATURE,43.333333333333336;
Schedule:Constant,SupplyFanAvailability,FRACTION,1;
Schedule:Constant,SupplyFanOperation,MULTIPLIER,0;

Schedule:Day:Hourly,
    TmainsSchedule01d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    7.995982689529973,       !- Hour 1
    7.995982689529973,       !- Hour 2
    7.995982689529973,       !- Hour 3
    7.995982689529973,       !- Hour 4
    7.995982689529973,       !- Hour 5
    7.995982689529973,       !- Hour 6
    7.995982689529973,       !- Hour 7
    7.995982689529973,       !- Hour 8
    7.995982689529973,       !- Hour 9
    7.995982689529973,       !- Hour 10
    7.995982689529973,       !- Hour 11
    7.995982689529973,       !- Hour 12
    7.995982689529973,       !- Hour 13
    7.995982689529973,       !- Hour 14
    7.995982689529973,       !- Hour 15
    7.995982689529973,       !- Hour 16
    7.995982689529973,       !- Hour 17
    7.995982689529973,       !- Hour 18
    7.995982689529973,       !- Hour 19
    7.995982689529973,       !- Hour 20
    7.995982689529973,       !- Hour 21
    7.995982689529973,       !- Hour 22
    7.995982689529973,       !- Hour 23
    7.995982689529973;       !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule02d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    7.243847372204853,       !- Hour 1
    7.243847372204853,       !- Hour 2
    7.243847372204853,       !- Hour 3
    7.243847372204853,       !- Hour 4
    7.243847372204853,       !- Hour 5
    7.243847372204853,       !- Hour 6
    7.243847372204853,       !- Hour 7
    7.243847372204853,       !- Hour 8
    7.243847372204853,       !- Hour 9
    7.243847372204853,       !- Hour 10
    7.243847372204853,       !- Hour 11
    7.243847372204853,       !- Hour 12
    7.243847372204853,       !- Hour 13
    7.243847372204853,       !- Hour 14
    7.243847372204853,       !- Hour 15
    7.243847372204853,       !- Hour 16
    7.243847372204853,       !- Hour 17
    7.243847372204853,       !- Hour 18
    7.243847372204853,       !- Hour 19
    7.243847372204853,       !- Hour 20
    7.243847372204853,       !- Hour 21
    7.243847372204853,       !- Hour 22
    7.243847372204853,       !- Hour 23
    7.243847372204853;       !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule03d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    8.439617563612384,       !- Hour 1
    8.439617563612384,       !- Hour 2
    8.439617563612384,       !- Hour 3
    8.439617563612384,       !- Hour 4
    8.439617563612384,       !- Hour 5
    8.439617563612384,       !- Hour 6
    8.439617563612384,       !- Hour 7
    8.439617563612384,       !- Hour 8
    8.439617563612384,       !- Hour 9
    8.439617563612384,       !- Hour 10
    8.439617563612384,       !- Hour 11
    8.439617563612384,       !- Hour 12
    8.439617563612384,       !- Hour 13
    8.439617563612384,       !- Hour 14
    8.439617563612384,       !- Hour 15
    8.439617563612384,       !- Hour 16
    8.439617563612384,       !- Hour 17
    8.439617563612384,       !- Hour 18
    8.439617563612384,       !- Hour 19
    8.439617563612384,       !- Hour 20
    8.439617563612384,       !- Hour 21
    8.439617563612384,       !- Hour 22
    8.439617563612384,       !- Hour 23
    8.439617563612384;       !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule04d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    11.271597335985753,      !- Hour 1
    11.271597335985753,      !- Hour 2
    11.271597335985753,      !- Hour 3
    11.271597335985753,      !- Hour 4
    11.271597335985753,      !- Hour 5
    11.271597335985753,      !- Hour 6
    11.271597335985753,      !- Hour 7
    11.271597335985753,      !- Hour 8
    11.271597335985753,      !- Hour 9
    11.271597335985753,      !- Hour 10
    11.271597335985753,      !- Hour 11
    11.271597335985753,      !- Hour 12
    11.271597335985753,      !- Hour 13
    11.271597335985753,      !- Hour 14
    11.271597335985753,      !- Hour 15
    11.271597335985753,      !- Hour 16
    11.271597335985753,      !- Hour 17
    11.271597335985753,      !- Hour 18
    11.271597335985753,      !- Hour 19
    11.271597335985753,      !- Hour 20
    11.271597335985753,      !- Hour 21
    11.271597335985753,      !- Hour 22
    11.271597335985753,      !- Hour 23
    11.271597335985753;      !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule05d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    15.001587519526513,      !- Hour 1
    15.001587519526513,      !- Hour 2
    15.001587519526513,      !- Hour 3
    15.001587519526513,      !- Hour 4
    15.001587519526513,      !- Hour 5
    15.001587519526513,      !- Hour 6
    15.001587519526513,      !- Hour 7
    15.001587519526513,      !- Hour 8
    15.001587519526513,      !- Hour 9
    15.001587519526513,      !- Hour 10
    15.001587519526513,      !- Hour 11
    15.001587519526513,      !- Hour 12
    15.001587519526513,      !- Hour 13
    15.001587519526513,      !- Hour 14
    15.001587519526513,      !- Hour 15
    15.001587519526513,      !- Hour 16
    15.001587519526513,      !- Hour 17
    15.001587519526513,      !- Hour 18
    15.001587519526513,      !- Hour 19
    15.001587519526513,      !- Hour 20
    15.001587519526513,      !- Hour 21
    15.001587519526513,      !- Hour 22
    15.001587519526513,      !- Hour 23
    15.001587519526513;      !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule06d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    18.657308692006104,      !- Hour 1
    18.657308692006104,      !- Hour 2
    18.657308692006104,      !- Hour 3
    18.657308692006104,      !- Hour 4
    18.657308692006104,      !- Hour 5
    18.657308692006104,      !- Hour 6
    18.657308692006104,      !- Hour 7
    18.657308692006104,      !- Hour 8
    18.657308692006104,      !- Hour 9
    18.657308692006104,      !- Hour 10
    18.657308692006104,      !- Hour 11
    18.657308692006104,      !- Hour 12
    18.657308692006104,      !- Hour 13
    18.657308692006104,      !- Hour 14
    18.657308692006104,      !- Hour 15
    18.657308692006104,      !- Hour 16
    18.657308692006104,      !- Hour 17
    18.657308692006104,      !- Hour 18
    18.657308692006104,      !- Hour 19
    18.657308692006104,      !- Hour 20
    18.657308692006104,      !- Hour 21
    18.657308692006104,      !- Hour 22
    18.657308692006104,      !- Hour 23
    18.657308692006104;      !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule07d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.285840793449164,      !- Hour 1
    21.285840793449164,      !- Hour 2
    21.285840793449164,      !- Hour 3
    21.285840793449164,      !- Hour 4
    21.285840793449164,      !- Hour 5
    21.285840793449164,      !- Hour 6
    21.285840793449164,      !- Hour 7
    21.285840793449164,      !- Hour 8
    21.285840793449164,      !- Hour 9
    21.285840793449164,      !- Hour 10
    21.285840793449164,      !- Hour 11
    21.285840793449164,      !- Hour 12
    21.285840793449164,      !- Hour 13
    21.285840793449164,      !- Hour 14
    21.285840793449164,      !- Hour 15
    21.285840793449164,      !- Hour 16
    21.285840793449164,      !- Hour 17
    21.285840793449164,      !- Hour 18
    21.285840793449164,      !- Hour 19
    21.285840793449164,      !- Hour 20
    21.285840793449164,      !- Hour 21
    21.285840793449164,      !- Hour 22
    21.285840793449164,      !- Hour 23
    21.285840793449164;      !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule08d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    22.202016424708752,      !- Hour 1
    22.202016424708752,      !- Hour 2
    22.202016424708752,      !- Hour 3
    22.202016424708752,      !- Hour 4
    22.202016424708752,      !- Hour 5
    22.202016424708752,      !- Hour 6
    22.202016424708752,      !- Hour 7
    22.202016424708752,      !- Hour 8
    22.202016424708752,      !- Hour 9
    22.202016424708752,      !- Hour 10
    22.202016424708752,      !- Hour 11
    22.202016424708752,      !- Hour 12
    22.202016424708752,      !- Hour 13
    22.202016424708752,      !- Hour 14
    22.202016424708752,      !- Hour 15
    22.202016424708752,      !- Hour 16
    22.202016424708752,      !- Hour 17
    22.202016424708752,      !- Hour 18
    22.202016424708752,      !- Hour 19
    22.202016424708752,      !- Hour 20
    22.202016424708752,      !- Hour 21
    22.202016424708752,      !- Hour 22
    22.202016424708752,      !- Hour 23
    22.202016424708752;      !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule09d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.167020288803194,      !- Hour 1
    21.167020288803194,      !- Hour 2
    21.167020288803194,      !- Hour 3
    21.167020288803194,      !- Hour 4
    21.167020288803194,      !- Hour 5
    21.167020288803194,      !- Hour 6
    21.167020288803194,      !- Hour 7
    21.167020288803194,      !- Hour 8
    21.167020288803194,      !- Hour 9
    21.167020288803194,      !- Hour 10
    21.167020288803194,      !- Hour 11
    21.167020288803194,      !- Hour 12
    21.167020288803194,      !- Hour 13
    21.167020288803194,      !- Hour 14
    21.167020288803194,      !- Hour 15
    21.167020288803194,      !- Hour 16
    21.167020288803194,      !- Hour 17
    21.167020288803194,      !- Hour 18
    21.167020288803194,      !- Hour 19
    21.167020288803194,      !- Hour 20
    21.167020288803194,      !- Hour 21
    21.167020288803194,      !- Hour 22
    21.167020288803194,      !- Hour 23
    21.167020288803194;      !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule10d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    18.450640078329528,      !- Hour 1
    18.450640078329528,      !- Hour 2
    18.450640078329528,      !- Hour 3
    18.450640078329528,      !- Hour 4
    18.450640078329528,      !- Hour 5
    18.450640078329528,      !- Hour 6
    18.450640078329528,      !- Hour 7
    18.450640078329528,      !- Hour 8
    18.450640078329528,      !- Hour 9
    18.450640078329528,      !- Hour 10
    18.450640078329528,      !- Hour 11
    18.450640078329528,      !- Hour 12
    18.450640078329528,      !- Hour 13
    18.450640078329528,      !- Hour 14
    18.450640078329528,      !- Hour 15
    18.450640078329528,      !- Hour 16
    18.450640078329528,      !- Hour 17
    18.450640078329528,      !- Hour 18
    18.450640078329528,      !- Hour 19
    18.450640078329528,      !- Hour 20
    18.450640078329528,      !- Hour 21
    18.450640078329528,      !- Hour 22
    18.450640078329528,      !- Hour 23
    18.450640078329528;      !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule11d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    14.760942155833881,      !- Hour 1
    14.760942155833881,      !- Hour 2
    14.760942155833881,      !- Hour 3
    14.760942155833881,      !- Hour 4
    14.760942155833881,      !- Hour 5
    14.760942155833881,      !- Hour 6
    14.760942155833881,      !- Hour 7
    14.760942155833881,      !- Hour 8
    14.760942155833881,      !- Hour 9
    14.760942155833881,      !- Hour 10
    14.760942155833881,      !- Hour 11
    14.760942155833881,      !- Hour 12
    14.760942155833881,      !- Hour 13
    14.760942155833881,      !- Hour 14
    14.760942155833881,      !- Hour 15
    14.760942155833881,      !- Hour 16
    14.760942155833881,      !- Hour 17
    14.760942155833881,      !- Hour 18
    14.760942155833881,      !- Hour 19
    14.760942155833881,      !- Hour 20
    14.760942155833881,      !- Hour 21
    14.760942155833881,      !- Hour 22
    14.760942155833881,      !- Hour 23
    14.760942155833881;      !- Hour 24

Schedule:Day:Hourly,
    TmainsSchedule12d,       !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    11.059703144780851,      !- Hour 1
    11.059703144780851,      !- Hour 2
    11.059703144780851,      !- Hour 3
    11.059703144780851,      !- Hour 4
    11.059703144780851,      !- Hour 5
    11.059703144780851,      !- Hour 6
    11.059703144780851,      !- Hour 7
    11.059703144780851,      !- Hour 8
    11.059703144780851,      !- Hour 9
    11.059703144780851,      !- Hour 10
    11.059703144780851,      !- Hour 11
    11.059703144780851,      !- Hour 12
    11.059703144780851,      !- Hour 13
    11.059703144780851,      !- Hour 14
    11.059703144780851,      !- Hour 15
    11.059703144780851,      !- Hour 16
    11.059703144780851,      !- Hour 17
    11.059703144780851,      !- Hour 18
    11.059703144780851,      !- Hour 19
    11.059703144780851,      !- Hour 20
    11.059703144780851,      !- Hour 21
    11.059703144780851,      !- Hour 22
    11.059703144780851,      !- Hour 23
    11.059703144780851;      !- Hour 24

Schedule:Week:Compact,
    TmainsSchedule01,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule01d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule01d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule01d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule01d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule02,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule02d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule02d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule02d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule02d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule03,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule03d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule03d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule03d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule03d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule04,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule04d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule04d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule04d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule04d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule05,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule05d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule05d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule05d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule05d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule06,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule06d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule06d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule06d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule06d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule07,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule07d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule07d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule07d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule07d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule08,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule08d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule08d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule08d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule08d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule09,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule09d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule09d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule09d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule09d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule10,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule10d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule10d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule10d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule10d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule11,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule11d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule11d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule11d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule11d;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    TmainsSchedule12,        !- Name
    For: Weekdays,           !- DayType List 1
    TmainsSchedule12d,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    TmainsSchedule12d,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    TmainsSchedule12d,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    TmainsSchedule12d;       !- Schedule:Day Name 4

Schedule:Year,
    TmainsSchedule,          !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    TmainsSchedule01,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    TmainsSchedule02,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    TmainsSchedule03,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    TmainsSchedule04,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    TmainsSchedule05,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    TmainsSchedule06,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    TmainsSchedule07,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    TmainsSchedule08,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    TmainsSchedule09,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    TmainsSchedule10,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    TmainsSchedule11,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    TmainsSchedule12,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    Total_Mels01Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5876080578085624,      !- Hour 1
    0.5470882971116933,      !- Hour 2
    0.5432523075064831,      !- Hour 3
    0.5316951834791096,      !- Hour 4
    0.5035467545267807,      !- Hour 5
    0.5517150727986841,      !- Hour 6
    0.6414871266294059,      !- Hour 7
    0.6894340091458872,      !- Hour 8
    0.5495933168531425,      !- Hour 9
    0.430804748709819,       !- Hour 10
    0.4434274559884194,      !- Hour 11
    0.4525557300620422,      !- Hour 12
    0.4413839908173248,      !- Hour 13
    0.4779687729732391,      !- Hour 14
    0.5119045564269163,      !- Hour 15
    0.5320757969067018,      !- Hour 16
    0.6384368291925154,      !- Hour 17
    0.8075209844922194,      !- Hour 18
    0.9071177360592739,      !- Hour 19
    0.9504549656978976,      !- Hour 20
    0.9937707902656595,      !- Hour 21
    0.9650065063843285,      !- Hour 22
    0.8311607835322544,      !- Hour 23
    0.7165297045236274;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels01Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5876080578085624,      !- Hour 1
    0.5470882971116933,      !- Hour 2
    0.5432523075064831,      !- Hour 3
    0.5316951834791096,      !- Hour 4
    0.5035467545267807,      !- Hour 5
    0.5517150727986841,      !- Hour 6
    0.6414871266294059,      !- Hour 7
    0.6894340091458872,      !- Hour 8
    0.5495933168531425,      !- Hour 9
    0.430804748709819,       !- Hour 10
    0.4434274559884194,      !- Hour 11
    0.4525557300620422,      !- Hour 12
    0.4413839908173248,      !- Hour 13
    0.4779687729732391,      !- Hour 14
    0.5119045564269163,      !- Hour 15
    0.5320757969067018,      !- Hour 16
    0.6384368291925154,      !- Hour 17
    0.8075209844922194,      !- Hour 18
    0.9071177360592739,      !- Hour 19
    0.9504549656978976,      !- Hour 20
    0.9937707902656595,      !- Hour 21
    0.9650065063843285,      !- Hour 22
    0.8311607835322544,      !- Hour 23
    0.7165297045236274;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels01Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5876080578085624,      !- Hour 1
    0.5470882971116933,      !- Hour 2
    0.5432523075064831,      !- Hour 3
    0.5316951834791096,      !- Hour 4
    0.5035467545267807,      !- Hour 5
    0.5517150727986841,      !- Hour 6
    0.6414871266294059,      !- Hour 7
    0.6894340091458872,      !- Hour 8
    0.5495933168531425,      !- Hour 9
    0.430804748709819,       !- Hour 10
    0.4434274559884194,      !- Hour 11
    0.4525557300620422,      !- Hour 12
    0.4413839908173248,      !- Hour 13
    0.4779687729732391,      !- Hour 14
    0.5119045564269163,      !- Hour 15
    0.5320757969067018,      !- Hour 16
    0.6384368291925154,      !- Hour 17
    0.8075209844922194,      !- Hour 18
    0.9071177360592739,      !- Hour 19
    0.9504549656978976,      !- Hour 20
    0.9937707902656595,      !- Hour 21
    0.9650065063843285,      !- Hour 22
    0.8311607835322544,      !- Hour 23
    0.7165297045236274;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels02Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5910397427541214,      !- Hour 1
    0.5502339851885168,      !- Hour 2
    0.546387414899249,       !- Hour 3
    0.5347478913113913,      !- Hour 4
    0.5063741737321913,      !- Hour 5
    0.5548544922082624,      !- Hour 6
    0.6452654671123095,      !- Hour 7
    0.6935716177087231,      !- Hour 8
    0.5526940555783261,      !- Hour 9
    0.4330274813662133,      !- Hour 10
    0.4457522984584267,      !- Hour 11
    0.4549510030341511,      !- Hour 12
    0.4436831913414486,      !- Hour 13
    0.4805362823487621,      !- Hour 14
    0.5147087600102427,      !- Hour 15
    0.5349765604135651,      !- Hour 16
    0.6419933959315935,      !- Hour 17
    0.8122743023339195,      !- Hour 18
    0.9126599580635285,      !- Hour 19
    0.9563473985034338,      !- Hour 20
    1,                       !- Hour 21
    0.9710587552135159,      !- Hour 22
    0.8362968725278699,      !- Hour 23
    0.7208663682141281;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels02Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5910397427541214,      !- Hour 1
    0.5502339851885168,      !- Hour 2
    0.546387414899249,       !- Hour 3
    0.5347478913113913,      !- Hour 4
    0.5063741737321913,      !- Hour 5
    0.5548544922082624,      !- Hour 6
    0.6452654671123095,      !- Hour 7
    0.6935716177087231,      !- Hour 8
    0.5526940555783261,      !- Hour 9
    0.4330274813662133,      !- Hour 10
    0.4457522984584267,      !- Hour 11
    0.4549510030341511,      !- Hour 12
    0.4436831913414486,      !- Hour 13
    0.4805362823487621,      !- Hour 14
    0.5147087600102427,      !- Hour 15
    0.5349765604135651,      !- Hour 16
    0.6419933959315935,      !- Hour 17
    0.8122743023339195,      !- Hour 18
    0.9126599580635285,      !- Hour 19
    0.9563473985034338,      !- Hour 20
    1,                       !- Hour 21
    0.9710587552135159,      !- Hour 22
    0.8362968725278699,      !- Hour 23
    0.7208663682141281;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels02Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5910397427541214,      !- Hour 1
    0.5502339851885168,      !- Hour 2
    0.546387414899249,       !- Hour 3
    0.5347478913113913,      !- Hour 4
    0.5063741737321913,      !- Hour 5
    0.5548544922082624,      !- Hour 6
    0.6452654671123095,      !- Hour 7
    0.6935716177087231,      !- Hour 8
    0.5526940555783261,      !- Hour 9
    0.4330274813662133,      !- Hour 10
    0.4457522984584267,      !- Hour 11
    0.4549510030341511,      !- Hour 12
    0.4436831913414486,      !- Hour 13
    0.4805362823487621,      !- Hour 14
    0.5147087600102427,      !- Hour 15
    0.5349765604135651,      !- Hour 16
    0.6419933959315935,      !- Hour 17
    0.8122743023339195,      !- Hour 18
    0.9126599580635285,      !- Hour 19
    0.9563473985034338,      !- Hour 20
    1,                       !- Hour 21
    0.9710587552135159,      !- Hour 22
    0.8362968725278699,      !- Hour 23
    0.7208663682141281;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels03Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5109749223531833,      !- Hour 1
    0.4785535151740363,      !- Hour 2
    0.474332645932945,       !- Hour 3
    0.4653337249752573,      !- Hour 4
    0.4450707637165739,      !- Hour 5
    0.4863495997393191,      !- Hour 6
    0.5578572792928869,      !- Hour 7
    0.5938202932936663,      !- Hour 8
    0.4844289571255821,      !- Hour 9
    0.3911283056251049,      !- Hour 10
    0.4004543537813449,      !- Hour 11
    0.4073667082499099,      !- Hour 12
    0.399268825902701,       !- Hour 13
    0.4278465178043489,      !- Hour 14
    0.4556328110747156,      !- Hour 15
    0.4758470038627418,      !- Hour 16
    0.5695972240684777,      !- Hour 17
    0.7050290535067817,      !- Hour 18
    0.7777633666385766,      !- Hour 19
    0.8099295137860244,      !- Hour 20
    0.8425970031075493,      !- Hour 21
    0.8177296112940827,      !- Hour 22
    0.7076383528945159,      !- Hour 23
    0.6149573331542803;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels03Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5109749223531833,      !- Hour 1
    0.4785535151740363,      !- Hour 2
    0.474332645932945,       !- Hour 3
    0.4653337249752573,      !- Hour 4
    0.4450707637165739,      !- Hour 5
    0.4863495997393191,      !- Hour 6
    0.5578572792928869,      !- Hour 7
    0.5938202932936663,      !- Hour 8
    0.4844289571255821,      !- Hour 9
    0.3911283056251049,      !- Hour 10
    0.4004543537813449,      !- Hour 11
    0.4073667082499099,      !- Hour 12
    0.399268825902701,       !- Hour 13
    0.4278465178043489,      !- Hour 14
    0.4556328110747156,      !- Hour 15
    0.4758470038627418,      !- Hour 16
    0.5695972240684777,      !- Hour 17
    0.7050290535067817,      !- Hour 18
    0.7777633666385766,      !- Hour 19
    0.8099295137860244,      !- Hour 20
    0.8425970031075493,      !- Hour 21
    0.8177296112940827,      !- Hour 22
    0.7076383528945159,      !- Hour 23
    0.6149573331542803;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels03Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5109749223531833,      !- Hour 1
    0.4785535151740363,      !- Hour 2
    0.474332645932945,       !- Hour 3
    0.4653337249752573,      !- Hour 4
    0.4450707637165739,      !- Hour 5
    0.4863495997393191,      !- Hour 6
    0.5578572792928869,      !- Hour 7
    0.5938202932936663,      !- Hour 8
    0.4844289571255821,      !- Hour 9
    0.3911283056251049,      !- Hour 10
    0.4004543537813449,      !- Hour 11
    0.4073667082499099,      !- Hour 12
    0.399268825902701,       !- Hour 13
    0.4278465178043489,      !- Hour 14
    0.4556328110747156,      !- Hour 15
    0.4758470038627418,      !- Hour 16
    0.5695972240684777,      !- Hour 17
    0.7050290535067817,      !- Hour 18
    0.7777633666385766,      !- Hour 19
    0.8099295137860244,      !- Hour 20
    0.8425970031075493,      !- Hour 21
    0.8177296112940827,      !- Hour 22
    0.7076383528945159,      !- Hour 23
    0.6149573331542803;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels04Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5093457472557196,      !- Hour 1
    0.4770473386444621,      !- Hour 2
    0.4728364968874367,      !- Hour 3
    0.4638705295181683,      !- Hour 4
    0.4436925267274402,      !- Hour 5
    0.4848149690731917,      !- Hour 6
    0.5560465738519331,      !- Hour 7
    0.591877675033102,       !- Hour 8
    0.4829479711384382,      !- Hour 9
    0.3900424283497626,      !- Hour 10
    0.3993278887764632,      !- Hour 11
    0.4062095890399403,      !- Hour 12
    0.398152537192977,       !- Hour 13
    0.4266085186022299,      !- Hour 14
    0.4542799401032695,      !- Hour 15
    0.4744196386268068,      !- Hour 16
    0.5678146892084519,      !- Hour 17
    0.7027143257469274,      !- Hour 18
    0.7751447929523436,      !- Hour 19
    0.8071646262177601,      !- Hour 20
    0.839692321449155,       !- Hour 21
    0.8149129692959959,      !- Hour 22
    0.705247604704871,       !- Hour 23
    0.6129243531173874;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels04Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5093457472557196,      !- Hour 1
    0.4770473386444621,      !- Hour 2
    0.4728364968874367,      !- Hour 3
    0.4638705295181683,      !- Hour 4
    0.4436925267274402,      !- Hour 5
    0.4848149690731917,      !- Hour 6
    0.5560465738519331,      !- Hour 7
    0.591877675033102,       !- Hour 8
    0.4829479711384382,      !- Hour 9
    0.3900424283497626,      !- Hour 10
    0.3993278887764632,      !- Hour 11
    0.4062095890399403,      !- Hour 12
    0.398152537192977,       !- Hour 13
    0.4266085186022299,      !- Hour 14
    0.4542799401032695,      !- Hour 15
    0.4744196386268068,      !- Hour 16
    0.5678146892084519,      !- Hour 17
    0.7027143257469274,      !- Hour 18
    0.7751447929523436,      !- Hour 19
    0.8071646262177601,      !- Hour 20
    0.839692321449155,       !- Hour 21
    0.8149129692959959,      !- Hour 22
    0.705247604704871,       !- Hour 23
    0.6129243531173874;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels04Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5093457472557196,      !- Hour 1
    0.4770473386444621,      !- Hour 2
    0.4728364968874367,      !- Hour 3
    0.4638705295181683,      !- Hour 4
    0.4436925267274402,      !- Hour 5
    0.4848149690731917,      !- Hour 6
    0.5560465738519331,      !- Hour 7
    0.591877675033102,       !- Hour 8
    0.4829479711384382,      !- Hour 9
    0.3900424283497626,      !- Hour 10
    0.3993278887764632,      !- Hour 11
    0.4062095890399403,      !- Hour 12
    0.398152537192977,       !- Hour 13
    0.4266085186022299,      !- Hour 14
    0.4542799401032695,      !- Hour 15
    0.4744196386268068,      !- Hour 16
    0.5678146892084519,      !- Hour 17
    0.7027143257469274,      !- Hour 18
    0.7751447929523436,      !- Hour 19
    0.8071646262177601,      !- Hour 20
    0.839692321449155,       !- Hour 21
    0.8149129692959959,      !- Hour 22
    0.705247604704871,       !- Hour 23
    0.6129243531173874;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels05Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5109749223531833,      !- Hour 1
    0.4785535151740363,      !- Hour 2
    0.474332645932945,       !- Hour 3
    0.4653337249752573,      !- Hour 4
    0.4450707637165739,      !- Hour 5
    0.4863495997393191,      !- Hour 6
    0.5578572792928869,      !- Hour 7
    0.5938202932936663,      !- Hour 8
    0.4844289571255821,      !- Hour 9
    0.3911283056251049,      !- Hour 10
    0.4004543537813449,      !- Hour 11
    0.4073667082499099,      !- Hour 12
    0.399268825902701,       !- Hour 13
    0.4278465178043489,      !- Hour 14
    0.4556328110747156,      !- Hour 15
    0.4758470038627418,      !- Hour 16
    0.5695972240684777,      !- Hour 17
    0.7050290535067817,      !- Hour 18
    0.7777633666385766,      !- Hour 19
    0.8099295137860244,      !- Hour 20
    0.8425970031075493,      !- Hour 21
    0.8177296112940827,      !- Hour 22
    0.7076383528945159,      !- Hour 23
    0.6149573331542803;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels05Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5109749223531833,      !- Hour 1
    0.4785535151740363,      !- Hour 2
    0.474332645932945,       !- Hour 3
    0.4653337249752573,      !- Hour 4
    0.4450707637165739,      !- Hour 5
    0.4863495997393191,      !- Hour 6
    0.5578572792928869,      !- Hour 7
    0.5938202932936663,      !- Hour 8
    0.4844289571255821,      !- Hour 9
    0.3911283056251049,      !- Hour 10
    0.4004543537813449,      !- Hour 11
    0.4073667082499099,      !- Hour 12
    0.399268825902701,       !- Hour 13
    0.4278465178043489,      !- Hour 14
    0.4556328110747156,      !- Hour 15
    0.4758470038627418,      !- Hour 16
    0.5695972240684777,      !- Hour 17
    0.7050290535067817,      !- Hour 18
    0.7777633666385766,      !- Hour 19
    0.8099295137860244,      !- Hour 20
    0.8425970031075493,      !- Hour 21
    0.8177296112940827,      !- Hour 22
    0.7076383528945159,      !- Hour 23
    0.6149573331542803;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels05Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5109749223531833,      !- Hour 1
    0.4785535151740363,      !- Hour 2
    0.474332645932945,       !- Hour 3
    0.4653337249752573,      !- Hour 4
    0.4450707637165739,      !- Hour 5
    0.4863495997393191,      !- Hour 6
    0.5578572792928869,      !- Hour 7
    0.5938202932936663,      !- Hour 8
    0.4844289571255821,      !- Hour 9
    0.3911283056251049,      !- Hour 10
    0.4004543537813449,      !- Hour 11
    0.4073667082499099,      !- Hour 12
    0.399268825902701,       !- Hour 13
    0.4278465178043489,      !- Hour 14
    0.4556328110747156,      !- Hour 15
    0.4758470038627418,      !- Hour 16
    0.5695972240684777,      !- Hour 17
    0.7050290535067817,      !- Hour 18
    0.7777633666385766,      !- Hour 19
    0.8099295137860244,      !- Hour 20
    0.8425970031075493,      !- Hour 21
    0.8177296112940827,      !- Hour 22
    0.7076383528945159,      !- Hour 23
    0.6149573331542803;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels06Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.447467110827113,       !- Hour 1
    0.4207613481888259,      !- Hour 2
    0.4163237330241383,      !- Hour 3
    0.409301597750419,       !- Hour 4
    0.3947874972430305,      !- Hour 5
    0.4320590227959466,      !- Hour 6
    0.4908886859513256,      !- Hour 7
    0.5173139055376508,      !- Hour 8
    0.42708481336676,        !- Hour 9
    0.3495690503830287,      !- Hour 10
    0.3567003715162952,      !- Hour 11
    0.3622174965930377,      !- Hour 12
    0.3558387080615639,      !- Hour 13
    0.3793871620811213,      !- Hour 14
    0.4036514394644161,      !- Hour 15
    0.4250043176316271,      !- Hour 16
    0.5124863882149775,      !- Hour 17
    0.6253853677782732,      !- Hour 18
    0.6788270025539876,      !- Hour 19
    0.7040110864181804,      !- Hour 20
    0.7296229023483094,      !- Hour 21
    0.7073868191369483,      !- Hour 22
    0.6125866377182957,      !- Hour 23
    0.5347175596241116;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels06Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.447467110827113,       !- Hour 1
    0.4207613481888259,      !- Hour 2
    0.4163237330241383,      !- Hour 3
    0.409301597750419,       !- Hour 4
    0.3947874972430305,      !- Hour 5
    0.4320590227959466,      !- Hour 6
    0.4908886859513256,      !- Hour 7
    0.5173139055376508,      !- Hour 8
    0.42708481336676,        !- Hour 9
    0.3495690503830287,      !- Hour 10
    0.3567003715162952,      !- Hour 11
    0.3622174965930377,      !- Hour 12
    0.3558387080615639,      !- Hour 13
    0.3793871620811213,      !- Hour 14
    0.4036514394644161,      !- Hour 15
    0.4250043176316271,      !- Hour 16
    0.5124863882149775,      !- Hour 17
    0.6253853677782732,      !- Hour 18
    0.6788270025539876,      !- Hour 19
    0.7040110864181804,      !- Hour 20
    0.7296229023483094,      !- Hour 21
    0.7073868191369483,      !- Hour 22
    0.6125866377182957,      !- Hour 23
    0.5347175596241116;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels06Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.447467110827113,       !- Hour 1
    0.4207613481888259,      !- Hour 2
    0.4163237330241383,      !- Hour 3
    0.409301597750419,       !- Hour 4
    0.3947874972430305,      !- Hour 5
    0.4320590227959466,      !- Hour 6
    0.4908886859513256,      !- Hour 7
    0.5173139055376508,      !- Hour 8
    0.42708481336676,        !- Hour 9
    0.3495690503830287,      !- Hour 10
    0.3567003715162952,      !- Hour 11
    0.3622174965930377,      !- Hour 12
    0.3558387080615639,      !- Hour 13
    0.3793871620811213,      !- Hour 14
    0.4036514394644161,      !- Hour 15
    0.4250043176316271,      !- Hour 16
    0.5124863882149775,      !- Hour 17
    0.6253853677782732,      !- Hour 18
    0.6788270025539876,      !- Hour 19
    0.7040110864181804,      !- Hour 20
    0.7296229023483094,      !- Hour 21
    0.7073868191369483,      !- Hour 22
    0.6125866377182957,      !- Hour 23
    0.5347175596241116;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels07Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4450600308640078,      !- Hour 1
    0.4185497233473706,      !- Hour 2
    0.4141188402160887,      !- Hour 3
    0.4071551003859273,      !- Hour 4
    0.3927990039777298,      !- Hour 5
    0.4298693180940101,      !- Hour 6
    0.488264449251522,       !- Hour 7
    0.51442997380963,        !- Hour 8
    0.4248856693911149,      !- Hour 9
    0.3479468564047145,      !- Hour 10
    0.3550090546138975,      !- Hour 11
    0.3604796009046647,      !- Hour 12
    0.3541623555630882,      !- Hour 13
    0.3775339893373694,      !- Hour 14
    0.4016462975833974,      !- Hour 15
    0.4229493932792282,      !- Hour 16
    0.510020801980524,       !- Hour 17
    0.6221159160392461,      !- Hour 18
    0.6750084286237115,      !- Hour 19
    0.6999607139771818,      !- Hour 20
    0.7253456094524008,      !- Hour 21
    0.7032272750164673,      !- Hour 22
    0.6090339145012863,      !- Hour 23
    0.5317025478670797;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels07Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4450600308640078,      !- Hour 1
    0.4185497233473706,      !- Hour 2
    0.4141188402160887,      !- Hour 3
    0.4071551003859273,      !- Hour 4
    0.3927990039777298,      !- Hour 5
    0.4298693180940101,      !- Hour 6
    0.488264449251522,       !- Hour 7
    0.51442997380963,        !- Hour 8
    0.4248856693911149,      !- Hour 9
    0.3479468564047145,      !- Hour 10
    0.3550090546138975,      !- Hour 11
    0.3604796009046647,      !- Hour 12
    0.3541623555630882,      !- Hour 13
    0.3775339893373694,      !- Hour 14
    0.4016462975833974,      !- Hour 15
    0.4229493932792282,      !- Hour 16
    0.510020801980524,       !- Hour 17
    0.6221159160392461,      !- Hour 18
    0.6750084286237115,      !- Hour 19
    0.6999607139771818,      !- Hour 20
    0.7253456094524008,      !- Hour 21
    0.7032272750164673,      !- Hour 22
    0.6090339145012863,      !- Hour 23
    0.5317025478670797;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels07Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4450600308640078,      !- Hour 1
    0.4185497233473706,      !- Hour 2
    0.4141188402160887,      !- Hour 3
    0.4071551003859273,      !- Hour 4
    0.3927990039777298,      !- Hour 5
    0.4298693180940101,      !- Hour 6
    0.488264449251522,       !- Hour 7
    0.51442997380963,        !- Hour 8
    0.4248856693911149,      !- Hour 9
    0.3479468564047145,      !- Hour 10
    0.3550090546138975,      !- Hour 11
    0.3604796009046647,      !- Hour 12
    0.3541623555630882,      !- Hour 13
    0.3775339893373694,      !- Hour 14
    0.4016462975833974,      !- Hour 15
    0.4229493932792282,      !- Hour 16
    0.510020801980524,       !- Hour 17
    0.6221159160392461,      !- Hour 18
    0.6750084286237115,      !- Hour 19
    0.6999607139771818,      !- Hour 20
    0.7253456094524008,      !- Hour 21
    0.7032272750164673,      !- Hour 22
    0.6090339145012863,      !- Hour 23
    0.5317025478670797;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels08Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4450600308640078,      !- Hour 1
    0.4185497233473706,      !- Hour 2
    0.4141188402160887,      !- Hour 3
    0.4071551003859273,      !- Hour 4
    0.3927990039777298,      !- Hour 5
    0.4298693180940101,      !- Hour 6
    0.488264449251522,       !- Hour 7
    0.51442997380963,        !- Hour 8
    0.4248856693911149,      !- Hour 9
    0.3479468564047145,      !- Hour 10
    0.3550090546138975,      !- Hour 11
    0.3604796009046647,      !- Hour 12
    0.3541623555630882,      !- Hour 13
    0.3775339893373694,      !- Hour 14
    0.4016462975833974,      !- Hour 15
    0.4229493932792282,      !- Hour 16
    0.510020801980524,       !- Hour 17
    0.6221159160392461,      !- Hour 18
    0.6750084286237115,      !- Hour 19
    0.6999607139771818,      !- Hour 20
    0.7253456094524008,      !- Hour 21
    0.7032272750164673,      !- Hour 22
    0.6090339145012863,      !- Hour 23
    0.5317025478670797;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels08Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4450600308640078,      !- Hour 1
    0.4185497233473706,      !- Hour 2
    0.4141188402160887,      !- Hour 3
    0.4071551003859273,      !- Hour 4
    0.3927990039777298,      !- Hour 5
    0.4298693180940101,      !- Hour 6
    0.488264449251522,       !- Hour 7
    0.51442997380963,        !- Hour 8
    0.4248856693911149,      !- Hour 9
    0.3479468564047145,      !- Hour 10
    0.3550090546138975,      !- Hour 11
    0.3604796009046647,      !- Hour 12
    0.3541623555630882,      !- Hour 13
    0.3775339893373694,      !- Hour 14
    0.4016462975833974,      !- Hour 15
    0.4229493932792282,      !- Hour 16
    0.510020801980524,       !- Hour 17
    0.6221159160392461,      !- Hour 18
    0.6750084286237115,      !- Hour 19
    0.6999607139771818,      !- Hour 20
    0.7253456094524008,      !- Hour 21
    0.7032272750164673,      !- Hour 22
    0.6090339145012863,      !- Hour 23
    0.5317025478670797;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels08Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4450600308640078,      !- Hour 1
    0.4185497233473706,      !- Hour 2
    0.4141188402160887,      !- Hour 3
    0.4071551003859273,      !- Hour 4
    0.3927990039777298,      !- Hour 5
    0.4298693180940101,      !- Hour 6
    0.488264449251522,       !- Hour 7
    0.51442997380963,        !- Hour 8
    0.4248856693911149,      !- Hour 9
    0.3479468564047145,      !- Hour 10
    0.3550090546138975,      !- Hour 11
    0.3604796009046647,      !- Hour 12
    0.3541623555630882,      !- Hour 13
    0.3775339893373694,      !- Hour 14
    0.4016462975833974,      !- Hour 15
    0.4229493932792282,      !- Hour 16
    0.510020801980524,       !- Hour 17
    0.6221159160392461,      !- Hour 18
    0.6750084286237115,      !- Hour 19
    0.6999607139771818,      !- Hour 20
    0.7253456094524008,      !- Hour 21
    0.7032272750164673,      !- Hour 22
    0.6090339145012863,      !- Hour 23
    0.5317025478670797;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels09Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.447467110827113,       !- Hour 1
    0.4207613481888259,      !- Hour 2
    0.4163237330241383,      !- Hour 3
    0.409301597750419,       !- Hour 4
    0.3947874972430305,      !- Hour 5
    0.4320590227959466,      !- Hour 6
    0.4908886859513256,      !- Hour 7
    0.5173139055376508,      !- Hour 8
    0.42708481336676,        !- Hour 9
    0.3495690503830287,      !- Hour 10
    0.3567003715162952,      !- Hour 11
    0.3622174965930377,      !- Hour 12
    0.3558387080615639,      !- Hour 13
    0.3793871620811213,      !- Hour 14
    0.4036514394644161,      !- Hour 15
    0.4250043176316271,      !- Hour 16
    0.5124863882149775,      !- Hour 17
    0.6253853677782732,      !- Hour 18
    0.6788270025539876,      !- Hour 19
    0.7040110864181804,      !- Hour 20
    0.7296229023483094,      !- Hour 21
    0.7073868191369483,      !- Hour 22
    0.6125866377182957,      !- Hour 23
    0.5347175596241116;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels09Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.447467110827113,       !- Hour 1
    0.4207613481888259,      !- Hour 2
    0.4163237330241383,      !- Hour 3
    0.409301597750419,       !- Hour 4
    0.3947874972430305,      !- Hour 5
    0.4320590227959466,      !- Hour 6
    0.4908886859513256,      !- Hour 7
    0.5173139055376508,      !- Hour 8
    0.42708481336676,        !- Hour 9
    0.3495690503830287,      !- Hour 10
    0.3567003715162952,      !- Hour 11
    0.3622174965930377,      !- Hour 12
    0.3558387080615639,      !- Hour 13
    0.3793871620811213,      !- Hour 14
    0.4036514394644161,      !- Hour 15
    0.4250043176316271,      !- Hour 16
    0.5124863882149775,      !- Hour 17
    0.6253853677782732,      !- Hour 18
    0.6788270025539876,      !- Hour 19
    0.7040110864181804,      !- Hour 20
    0.7296229023483094,      !- Hour 21
    0.7073868191369483,      !- Hour 22
    0.6125866377182957,      !- Hour 23
    0.5347175596241116;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels09Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.447467110827113,       !- Hour 1
    0.4207613481888259,      !- Hour 2
    0.4163237330241383,      !- Hour 3
    0.409301597750419,       !- Hour 4
    0.3947874972430305,      !- Hour 5
    0.4320590227959466,      !- Hour 6
    0.4908886859513256,      !- Hour 7
    0.5173139055376508,      !- Hour 8
    0.42708481336676,        !- Hour 9
    0.3495690503830287,      !- Hour 10
    0.3567003715162952,      !- Hour 11
    0.3622174965930377,      !- Hour 12
    0.3558387080615639,      !- Hour 13
    0.3793871620811213,      !- Hour 14
    0.4036514394644161,      !- Hour 15
    0.4250043176316271,      !- Hour 16
    0.5124863882149775,      !- Hour 17
    0.6253853677782732,      !- Hour 18
    0.6788270025539876,      !- Hour 19
    0.7040110864181804,      !- Hour 20
    0.7296229023483094,      !- Hour 21
    0.7073868191369483,      !- Hour 22
    0.6125866377182957,      !- Hour 23
    0.5347175596241116;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels10Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4943166388119623,      !- Hour 1
    0.4621365892432907,      !- Hour 2
    0.4582577963363198,      !- Hour 3
    0.4493022095723866,      !- Hour 4
    0.4286548532665571,      !- Hour 5
    0.4691079230348037,      !- Hour 6
    0.5402082322504134,      !- Hour 7
    0.5762849013006588,      !- Hour 8
    0.466582908577645,       !- Hour 9
    0.3730690564150167,      !- Hour 10
    0.382558924483268,       !- Hour 11
    0.3895538934996149,      !- Hour 12
    0.3811959009626324,      !- Hour 13
    0.4098546135550803,      !- Hour 14
    0.4374395255130001,      !- Hour 15
    0.456686077513267,       !- Hour 16
    0.5480633637643532,      !- Hour 17
    0.6826893398105172,      !- Hour 18
    0.7565868736700277,      !- Hour 19
    0.7893632437010043,      !- Hour 20
    0.8223998750215229,      !- Hour 21
    0.7981782153124605,      !- Hour 22
    0.689369355749953,       !- Hour 23
    0.5974913647760353;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels10Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4943166388119623,      !- Hour 1
    0.4621365892432907,      !- Hour 2
    0.4582577963363198,      !- Hour 3
    0.4493022095723866,      !- Hour 4
    0.4286548532665571,      !- Hour 5
    0.4691079230348037,      !- Hour 6
    0.5402082322504134,      !- Hour 7
    0.5762849013006588,      !- Hour 8
    0.466582908577645,       !- Hour 9
    0.3730690564150167,      !- Hour 10
    0.382558924483268,       !- Hour 11
    0.3895538934996149,      !- Hour 12
    0.3811959009626324,      !- Hour 13
    0.4098546135550803,      !- Hour 14
    0.4374395255130001,      !- Hour 15
    0.456686077513267,       !- Hour 16
    0.5480633637643532,      !- Hour 17
    0.6826893398105172,      !- Hour 18
    0.7565868736700277,      !- Hour 19
    0.7893632437010043,      !- Hour 20
    0.8223998750215229,      !- Hour 21
    0.7981782153124605,      !- Hour 22
    0.689369355749953,       !- Hour 23
    0.5974913647760353;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels10Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4943166388119623,      !- Hour 1
    0.4621365892432907,      !- Hour 2
    0.4582577963363198,      !- Hour 3
    0.4493022095723866,      !- Hour 4
    0.4286548532665571,      !- Hour 5
    0.4691079230348037,      !- Hour 6
    0.5402082322504134,      !- Hour 7
    0.5762849013006588,      !- Hour 8
    0.466582908577645,       !- Hour 9
    0.3730690564150167,      !- Hour 10
    0.382558924483268,       !- Hour 11
    0.3895538934996149,      !- Hour 12
    0.3811959009626324,      !- Hour 13
    0.4098546135550803,      !- Hour 14
    0.4374395255130001,      !- Hour 15
    0.456686077513267,       !- Hour 16
    0.5480633637643532,      !- Hour 17
    0.6826893398105172,      !- Hour 18
    0.7565868736700277,      !- Hour 19
    0.7893632437010043,      !- Hour 20
    0.8223998750215229,      !- Hour 21
    0.7981782153124605,      !- Hour 22
    0.689369355749953,       !- Hour 23
    0.5974913647760353;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels11Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4924744933447294,      !- Hour 1
    0.4603925203430222,      !- Hour 2
    0.4565368539859865,      !- Hour 3
    0.4476048373233095,      !- Hour 4
    0.4269952852665339,      !- Hour 5
    0.4672934647237849,      !- Hour 6
    0.5381802940401954,      !- Hour 7
    0.5741762678606789,      !- Hour 8
    0.4647876043865865,      !- Hour 9
    0.3715456924393254,      !- Hour 10
    0.3810132420760617,      !- Hour 11
    0.3879908503558531,      !- Hour 12
    0.3796523564244019,      !- Hour 13
    0.4082318943446654,      !- Hour 14
    0.4357246263695028,      !- Hour 15
    0.4548677284249348,      !- Hour 16
    0.5458706802453055,      !- Hour 17
    0.6800845488245306,      !- Hour 18
    0.7538322353143238,      !- Hour 19
    0.7865299370046449,      !- Hour 20
    0.8194847137071862,      !- Hour 21
    0.7953548486559312,      !- Hour 22
    0.6869122061633696,      !- Hour 23
    0.5953244965739934;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels11Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4924744933447294,      !- Hour 1
    0.4603925203430222,      !- Hour 2
    0.4565368539859865,      !- Hour 3
    0.4476048373233095,      !- Hour 4
    0.4269952852665339,      !- Hour 5
    0.4672934647237849,      !- Hour 6
    0.5381802940401954,      !- Hour 7
    0.5741762678606789,      !- Hour 8
    0.4647876043865865,      !- Hour 9
    0.3715456924393254,      !- Hour 10
    0.3810132420760617,      !- Hour 11
    0.3879908503558531,      !- Hour 12
    0.3796523564244019,      !- Hour 13
    0.4082318943446654,      !- Hour 14
    0.4357246263695028,      !- Hour 15
    0.4548677284249348,      !- Hour 16
    0.5458706802453055,      !- Hour 17
    0.6800845488245306,      !- Hour 18
    0.7538322353143238,      !- Hour 19
    0.7865299370046449,      !- Hour 20
    0.8194847137071862,      !- Hour 21
    0.7953548486559312,      !- Hour 22
    0.6869122061633696,      !- Hour 23
    0.5953244965739934;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels11Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.4924744933447294,      !- Hour 1
    0.4603925203430222,      !- Hour 2
    0.4565368539859865,      !- Hour 3
    0.4476048373233095,      !- Hour 4
    0.4269952852665339,      !- Hour 5
    0.4672934647237849,      !- Hour 6
    0.5381802940401954,      !- Hour 7
    0.5741762678606789,      !- Hour 8
    0.4647876043865865,      !- Hour 9
    0.3715456924393254,      !- Hour 10
    0.3810132420760617,      !- Hour 11
    0.3879908503558531,      !- Hour 12
    0.3796523564244019,      !- Hour 13
    0.4082318943446654,      !- Hour 14
    0.4357246263695028,      !- Hour 15
    0.4548677284249348,      !- Hour 16
    0.5458706802453055,      !- Hour 17
    0.6800845488245306,      !- Hour 18
    0.7538322353143238,      !- Hour 19
    0.7865299370046449,      !- Hour 20
    0.8194847137071862,      !- Hour 21
    0.7953548486559312,      !- Hour 22
    0.6869122061633696,      !- Hour 23
    0.5953244965739934;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels12Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5876080578085624,      !- Hour 1
    0.5470882971116933,      !- Hour 2
    0.5432523075064831,      !- Hour 3
    0.5316951834791096,      !- Hour 4
    0.5035467545267807,      !- Hour 5
    0.5517150727986841,      !- Hour 6
    0.6414871266294059,      !- Hour 7
    0.6894340091458872,      !- Hour 8
    0.5495933168531425,      !- Hour 9
    0.430804748709819,       !- Hour 10
    0.4434274559884194,      !- Hour 11
    0.4525557300620422,      !- Hour 12
    0.4413839908173248,      !- Hour 13
    0.4779687729732391,      !- Hour 14
    0.5119045564269163,      !- Hour 15
    0.5320757969067018,      !- Hour 16
    0.6384368291925154,      !- Hour 17
    0.8075209844922194,      !- Hour 18
    0.9071177360592739,      !- Hour 19
    0.9504549656978976,      !- Hour 20
    0.9937707902656595,      !- Hour 21
    0.9650065063843285,      !- Hour 22
    0.8311607835322544,      !- Hour 23
    0.7165297045236274;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels12Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5876080578085624,      !- Hour 1
    0.5470882971116933,      !- Hour 2
    0.5432523075064831,      !- Hour 3
    0.5316951834791096,      !- Hour 4
    0.5035467545267807,      !- Hour 5
    0.5517150727986841,      !- Hour 6
    0.6414871266294059,      !- Hour 7
    0.6894340091458872,      !- Hour 8
    0.5495933168531425,      !- Hour 9
    0.430804748709819,       !- Hour 10
    0.4434274559884194,      !- Hour 11
    0.4525557300620422,      !- Hour 12
    0.4413839908173248,      !- Hour 13
    0.4779687729732391,      !- Hour 14
    0.5119045564269163,      !- Hour 15
    0.5320757969067018,      !- Hour 16
    0.6384368291925154,      !- Hour 17
    0.8075209844922194,      !- Hour 18
    0.9071177360592739,      !- Hour 19
    0.9504549656978976,      !- Hour 20
    0.9937707902656595,      !- Hour 21
    0.9650065063843285,      !- Hour 22
    0.8311607835322544,      !- Hour 23
    0.7165297045236274;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mels12Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.5876080578085624,      !- Hour 1
    0.5470882971116933,      !- Hour 2
    0.5432523075064831,      !- Hour 3
    0.5316951834791096,      !- Hour 4
    0.5035467545267807,      !- Hour 5
    0.5517150727986841,      !- Hour 6
    0.6414871266294059,      !- Hour 7
    0.6894340091458872,      !- Hour 8
    0.5495933168531425,      !- Hour 9
    0.430804748709819,       !- Hour 10
    0.4434274559884194,      !- Hour 11
    0.4525557300620422,      !- Hour 12
    0.4413839908173248,      !- Hour 13
    0.4779687729732391,      !- Hour 14
    0.5119045564269163,      !- Hour 15
    0.5320757969067018,      !- Hour 16
    0.6384368291925154,      !- Hour 17
    0.8075209844922194,      !- Hour 18
    0.9071177360592739,      !- Hour 19
    0.9504549656978976,      !- Hour 20
    0.9937707902656595,      !- Hour 21
    0.9650065063843285,      !- Hour 22
    0.8311607835322544,      !- Hour 23
    0.7165297045236274;      !- Hour 24

Schedule:Week:Compact,
    Total_Mels01Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels01Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels01Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels01Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels01Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels02Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels02Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels02Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels02Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels02Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels03Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels03Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels03Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels03Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels03Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels04Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels04Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels04Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels04Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels04Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels05Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels05Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels05Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels05Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels05Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels06Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels06Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels06Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels06Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels06Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels07Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels07Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels07Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels07Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels07Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels08Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels08Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels08Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels08Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels08Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels09Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels09Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels09Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels09Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels09Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels10Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels10Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels10Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels10Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels10Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels11Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels11Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels11Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels11Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels11Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mels12Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mels12Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mels12Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mels12Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mels12Weekend;     !- Schedule:Day Name 4

Schedule:Year,
    Total_Mels,              !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    Total_Mels01Week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Total_Mels02Week,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Total_Mels03Week,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Total_Mels04Week,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Total_Mels05Week,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Total_Mels06Week,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Total_Mels07Week,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Total_Mels08Week,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Total_Mels09Week,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Total_Mels10Week,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Total_Mels11Week,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Total_Mels12Week,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    Total_Mgls01Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2385356082155014,      !- Hour 1
    0.1522527992994956,      !- Hour 2
    0.1292596336570967,      !- Hour 3
    0.1264745257395815,      !- Hour 4
    0.1854583602101318,      !- Hour 5
    0.269253644124835,       !- Hour 6
    0.3838811626111883,      !- Hour 7
    0.5077234114772886,      !- Hour 8
    0.7461241877626048,      !- Hour 9
    0.9543383255259674,      !- Hour 10
    0.9945553740866443,      !- Hour 11
    0.9602710429162582,      !- Hour 12
    0.9436245744550702,      !- Hour 13
    0.7559856320898224,      !- Hour 14
    0.6956175453717793,      !- Hour 15
    0.6740067702888931,      !- Hour 16
    0.7465449247637092,      !- Hour 17
    0.7890496124800789,      !- Hour 18
    0.6245010579813148,      !- Hour 19
    0.5549748813438805,      !- Hour 20
    0.4973623650556493,      !- Hour 21
    0.4619900707509461,      !- Hour 22
    0.3825226424131336,      !- Hour 23
    0.3310987746395804;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls01Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2385356082155014,      !- Hour 1
    0.1522527992994956,      !- Hour 2
    0.1292596336570967,      !- Hour 3
    0.1264745257395815,      !- Hour 4
    0.1854583602101318,      !- Hour 5
    0.269253644124835,       !- Hour 6
    0.3838811626111883,      !- Hour 7
    0.5077234114772886,      !- Hour 8
    0.7461241877626048,      !- Hour 9
    0.9543383255259674,      !- Hour 10
    0.9945553740866443,      !- Hour 11
    0.9602710429162582,      !- Hour 12
    0.9436245744550702,      !- Hour 13
    0.7559856320898224,      !- Hour 14
    0.6956175453717793,      !- Hour 15
    0.6740067702888931,      !- Hour 16
    0.7465449247637092,      !- Hour 17
    0.7890496124800789,      !- Hour 18
    0.6245010579813148,      !- Hour 19
    0.5549748813438805,      !- Hour 20
    0.4973623650556493,      !- Hour 21
    0.4619900707509461,      !- Hour 22
    0.3825226424131336,      !- Hour 23
    0.3310987746395804;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls01Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2385356082155014,      !- Hour 1
    0.1522527992994956,      !- Hour 2
    0.1292596336570967,      !- Hour 3
    0.1264745257395815,      !- Hour 4
    0.1854583602101318,      !- Hour 5
    0.269253644124835,       !- Hour 6
    0.3838811626111883,      !- Hour 7
    0.5077234114772886,      !- Hour 8
    0.7461241877626048,      !- Hour 9
    0.9543383255259674,      !- Hour 10
    0.9945553740866443,      !- Hour 11
    0.9602710429162582,      !- Hour 12
    0.9436245744550702,      !- Hour 13
    0.7559856320898224,      !- Hour 14
    0.6956175453717793,      !- Hour 15
    0.6740067702888931,      !- Hour 16
    0.7465449247637092,      !- Hour 17
    0.7890496124800789,      !- Hour 18
    0.6245010579813148,      !- Hour 19
    0.5549748813438805,      !- Hour 20
    0.4973623650556493,      !- Hour 21
    0.4619900707509461,      !- Hour 22
    0.3825226424131336,      !- Hour 23
    0.3310987746395804;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls02Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2396886481944167,      !- Hour 1
    0.1528586004756196,      !- Hour 2
    0.1297790641421847,      !- Hour 3
    0.1269142118923693,      !- Hour 4
    0.1860159262207118,      !- Hour 5
    0.2700583516858351,      !- Hour 6
    0.3853216790277387,      !- Hour 7
    0.5100999038811462,      !- Hour 8
    0.7499662807540001,      !- Hour 9
    0.9595257615090586,      !- Hour 10
    1,                       !- Hour 11
    0.9654988301070786,      !- Hour 12
    0.948790377251449,       !- Hour 13
    0.7600522344455479,      !- Hour 14
    0.6991045338512256,      !- Hour 15
    0.6769040965122155,      !- Hour 16
    0.7486629303310688,      !- Hour 17
    0.7909707958612181,      !- Hour 18
    0.6264460143754914,      !- Hour 19
    0.5570110910213125,      !- Hour 20
    0.4994087502290457,      !- Hour 21
    0.4641505487331815,      !- Hour 22
    0.3844613581643948,      !- Hour 23
    0.3327840465933108;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls02Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2396886481944167,      !- Hour 1
    0.1528586004756196,      !- Hour 2
    0.1297790641421847,      !- Hour 3
    0.1269142118923693,      !- Hour 4
    0.1860159262207118,      !- Hour 5
    0.2700583516858351,      !- Hour 6
    0.3853216790277387,      !- Hour 7
    0.5100999038811462,      !- Hour 8
    0.7499662807540001,      !- Hour 9
    0.9595257615090586,      !- Hour 10
    1,                       !- Hour 11
    0.9654988301070786,      !- Hour 12
    0.948790377251449,       !- Hour 13
    0.7600522344455479,      !- Hour 14
    0.6991045338512256,      !- Hour 15
    0.6769040965122155,      !- Hour 16
    0.7486629303310688,      !- Hour 17
    0.7909707958612181,      !- Hour 18
    0.6264460143754914,      !- Hour 19
    0.5570110910213125,      !- Hour 20
    0.4994087502290457,      !- Hour 21
    0.4641505487331815,      !- Hour 22
    0.3844613581643948,      !- Hour 23
    0.3327840465933108;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls02Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2396886481944167,      !- Hour 1
    0.1528586004756196,      !- Hour 2
    0.1297790641421847,      !- Hour 3
    0.1269142118923693,      !- Hour 4
    0.1860159262207118,      !- Hour 5
    0.2700583516858351,      !- Hour 6
    0.3853216790277387,      !- Hour 7
    0.5100999038811462,      !- Hour 8
    0.7499662807540001,      !- Hour 9
    0.9595257615090586,      !- Hour 10
    1,                       !- Hour 11
    0.9654988301070786,      !- Hour 12
    0.948790377251449,       !- Hour 13
    0.7600522344455479,      !- Hour 14
    0.6991045338512256,      !- Hour 15
    0.6769040965122155,      !- Hour 16
    0.7486629303310688,      !- Hour 17
    0.7909707958612181,      !- Hour 18
    0.6264460143754914,      !- Hour 19
    0.5570110910213125,      !- Hour 20
    0.4994087502290457,      !- Hour 21
    0.4641505487331815,      !- Hour 22
    0.3844613581643948,      !- Hour 23
    0.3327840465933108;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls03Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2221340807936786,      !- Hour 1
    0.1488911199599155,      !- Hour 2
    0.1260866439454096,      !- Hour 3
    0.1263036001871425,      !- Hour 4
    0.1877204368428571,      !- Hour 5
    0.2719654482792674,      !- Hour 6
    0.3680441183396784,      !- Hour 7
    0.4601564059561819,      !- Hour 8
    0.669346353772646,       !- Hour 9
    0.8493762091747763,      !- Hour 10
    0.8827060352295527,      !- Hour 11
    0.8521686881032328,      !- Hour 12
    0.8373918720331853,      !- Hour 13
    0.6725150767042015,      !- Hour 14
    0.6252161438507724,      !- Hour 15
    0.6244773048517213,      !- Hour 16
    0.7258885116471315,      !- Hour 17
    0.7631977629952633,      !- Hour 18
    0.5885616334422937,      !- Hour 19
    0.5220133498224641,      !- Hour 20
    0.4651309565740316,      !- Hour 21
    0.4288607414692062,      !- Hour 22
    0.3488978635735024,      !- Hour 23
    0.3035107423905855;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls03Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2221340807936786,      !- Hour 1
    0.1488911199599155,      !- Hour 2
    0.1260866439454096,      !- Hour 3
    0.1263036001871425,      !- Hour 4
    0.1877204368428571,      !- Hour 5
    0.2719654482792674,      !- Hour 6
    0.3680441183396784,      !- Hour 7
    0.4601564059561819,      !- Hour 8
    0.669346353772646,       !- Hour 9
    0.8493762091747763,      !- Hour 10
    0.8827060352295527,      !- Hour 11
    0.8521686881032328,      !- Hour 12
    0.8373918720331853,      !- Hour 13
    0.6725150767042015,      !- Hour 14
    0.6252161438507724,      !- Hour 15
    0.6244773048517213,      !- Hour 16
    0.7258885116471315,      !- Hour 17
    0.7631977629952633,      !- Hour 18
    0.5885616334422937,      !- Hour 19
    0.5220133498224641,      !- Hour 20
    0.4651309565740316,      !- Hour 21
    0.4288607414692062,      !- Hour 22
    0.3488978635735024,      !- Hour 23
    0.3035107423905855;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls03Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2221340807936786,      !- Hour 1
    0.1488911199599155,      !- Hour 2
    0.1260866439454096,      !- Hour 3
    0.1263036001871425,      !- Hour 4
    0.1877204368428571,      !- Hour 5
    0.2719654482792674,      !- Hour 6
    0.3680441183396784,      !- Hour 7
    0.4601564059561819,      !- Hour 8
    0.669346353772646,       !- Hour 9
    0.8493762091747763,      !- Hour 10
    0.8827060352295527,      !- Hour 11
    0.8521686881032328,      !- Hour 12
    0.8373918720331853,      !- Hour 13
    0.6725150767042015,      !- Hour 14
    0.6252161438507724,      !- Hour 15
    0.6244773048517213,      !- Hour 16
    0.7258885116471315,      !- Hour 17
    0.7631977629952633,      !- Hour 18
    0.5885616334422937,      !- Hour 19
    0.5220133498224641,      !- Hour 20
    0.4651309565740316,      !- Hour 21
    0.4288607414692062,      !- Hour 22
    0.3488978635735024,      !- Hour 23
    0.3035107423905855;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls04Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2215856115160439,      !- Hour 1
    0.1485883286733271,      !- Hour 2
    0.1258273001669694,      !- Hour 3
    0.1260661415289896,      !- Hour 4
    0.1873800072318015,      !- Hour 5
    0.2714640772479584,      !- Hour 6
    0.3671835088790683,      !- Hour 7
    0.4588374998992424,      !- Hour 8
    0.667411052227036,       !- Hour 9
    0.8468883421322693,      !- Hour 10
    0.880095510556113,       !- Hour 11
    0.8496406615615747,      !- Hour 12
    0.8349138483296934,      !- Hour 13
    0.6705315770015379,      !- Hour 14
    0.6234037323310265,      !- Hour 15
    0.6228152762988408,      !- Hour 16
    0.7241741735467528,      !- Hour 17
    0.7612740867130073,      !- Hour 18
    0.5869667670245328,      !- Hour 19
    0.5206520575505488,      !- Hour 20
    0.4639305140056759,      !- Hour 21
    0.4277681804896736,      !- Hour 22
    0.3479599403879142,      !- Hour 23
    0.3027165951219045;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls04Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2215856115160439,      !- Hour 1
    0.1485883286733271,      !- Hour 2
    0.1258273001669694,      !- Hour 3
    0.1260661415289896,      !- Hour 4
    0.1873800072318015,      !- Hour 5
    0.2714640772479584,      !- Hour 6
    0.3671835088790683,      !- Hour 7
    0.4588374998992424,      !- Hour 8
    0.667411052227036,       !- Hour 9
    0.8468883421322693,      !- Hour 10
    0.880095510556113,       !- Hour 11
    0.8496406615615747,      !- Hour 12
    0.8349138483296934,      !- Hour 13
    0.6705315770015379,      !- Hour 14
    0.6234037323310265,      !- Hour 15
    0.6228152762988408,      !- Hour 16
    0.7241741735467528,      !- Hour 17
    0.7612740867130073,      !- Hour 18
    0.5869667670245328,      !- Hour 19
    0.5206520575505488,      !- Hour 20
    0.4639305140056759,      !- Hour 21
    0.4277681804896736,      !- Hour 22
    0.3479599403879142,      !- Hour 23
    0.3027165951219045;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls04Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2215856115160439,      !- Hour 1
    0.1485883286733271,      !- Hour 2
    0.1258273001669694,      !- Hour 3
    0.1260661415289896,      !- Hour 4
    0.1873800072318015,      !- Hour 5
    0.2714640772479584,      !- Hour 6
    0.3671835088790683,      !- Hour 7
    0.4588374998992424,      !- Hour 8
    0.667411052227036,       !- Hour 9
    0.8468883421322693,      !- Hour 10
    0.880095510556113,       !- Hour 11
    0.8496406615615747,      !- Hour 12
    0.8349138483296934,      !- Hour 13
    0.6705315770015379,      !- Hour 14
    0.6234037323310265,      !- Hour 15
    0.6228152762988408,      !- Hour 16
    0.7241741735467528,      !- Hour 17
    0.7612740867130073,      !- Hour 18
    0.5869667670245328,      !- Hour 19
    0.5206520575505488,      !- Hour 20
    0.4639305140056759,      !- Hour 21
    0.4277681804896736,      !- Hour 22
    0.3479599403879142,      !- Hour 23
    0.3027165951219045;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls05Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2221340807936786,      !- Hour 1
    0.1488911199599155,      !- Hour 2
    0.1260866439454096,      !- Hour 3
    0.1263036001871425,      !- Hour 4
    0.1877204368428571,      !- Hour 5
    0.2719654482792674,      !- Hour 6
    0.3680441183396784,      !- Hour 7
    0.4601564059561819,      !- Hour 8
    0.669346353772646,       !- Hour 9
    0.8493762091747763,      !- Hour 10
    0.8827060352295527,      !- Hour 11
    0.8521686881032328,      !- Hour 12
    0.8373918720331853,      !- Hour 13
    0.6725150767042015,      !- Hour 14
    0.6252161438507724,      !- Hour 15
    0.6244773048517213,      !- Hour 16
    0.7258885116471315,      !- Hour 17
    0.7631977629952633,      !- Hour 18
    0.5885616334422937,      !- Hour 19
    0.5220133498224641,      !- Hour 20
    0.4651309565740316,      !- Hour 21
    0.4288607414692062,      !- Hour 22
    0.3488978635735024,      !- Hour 23
    0.3035107423905855;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls05Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2221340807936786,      !- Hour 1
    0.1488911199599155,      !- Hour 2
    0.1260866439454096,      !- Hour 3
    0.1263036001871425,      !- Hour 4
    0.1877204368428571,      !- Hour 5
    0.2719654482792674,      !- Hour 6
    0.3680441183396784,      !- Hour 7
    0.4601564059561819,      !- Hour 8
    0.669346353772646,       !- Hour 9
    0.8493762091747763,      !- Hour 10
    0.8827060352295527,      !- Hour 11
    0.8521686881032328,      !- Hour 12
    0.8373918720331853,      !- Hour 13
    0.6725150767042015,      !- Hour 14
    0.6252161438507724,      !- Hour 15
    0.6244773048517213,      !- Hour 16
    0.7258885116471315,      !- Hour 17
    0.7631977629952633,      !- Hour 18
    0.5885616334422937,      !- Hour 19
    0.5220133498224641,      !- Hour 20
    0.4651309565740316,      !- Hour 21
    0.4288607414692062,      !- Hour 22
    0.3488978635735024,      !- Hour 23
    0.3035107423905855;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls05Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2221340807936786,      !- Hour 1
    0.1488911199599155,      !- Hour 2
    0.1260866439454096,      !- Hour 3
    0.1263036001871425,      !- Hour 4
    0.1877204368428571,      !- Hour 5
    0.2719654482792674,      !- Hour 6
    0.3680441183396784,      !- Hour 7
    0.4601564059561819,      !- Hour 8
    0.669346353772646,       !- Hour 9
    0.8493762091747763,      !- Hour 10
    0.8827060352295527,      !- Hour 11
    0.8521686881032328,      !- Hour 12
    0.8373918720331853,      !- Hour 13
    0.6725150767042015,      !- Hour 14
    0.6252161438507724,      !- Hour 15
    0.6244773048517213,      !- Hour 16
    0.7258885116471315,      !- Hour 17
    0.7631977629952633,      !- Hour 18
    0.5885616334422937,      !- Hour 19
    0.5220133498224641,      !- Hour 20
    0.4651309565740316,      !- Hour 21
    0.4288607414692062,      !- Hour 22
    0.3488978635735024,      !- Hour 23
    0.3035107423905855;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls06Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2000981663083799,      !- Hour 1
    0.1368932478249126,      !- Hour 2
    0.1158090436820556,      !- Hour 3
    0.1171241147628974,      !- Hour 4
    0.1750556118283254,      !- Hour 5
    0.2534358639219774,      !- Hour 6
    0.3360014797667941,      !- Hour 7
    0.4100591010893792,      !- Hour 8
    0.5933735158260206,      !- Hour 9
    0.7500011863117613,      !- Hour 10
    0.7784368265478708,      !- Hour 11
    0.7515112811041033,      !- Hour 12
    0.7384331411872159,      !- Hour 13
    0.5937767371223174,      !- Hour 14
    0.5548446929448577,      !- Hour 15
    0.5619460280727131,      !- Hour 16
    0.6673081143748949,      !- Hour 17
    0.7007287955268541,      !- Hour 18
    0.5343957170150226,      !- Hour 19
    0.4731249084497438,      !- Hour 20
    0.420263463906107,       !- Hour 21
    0.3859394029718061,      !- Hour 22
    0.3115004476569426,      !- Hour 23
    0.2715268265228485;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls06Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2000981663083799,      !- Hour 1
    0.1368932478249126,      !- Hour 2
    0.1158090436820556,      !- Hour 3
    0.1171241147628974,      !- Hour 4
    0.1750556118283254,      !- Hour 5
    0.2534358639219774,      !- Hour 6
    0.3360014797667941,      !- Hour 7
    0.4100591010893792,      !- Hour 8
    0.5933735158260206,      !- Hour 9
    0.7500011863117613,      !- Hour 10
    0.7784368265478708,      !- Hour 11
    0.7515112811041033,      !- Hour 12
    0.7384331411872159,      !- Hour 13
    0.5937767371223174,      !- Hour 14
    0.5548446929448577,      !- Hour 15
    0.5619460280727131,      !- Hour 16
    0.6673081143748949,      !- Hour 17
    0.7007287955268541,      !- Hour 18
    0.5343957170150226,      !- Hour 19
    0.4731249084497438,      !- Hour 20
    0.420263463906107,       !- Hour 21
    0.3859394029718061,      !- Hour 22
    0.3115004476569426,      !- Hour 23
    0.2715268265228485;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls06Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2000981663083799,      !- Hour 1
    0.1368932478249126,      !- Hour 2
    0.1158090436820556,      !- Hour 3
    0.1171241147628974,      !- Hour 4
    0.1750556118283254,      !- Hour 5
    0.2534358639219774,      !- Hour 6
    0.3360014797667941,      !- Hour 7
    0.4100591010893792,      !- Hour 8
    0.5933735158260206,      !- Hour 9
    0.7500011863117613,      !- Hour 10
    0.7784368265478708,      !- Hour 11
    0.7515112811041033,      !- Hour 12
    0.7384331411872159,      !- Hour 13
    0.5937767371223174,      !- Hour 14
    0.5548446929448577,      !- Hour 15
    0.5619460280727131,      !- Hour 16
    0.6673081143748949,      !- Hour 17
    0.7007287955268541,      !- Hour 18
    0.5343957170150226,      !- Hour 19
    0.4731249084497438,      !- Hour 20
    0.420263463906107,       !- Hour 21
    0.3859394029718061,      !- Hour 22
    0.3115004476569426,      !- Hour 23
    0.2715268265228485;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls07Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1992582714883442,      !- Hour 1
    0.1364071508412707,      !- Hour 2
    0.1153953592119941,      !- Hour 3
    0.1167654606539872,      !- Hour 4
    0.1746181152679385,      !- Hour 5
    0.2528229074645292,      !- Hour 6
    0.3351052303252722,      !- Hour 7
    0.4087144617187363,      !- Hour 8
    0.5909644403195824,      !- Hour 9
    0.7466155028284781,      !- Hour 10
    0.774902379161716,       !- Hour 11
    0.748151440925596,       !- Hour 12
    0.7350824184296301,      !- Hour 13
    0.5911760003900898,      !- Hour 14
    0.5527332099515542,      !- Hour 15
    0.5602707349642411,      !- Hour 16
    0.6664919518815436,      !- Hour 17
    0.7005100492579917,      !- Hour 18
    0.5338714497960622,      !- Hour 19
    0.4721549492436087,      !- Hour 20
    0.4190791533617594,      !- Hour 21
    0.3844710160586909,      !- Hour 22
    0.310178459436368,       !- Hour 23
    0.2703331338664193;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls07Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1992582714883442,      !- Hour 1
    0.1364071508412707,      !- Hour 2
    0.1153953592119941,      !- Hour 3
    0.1167654606539872,      !- Hour 4
    0.1746181152679385,      !- Hour 5
    0.2528229074645292,      !- Hour 6
    0.3351052303252722,      !- Hour 7
    0.4087144617187363,      !- Hour 8
    0.5909644403195824,      !- Hour 9
    0.7466155028284781,      !- Hour 10
    0.774902379161716,       !- Hour 11
    0.748151440925596,       !- Hour 12
    0.7350824184296301,      !- Hour 13
    0.5911760003900898,      !- Hour 14
    0.5527332099515542,      !- Hour 15
    0.5602707349642411,      !- Hour 16
    0.6664919518815436,      !- Hour 17
    0.7005100492579917,      !- Hour 18
    0.5338714497960622,      !- Hour 19
    0.4721549492436087,      !- Hour 20
    0.4190791533617594,      !- Hour 21
    0.3844710160586909,      !- Hour 22
    0.310178459436368,       !- Hour 23
    0.2703331338664193;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls07Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1992582714883442,      !- Hour 1
    0.1364071508412707,      !- Hour 2
    0.1153953592119941,      !- Hour 3
    0.1167654606539872,      !- Hour 4
    0.1746181152679385,      !- Hour 5
    0.2528229074645292,      !- Hour 6
    0.3351052303252722,      !- Hour 7
    0.4087144617187363,      !- Hour 8
    0.5909644403195824,      !- Hour 9
    0.7466155028284781,      !- Hour 10
    0.774902379161716,       !- Hour 11
    0.748151440925596,       !- Hour 12
    0.7350824184296301,      !- Hour 13
    0.5911760003900898,      !- Hour 14
    0.5527332099515542,      !- Hour 15
    0.5602707349642411,      !- Hour 16
    0.6664919518815436,      !- Hour 17
    0.7005100492579917,      !- Hour 18
    0.5338714497960622,      !- Hour 19
    0.4721549492436087,      !- Hour 20
    0.4190791533617594,      !- Hour 21
    0.3844710160586909,      !- Hour 22
    0.310178459436368,       !- Hour 23
    0.2703331338664193;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls08Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1992582714883442,      !- Hour 1
    0.1364071508412707,      !- Hour 2
    0.1153953592119941,      !- Hour 3
    0.1167654606539872,      !- Hour 4
    0.1746181152679385,      !- Hour 5
    0.2528229074645292,      !- Hour 6
    0.3351052303252722,      !- Hour 7
    0.4087144617187363,      !- Hour 8
    0.5909644403195824,      !- Hour 9
    0.7466155028284781,      !- Hour 10
    0.774902379161716,       !- Hour 11
    0.748151440925596,       !- Hour 12
    0.7350824184296301,      !- Hour 13
    0.5911760003900898,      !- Hour 14
    0.5527332099515542,      !- Hour 15
    0.5602707349642411,      !- Hour 16
    0.6664919518815436,      !- Hour 17
    0.7005100492579917,      !- Hour 18
    0.5338714497960622,      !- Hour 19
    0.4721549492436087,      !- Hour 20
    0.4190791533617594,      !- Hour 21
    0.3844710160586909,      !- Hour 22
    0.310178459436368,       !- Hour 23
    0.2703331338664193;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls08Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1992582714883442,      !- Hour 1
    0.1364071508412707,      !- Hour 2
    0.1153953592119941,      !- Hour 3
    0.1167654606539872,      !- Hour 4
    0.1746181152679385,      !- Hour 5
    0.2528229074645292,      !- Hour 6
    0.3351052303252722,      !- Hour 7
    0.4087144617187363,      !- Hour 8
    0.5909644403195824,      !- Hour 9
    0.7466155028284781,      !- Hour 10
    0.774902379161716,       !- Hour 11
    0.748151440925596,       !- Hour 12
    0.7350824184296301,      !- Hour 13
    0.5911760003900898,      !- Hour 14
    0.5527332099515542,      !- Hour 15
    0.5602707349642411,      !- Hour 16
    0.6664919518815436,      !- Hour 17
    0.7005100492579917,      !- Hour 18
    0.5338714497960622,      !- Hour 19
    0.4721549492436087,      !- Hour 20
    0.4190791533617594,      !- Hour 21
    0.3844710160586909,      !- Hour 22
    0.310178459436368,       !- Hour 23
    0.2703331338664193;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls08Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1992582714883442,      !- Hour 1
    0.1364071508412707,      !- Hour 2
    0.1153953592119941,      !- Hour 3
    0.1167654606539872,      !- Hour 4
    0.1746181152679385,      !- Hour 5
    0.2528229074645292,      !- Hour 6
    0.3351052303252722,      !- Hour 7
    0.4087144617187363,      !- Hour 8
    0.5909644403195824,      !- Hour 9
    0.7466155028284781,      !- Hour 10
    0.774902379161716,       !- Hour 11
    0.748151440925596,       !- Hour 12
    0.7350824184296301,      !- Hour 13
    0.5911760003900898,      !- Hour 14
    0.5527332099515542,      !- Hour 15
    0.5602707349642411,      !- Hour 16
    0.6664919518815436,      !- Hour 17
    0.7005100492579917,      !- Hour 18
    0.5338714497960622,      !- Hour 19
    0.4721549492436087,      !- Hour 20
    0.4190791533617594,      !- Hour 21
    0.3844710160586909,      !- Hour 22
    0.310178459436368,       !- Hour 23
    0.2703331338664193;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls09Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2000981663083799,      !- Hour 1
    0.1368932478249126,      !- Hour 2
    0.1158090436820556,      !- Hour 3
    0.1171241147628974,      !- Hour 4
    0.1750556118283254,      !- Hour 5
    0.2534358639219774,      !- Hour 6
    0.3360014797667941,      !- Hour 7
    0.4100591010893792,      !- Hour 8
    0.5933735158260206,      !- Hour 9
    0.7500011863117613,      !- Hour 10
    0.7784368265478708,      !- Hour 11
    0.7515112811041033,      !- Hour 12
    0.7384331411872159,      !- Hour 13
    0.5937767371223174,      !- Hour 14
    0.5548446929448577,      !- Hour 15
    0.5619460280727131,      !- Hour 16
    0.6673081143748949,      !- Hour 17
    0.7007287955268541,      !- Hour 18
    0.5343957170150226,      !- Hour 19
    0.4731249084497438,      !- Hour 20
    0.420263463906107,       !- Hour 21
    0.3859394029718061,      !- Hour 22
    0.3115004476569426,      !- Hour 23
    0.2715268265228485;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls09Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2000981663083799,      !- Hour 1
    0.1368932478249126,      !- Hour 2
    0.1158090436820556,      !- Hour 3
    0.1171241147628974,      !- Hour 4
    0.1750556118283254,      !- Hour 5
    0.2534358639219774,      !- Hour 6
    0.3360014797667941,      !- Hour 7
    0.4100591010893792,      !- Hour 8
    0.5933735158260206,      !- Hour 9
    0.7500011863117613,      !- Hour 10
    0.7784368265478708,      !- Hour 11
    0.7515112811041033,      !- Hour 12
    0.7384331411872159,      !- Hour 13
    0.5937767371223174,      !- Hour 14
    0.5548446929448577,      !- Hour 15
    0.5619460280727131,      !- Hour 16
    0.6673081143748949,      !- Hour 17
    0.7007287955268541,      !- Hour 18
    0.5343957170150226,      !- Hour 19
    0.4731249084497438,      !- Hour 20
    0.420263463906107,       !- Hour 21
    0.3859394029718061,      !- Hour 22
    0.3115004476569426,      !- Hour 23
    0.2715268265228485;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls09Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2000981663083799,      !- Hour 1
    0.1368932478249126,      !- Hour 2
    0.1158090436820556,      !- Hour 3
    0.1171241147628974,      !- Hour 4
    0.1750556118283254,      !- Hour 5
    0.2534358639219774,      !- Hour 6
    0.3360014797667941,      !- Hour 7
    0.4100591010893792,      !- Hour 8
    0.5933735158260206,      !- Hour 9
    0.7500011863117613,      !- Hour 10
    0.7784368265478708,      !- Hour 11
    0.7515112811041033,      !- Hour 12
    0.7384331411872159,      !- Hour 13
    0.5937767371223174,      !- Hour 14
    0.5548446929448577,      !- Hour 15
    0.5619460280727131,      !- Hour 16
    0.6673081143748949,      !- Hour 17
    0.7007287955268541,      !- Hour 18
    0.5343957170150226,      !- Hour 19
    0.4731249084497438,      !- Hour 20
    0.420263463906107,       !- Hour 21
    0.3859394029718061,      !- Hour 22
    0.3115004476569426,      !- Hour 23
    0.2715268265228485;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls10Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2110490050905258,      !- Hour 1
    0.1389060853188438,      !- Hour 2
    0.1177565192395852,      !- Hour 3
    0.1172868394866883,      !- Hour 4
    0.1743997676448816,      !- Hour 5
    0.2532053395286043,      !- Hour 6
    0.3508919582783118,      !- Hour 7
    0.4487374187336347,      !- Hour 8
    0.6503239659645376,      !- Hour 9
    0.8244370664164482,      !- Hour 10
    0.8578724844757627,      !- Hour 11
    0.8289393399060052,      !- Hour 12
    0.8139216505124208,      !- Hour 13
    0.6539900620909593,      !- Hour 14
    0.60865777272209,        !- Hour 15
    0.6039274491785648,      !- Hour 16
    0.6996243311456225,      !- Hour 17
    0.7459187786296498,      !- Hour 18
    0.5780386480951547,      !- Hour 19
    0.506549930054016,       !- Hour 20
    0.4484826028635574,      !- Hour 21
    0.4101563434842407,      !- Hour 22
    0.3351236984240451,      !- Hour 23
    0.2901776032851662;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls10Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2110490050905258,      !- Hour 1
    0.1389060853188438,      !- Hour 2
    0.1177565192395852,      !- Hour 3
    0.1172868394866883,      !- Hour 4
    0.1743997676448816,      !- Hour 5
    0.2532053395286043,      !- Hour 6
    0.3508919582783118,      !- Hour 7
    0.4487374187336347,      !- Hour 8
    0.6503239659645376,      !- Hour 9
    0.8244370664164482,      !- Hour 10
    0.8578724844757627,      !- Hour 11
    0.8289393399060052,      !- Hour 12
    0.8139216505124208,      !- Hour 13
    0.6539900620909593,      !- Hour 14
    0.60865777272209,        !- Hour 15
    0.6039274491785648,      !- Hour 16
    0.6996243311456225,      !- Hour 17
    0.7459187786296498,      !- Hour 18
    0.5780386480951547,      !- Hour 19
    0.506549930054016,       !- Hour 20
    0.4484826028635574,      !- Hour 21
    0.4101563434842407,      !- Hour 22
    0.3351236984240451,      !- Hour 23
    0.2901776032851662;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls10Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2110490050905258,      !- Hour 1
    0.1389060853188438,      !- Hour 2
    0.1177565192395852,      !- Hour 3
    0.1172868394866883,      !- Hour 4
    0.1743997676448816,      !- Hour 5
    0.2532053395286043,      !- Hour 6
    0.3508919582783118,      !- Hour 7
    0.4487374187336347,      !- Hour 8
    0.6503239659645376,      !- Hour 9
    0.8244370664164482,      !- Hour 10
    0.8578724844757627,      !- Hour 11
    0.8289393399060052,      !- Hour 12
    0.8139216505124208,      !- Hour 13
    0.6539900620909593,      !- Hour 14
    0.60865777272209,        !- Hour 15
    0.6039274491785648,      !- Hour 16
    0.6996243311456225,      !- Hour 17
    0.7459187786296498,      !- Hour 18
    0.5780386480951547,      !- Hour 19
    0.506549930054016,       !- Hour 20
    0.4484826028635574,      !- Hour 21
    0.4101563434842407,      !- Hour 22
    0.3351236984240451,      !- Hour 23
    0.2901776032851662;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls11Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2101328651944094,      !- Hour 1
    0.1382490574958356,      !- Hour 2
    0.1172024419113701,      !- Hour 3
    0.1167247345341581,      !- Hour 4
    0.1735773578424894,      !- Hour 5
    0.2520273227263108,      !- Hour 6
    0.3494578137583916,      !- Hour 7
    0.4471221631661227,      !- Hour 8
    0.6478712243470041,      !- Hour 9
    0.8212691531892896,      !- Hour 10
    0.8546004822255279,      !- Hour 11
    0.8258019646600595,      !- Hour 12
    0.8108196949204418,      !- Hour 13
    0.6515162210364963,      !- Hour 14
    0.6064079479685274,      !- Hour 15
    0.6016501227490775,      !- Hour 16
    0.6970634277321233,      !- Hour 17
    0.7435132216882085,      !- Hour 18
    0.5761983413682059,      !- Hour 19
    0.5047325127336598,      !- Hour 20
    0.4467665626024807,      !- Hour 21
    0.4084608606351205,      !- Hour 22
    0.3337586009437311,      !- Hour 23
    0.2889573308320127;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls11Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2101328651944094,      !- Hour 1
    0.1382490574958356,      !- Hour 2
    0.1172024419113701,      !- Hour 3
    0.1167247345341581,      !- Hour 4
    0.1735773578424894,      !- Hour 5
    0.2520273227263108,      !- Hour 6
    0.3494578137583916,      !- Hour 7
    0.4471221631661227,      !- Hour 8
    0.6478712243470041,      !- Hour 9
    0.8212691531892896,      !- Hour 10
    0.8546004822255279,      !- Hour 11
    0.8258019646600595,      !- Hour 12
    0.8108196949204418,      !- Hour 13
    0.6515162210364963,      !- Hour 14
    0.6064079479685274,      !- Hour 15
    0.6016501227490775,      !- Hour 16
    0.6970634277321233,      !- Hour 17
    0.7435132216882085,      !- Hour 18
    0.5761983413682059,      !- Hour 19
    0.5047325127336598,      !- Hour 20
    0.4467665626024807,      !- Hour 21
    0.4084608606351205,      !- Hour 22
    0.3337586009437311,      !- Hour 23
    0.2889573308320127;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls11Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2101328651944094,      !- Hour 1
    0.1382490574958356,      !- Hour 2
    0.1172024419113701,      !- Hour 3
    0.1167247345341581,      !- Hour 4
    0.1735773578424894,      !- Hour 5
    0.2520273227263108,      !- Hour 6
    0.3494578137583916,      !- Hour 7
    0.4471221631661227,      !- Hour 8
    0.6478712243470041,      !- Hour 9
    0.8212691531892896,      !- Hour 10
    0.8546004822255279,      !- Hour 11
    0.8258019646600595,      !- Hour 12
    0.8108196949204418,      !- Hour 13
    0.6515162210364963,      !- Hour 14
    0.6064079479685274,      !- Hour 15
    0.6016501227490775,      !- Hour 16
    0.6970634277321233,      !- Hour 17
    0.7435132216882085,      !- Hour 18
    0.5761983413682059,      !- Hour 19
    0.5047325127336598,      !- Hour 20
    0.4467665626024807,      !- Hour 21
    0.4084608606351205,      !- Hour 22
    0.3337586009437311,      !- Hour 23
    0.2889573308320127;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls12Vacation,    !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2385356082155014,      !- Hour 1
    0.1522527992994956,      !- Hour 2
    0.1292596336570967,      !- Hour 3
    0.1264745257395815,      !- Hour 4
    0.1854583602101318,      !- Hour 5
    0.269253644124835,       !- Hour 6
    0.3838811626111883,      !- Hour 7
    0.5077234114772886,      !- Hour 8
    0.7461241877626048,      !- Hour 9
    0.9543383255259674,      !- Hour 10
    0.9945553740866443,      !- Hour 11
    0.9602710429162582,      !- Hour 12
    0.9436245744550702,      !- Hour 13
    0.7559856320898224,      !- Hour 14
    0.6956175453717793,      !- Hour 15
    0.6740067702888931,      !- Hour 16
    0.7465449247637092,      !- Hour 17
    0.7890496124800789,      !- Hour 18
    0.6245010579813148,      !- Hour 19
    0.5549748813438805,      !- Hour 20
    0.4973623650556493,      !- Hour 21
    0.4619900707509461,      !- Hour 22
    0.3825226424131336,      !- Hour 23
    0.3310987746395804;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls12Weekday,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2385356082155014,      !- Hour 1
    0.1522527992994956,      !- Hour 2
    0.1292596336570967,      !- Hour 3
    0.1264745257395815,      !- Hour 4
    0.1854583602101318,      !- Hour 5
    0.269253644124835,       !- Hour 6
    0.3838811626111883,      !- Hour 7
    0.5077234114772886,      !- Hour 8
    0.7461241877626048,      !- Hour 9
    0.9543383255259674,      !- Hour 10
    0.9945553740866443,      !- Hour 11
    0.9602710429162582,      !- Hour 12
    0.9436245744550702,      !- Hour 13
    0.7559856320898224,      !- Hour 14
    0.6956175453717793,      !- Hour 15
    0.6740067702888931,      !- Hour 16
    0.7465449247637092,      !- Hour 17
    0.7890496124800789,      !- Hour 18
    0.6245010579813148,      !- Hour 19
    0.5549748813438805,      !- Hour 20
    0.4973623650556493,      !- Hour 21
    0.4619900707509461,      !- Hour 22
    0.3825226424131336,      !- Hour 23
    0.3310987746395804;      !- Hour 24

Schedule:Day:Hourly,
    Total_Mgls12Weekend,     !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2385356082155014,      !- Hour 1
    0.1522527992994956,      !- Hour 2
    0.1292596336570967,      !- Hour 3
    0.1264745257395815,      !- Hour 4
    0.1854583602101318,      !- Hour 5
    0.269253644124835,       !- Hour 6
    0.3838811626111883,      !- Hour 7
    0.5077234114772886,      !- Hour 8
    0.7461241877626048,      !- Hour 9
    0.9543383255259674,      !- Hour 10
    0.9945553740866443,      !- Hour 11
    0.9602710429162582,      !- Hour 12
    0.9436245744550702,      !- Hour 13
    0.7559856320898224,      !- Hour 14
    0.6956175453717793,      !- Hour 15
    0.6740067702888931,      !- Hour 16
    0.7465449247637092,      !- Hour 17
    0.7890496124800789,      !- Hour 18
    0.6245010579813148,      !- Hour 19
    0.5549748813438805,      !- Hour 20
    0.4973623650556493,      !- Hour 21
    0.4619900707509461,      !- Hour 22
    0.3825226424131336,      !- Hour 23
    0.3310987746395804;      !- Hour 24

Schedule:Week:Compact,
    Total_Mgls01Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls01Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls01Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls01Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls01Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls02Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls02Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls02Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls02Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls02Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls03Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls03Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls03Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls03Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls03Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls04Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls04Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls04Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls04Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls04Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls05Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls05Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls05Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls05Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls05Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls06Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls06Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls06Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls06Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls06Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls07Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls07Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls07Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls07Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls07Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls08Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls08Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls08Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls08Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls08Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls09Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls09Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls09Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls09Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls09Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls10Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls10Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls10Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls10Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls10Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls11Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls11Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls11Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls11Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls11Weekend;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Total_Mgls12Week,        !- Name
    For: Weekdays,           !- DayType List 1
    Total_Mgls12Weekday,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Total_Mgls12Vacation,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Total_Mgls12Vacation,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Total_Mgls12Weekend;     !- Schedule:Day Name 4

Schedule:Year,
    Total_Mgls,              !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    Total_Mgls01Week,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Total_Mgls02Week,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Total_Mgls03Week,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Total_Mgls04Week,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Total_Mgls05Week,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Total_Mgls06Week,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Total_Mgls07Week,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Total_Mgls08Week,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Total_Mgls09Week,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Total_Mgls10Week,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Total_Mgls11Week,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Total_Mgls12Week,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Constant,WaterHeaterSP1Schedule,TEMPERATURE,51.666666666666664;
Schedule:Constant,WaterHeaterSP2Schedule,TEMPERATURE,51.666666666666664;

Schedule:Day:Hourly,
    Well_PumpDay01,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.5085431564609499,      !- Hour 1
    0.2658293772409511,      !- Hour 2
    0.2195981811990465,      !- Hour 3
    0.173366985157142,       !- Hour 4
    0.1849247841676181,      !- Hour 5
    0.2080403821885704,      !- Hour 6
    0.3005027742723795,      !- Hour 7
    0.3814073673457124,      !- Hour 8
    0.3814073673457124,      !- Hour 9
    0.3698495683352362,      !- Hour 10
    0.3814073673457124,      !- Hour 11
    0.3814073673457124,      !- Hour 12
    0.3698495683352362,      !- Hour 13
    0.3698495683352362,      !- Hour 14
    0.3698495683352362,      !- Hour 15
    0.3814073673457124,      !- Hour 16
    0.520100955471426,       !- Hour 17
    0.6587945435971397,      !- Hour 18
    0.7628147346914248,      !- Hour 19
    0.8783927247961861,      !- Hour 20
    0.9361817198485669,      !- Hour 21
    0.9939707149009475,      !- Hour 22
    0.86683492578571,        !- Hour 23
    0.7512569356809486;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay02,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.5116279069767443,      !- Hour 1
    0.2674418604651163,      !- Hour 2
    0.2209302325581395,      !- Hour 3
    0.1744186046511628,      !- Hour 4
    0.186046511627907,       !- Hour 5
    0.2093023255813954,      !- Hour 6
    0.3023255813953489,      !- Hour 7
    0.3837209302325582,      !- Hour 8
    0.3837209302325582,      !- Hour 9
    0.3720930232558141,      !- Hour 10
    0.3837209302325582,      !- Hour 11
    0.3837209302325582,      !- Hour 12
    0.3720930232558141,      !- Hour 13
    0.3720930232558141,      !- Hour 14
    0.3720930232558141,      !- Hour 15
    0.3837209302325582,      !- Hour 16
    0.5232558139534884,      !- Hour 17
    0.6627906976744187,      !- Hour 18
    0.7674418604651163,      !- Hour 19
    0.8837209302325582,      !- Hour 20
    0.9418604651162792,      !- Hour 21
    1,                       !- Hour 22
    0.8720930232558141,      !- Hour 23
    0.7558139534883722;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay03,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.44640746749995,        !- Hour 1
    0.2333493580113374,      !- Hour 2
    0.1927668609658875,      !- Hour 3
    0.1521843639204375,      !- Hour 4
    0.1623299881818,         !- Hour 5
    0.182621236704525,       !- Hour 6
    0.263786230795425,       !- Hour 7
    0.3348056006249625,      !- Hour 8
    0.3348056006249625,      !- Hour 9
    0.3246599763636,         !- Hour 10
    0.3348056006249625,      !- Hour 11
    0.3348056006249625,      !- Hour 12
    0.3246599763636,         !- Hour 13
    0.3246599763636,         !- Hour 14
    0.3246599763636,         !- Hour 15
    0.3348056006249625,      !- Hour 16
    0.4565530917613124,      !- Hour 17
    0.5783005828976624,      !- Hour 18
    0.6696112012499249,      !- Hour 19
    0.7710674438635499,      !- Hour 20
    0.8217955651703625,      !- Hour 21
    0.8725236864771748,      !- Hour 22
    0.7609218196021873,      !- Hour 23
    0.6594655769885625;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay04,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.4450854315646096,      !- Hour 1
    0.2326582937724095,      !- Hour 2
    0.1921959818119905,      !- Hour 3
    0.1517336698515714,      !- Hour 4
    0.1618492478416762,      !- Hour 5
    0.1820804038218857,      !- Hour 6
    0.2630050277427238,      !- Hour 7
    0.3338140736734572,      !- Hour 8
    0.3338140736734572,      !- Hour 9
    0.3236984956833524,      !- Hour 10
    0.3338140736734572,      !- Hour 11
    0.3338140736734572,      !- Hour 12
    0.3236984956833524,      !- Hour 13
    0.3236984956833524,      !- Hour 14
    0.3236984956833524,      !- Hour 15
    0.3338140736734572,      !- Hour 16
    0.4552010095547143,      !- Hour 17
    0.5765879454359715,      !- Hour 18
    0.6676281473469143,      !- Hour 19
    0.7687839272479619,      !- Hour 20
    0.8193618171984858,      !- Hour 21
    0.8699397071490095,      !- Hour 22
    0.7586683492578572,      !- Hour 23
    0.6575125693568096;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay05,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.44640746749995,        !- Hour 1
    0.2333493580113374,      !- Hour 2
    0.1927668609658875,      !- Hour 3
    0.1521843639204375,      !- Hour 4
    0.1623299881818,         !- Hour 5
    0.182621236704525,       !- Hour 6
    0.263786230795425,       !- Hour 7
    0.3348056006249625,      !- Hour 8
    0.3348056006249625,      !- Hour 9
    0.3246599763636,         !- Hour 10
    0.3348056006249625,      !- Hour 11
    0.3348056006249625,      !- Hour 12
    0.3246599763636,         !- Hour 13
    0.3246599763636,         !- Hour 14
    0.3246599763636,         !- Hour 15
    0.3348056006249625,      !- Hour 16
    0.4565530917613124,      !- Hour 17
    0.5783005828976624,      !- Hour 18
    0.6696112012499249,      !- Hour 19
    0.7710674438635499,      !- Hour 20
    0.8217955651703625,      !- Hour 21
    0.8725236864771748,      !- Hour 22
    0.7609218196021873,      !- Hour 23
    0.6594655769885625;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay06,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3913226368607656,      !- Hour 1
    0.204555014722673,       !- Hour 2
    0.1689802295535124,      !- Hour 3
    0.1334054443843519,      !- Hour 4
    0.142299140676642,       !- Hour 5
    0.1600865332612223,      !- Hour 6
    0.2312361035995433,      !- Hour 7
    0.2934919776455742,      !- Hour 8
    0.2934919776455742,      !- Hour 9
    0.2845982813532841,      !- Hour 10
    0.2934919776455742,      !- Hour 11
    0.2934919776455742,      !- Hour 12
    0.2845982813532841,      !- Hour 13
    0.2845982813532841,      !- Hour 14
    0.2845982813532841,      !- Hour 15
    0.2934919776455742,      !- Hour 16
    0.4002163331530558,      !- Hour 17
    0.5069406886605373,      !- Hour 18
    0.5869839552911484,      !- Hour 19
    0.6759209182140496,      !- Hour 20
    0.7203893996755004,      !- Hour 21
    0.7648578811369509,      !- Hour 22
    0.6670272219217595,      !- Hour 23
    0.5780902589988584;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay07,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3891192436351983,      !- Hour 1
    0.2034032409911264,      !- Hour 2
    0.1680287642970174,      !- Hour 3
    0.1326542876029085,      !- Hour 4
    0.1414979067764357,      !- Hour 5
    0.1591851451234902,      !- Hour 6
    0.2299340985117081,      !- Hour 7
    0.2918394327263987,      !- Hour 8
    0.2918394327263987,      !- Hour 9
    0.2829958135528715,      !- Hour 10
    0.2918394327263987,      !- Hour 11
    0.2918394327263987,      !- Hour 12
    0.2829958135528715,      !- Hour 13
    0.2829958135528715,      !- Hour 14
    0.2829958135528715,      !- Hour 15
    0.2918394327263987,      !- Hour 16
    0.3979628628087254,      !- Hour 17
    0.5040862928910522,      !- Hour 18
    0.5836788654527973,      !- Hour 19
    0.6721150571880697,      !- Hour 20
    0.7163331530557059,      !- Hour 21
    0.7605512489233419,      !- Hour 22
    0.6632714380145424,      !- Hour 23
    0.5748352462792702;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay08,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3891192436351983,      !- Hour 1
    0.2034032409911264,      !- Hour 2
    0.1680287642970174,      !- Hour 3
    0.1326542876029085,      !- Hour 4
    0.1414979067764357,      !- Hour 5
    0.1591851451234902,      !- Hour 6
    0.2299340985117081,      !- Hour 7
    0.2918394327263987,      !- Hour 8
    0.2918394327263987,      !- Hour 9
    0.2829958135528715,      !- Hour 10
    0.2918394327263987,      !- Hour 11
    0.2918394327263987,      !- Hour 12
    0.2829958135528715,      !- Hour 13
    0.2829958135528715,      !- Hour 14
    0.2829958135528715,      !- Hour 15
    0.2918394327263987,      !- Hour 16
    0.3979628628087254,      !- Hour 17
    0.5040862928910522,      !- Hour 18
    0.5836788654527973,      !- Hour 19
    0.6721150571880697,      !- Hour 20
    0.7163331530557059,      !- Hour 21
    0.7605512489233419,      !- Hour 22
    0.6632714380145424,      !- Hour 23
    0.5748352462792702;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay09,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3913226368607656,      !- Hour 1
    0.204555014722673,       !- Hour 2
    0.1689802295535124,      !- Hour 3
    0.1334054443843519,      !- Hour 4
    0.142299140676642,       !- Hour 5
    0.1600865332612223,      !- Hour 6
    0.2312361035995433,      !- Hour 7
    0.2934919776455742,      !- Hour 8
    0.2934919776455742,      !- Hour 9
    0.2845982813532841,      !- Hour 10
    0.2934919776455742,      !- Hour 11
    0.2934919776455742,      !- Hour 12
    0.2845982813532841,      !- Hour 13
    0.2845982813532841,      !- Hour 14
    0.2845982813532841,      !- Hour 15
    0.2934919776455742,      !- Hour 16
    0.4002163331530558,      !- Hour 17
    0.5069406886605373,      !- Hour 18
    0.5869839552911484,      !- Hour 19
    0.6759209182140496,      !- Hour 20
    0.7203893996755004,      !- Hour 21
    0.7648578811369509,      !- Hour 22
    0.6670272219217595,      !- Hour 23
    0.5780902589988584;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay10,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.4309837149209784,      !- Hour 1
    0.2252869418905114,      !- Hour 2
    0.1861066041704224,      !- Hour 3
    0.1469262664503335,      !- Hour 4
    0.1567213508803557,      !- Hour 5
    0.1763115197404002,      !- Hour 6
    0.2546721951805782,      !- Hour 7
    0.3232377861907338,      !- Hour 8
    0.3232377861907338,      !- Hour 9
    0.3134427017607115,      !- Hour 10
    0.3232377861907338,      !- Hour 11
    0.3232377861907338,      !- Hour 12
    0.3134427017607115,      !- Hour 13
    0.3134427017607115,      !- Hour 14
    0.3134427017607115,      !- Hour 15
    0.3232377861907338,      !- Hour 16
    0.4407787993510006,      !- Hour 17
    0.5583198125112675,      !- Hour 18
    0.6464755723814676,      !- Hour 19
    0.7444264166816897,      !- Hour 20
    0.793401838831801,       !- Hour 21
    0.8423772609819121,      !- Hour 22
    0.7346313322516677,      !- Hour 23
    0.6366804879514453;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay11,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.4292210003405245,      !- Hour 1
    0.2243655229052741,      !- Hour 2
    0.1853454319652265,      !- Hour 3
    0.1463253410251788,      !- Hour 4
    0.1560803637601907,      !- Hour 5
    0.1755904092302146,      !- Hour 6
    0.2536305911103099,      !- Hour 7
    0.3219157502553934,      !- Hour 8
    0.3219157502553934,      !- Hour 9
    0.3121607275203814,      !- Hour 10
    0.3219157502553934,      !- Hour 11
    0.3219157502553934,      !- Hour 12
    0.3121607275203814,      !- Hour 13
    0.3121607275203814,      !- Hour 14
    0.3121607275203814,      !- Hour 15
    0.3219157502553934,      !- Hour 16
    0.4389760230755363,      !- Hour 17
    0.5560362958956794,      !- Hour 18
    0.6438315005107867,      !- Hour 19
    0.7413817278609058,      !- Hour 20
    0.7901568415359655,      !- Hour 21
    0.8389319552110249,      !- Hour 22
    0.7316267051258939,      !- Hour 23
    0.6340764777757748;      !- Hour 24

Schedule:Day:Hourly,
    Well_PumpDay12,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.5085431564609499,      !- Hour 1
    0.2658293772409511,      !- Hour 2
    0.2195981811990465,      !- Hour 3
    0.173366985157142,       !- Hour 4
    0.1849247841676181,      !- Hour 5
    0.2080403821885704,      !- Hour 6
    0.3005027742723795,      !- Hour 7
    0.3814073673457124,      !- Hour 8
    0.3814073673457124,      !- Hour 9
    0.3698495683352362,      !- Hour 10
    0.3814073673457124,      !- Hour 11
    0.3814073673457124,      !- Hour 12
    0.3698495683352362,      !- Hour 13
    0.3698495683352362,      !- Hour 14
    0.3698495683352362,      !- Hour 15
    0.3814073673457124,      !- Hour 16
    0.520100955471426,       !- Hour 17
    0.6587945435971397,      !- Hour 18
    0.7628147346914248,      !- Hour 19
    0.8783927247961861,      !- Hour 20
    0.9361817198485669,      !- Hour 21
    0.9939707149009475,      !- Hour 22
    0.86683492578571,        !- Hour 23
    0.7512569356809486;      !- Hour 24

Schedule:Week:Compact,
    Well_PumpWk01,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay01,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay01,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay01,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay01;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk02,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay02,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay02,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay02,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay02;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk03,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay03,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay03,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay03,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay03;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk04,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay04,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay04,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay04,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay04;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk05,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay05,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay05,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay05,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay05;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk06,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay06,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay06,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay06,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay06;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk07,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay07,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay07,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay07,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay07;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk08,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay08,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay08,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay08,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay08;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk09,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay09,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay09,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay09,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay09;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk10,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay10,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay10,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay10,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay10;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk11,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay11,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay11,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay11,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay11;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Well_PumpWk12,           !- Name
    For: Weekdays,           !- DayType List 1
    Well_PumpDay12,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Well_PumpDay12,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Well_PumpDay12,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Well_PumpDay12;          !- Schedule:Day Name 4

Schedule:Year,
    Well_Pump,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Well_PumpWk01,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Well_PumpWk02,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Well_PumpWk03,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Well_PumpWk04,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Well_PumpWk05,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Well_PumpWk06,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Well_PumpWk07,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Well_PumpWk08,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Well_PumpWk09,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Well_PumpWk10,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Well_PumpWk11,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Well_PumpWk12,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    WindowShades01d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades02d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades03d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades04d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades05d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades06d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades07d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades08d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades09d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades10d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades11d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Day:Hourly,
    WindowShades12d,         !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.7,                     !- Hour 1
    0.7,                     !- Hour 2
    0.7,                     !- Hour 3
    0.7,                     !- Hour 4
    0.7,                     !- Hour 5
    0.7,                     !- Hour 6
    0.7,                     !- Hour 7
    0.7,                     !- Hour 8
    0.7,                     !- Hour 9
    0.7,                     !- Hour 10
    0.7,                     !- Hour 11
    0.7,                     !- Hour 12
    0.7,                     !- Hour 13
    0.7,                     !- Hour 14
    0.7,                     !- Hour 15
    0.7,                     !- Hour 16
    0.7,                     !- Hour 17
    0.7,                     !- Hour 18
    0.7,                     !- Hour 19
    0.7,                     !- Hour 20
    0.7,                     !- Hour 21
    0.7,                     !- Hour 22
    0.7,                     !- Hour 23
    0.7;                     !- Hour 24

Schedule:Week:Compact,
    WindowShades01,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades01d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades01d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades01d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades01d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades02,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades02d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades02d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades02d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades02d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades03,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades03d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades03d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades03d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades03d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades04,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades04d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades04d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades04d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades04d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades05,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades05d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades05d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades05d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades05d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades06,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades06d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades06d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades06d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades06d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades07,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades07d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades07d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades07d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades07d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades08,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades08d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades08d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades08d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades08d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades09,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades09d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades09d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades09d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades09d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades10,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades10d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades10d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades10d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades10d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades11,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades11d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades11d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades11d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades11d;         !- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShades12,          !- Name
    For: Weekdays,           !- DayType List 1
    WindowShades12d,         !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShades12d,         !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShades12d,         !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShades12d;         !- Schedule:Day Name 4

Schedule:Year,
    WindowShades,            !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    WindowShades01,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    WindowShades02,          !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    WindowShades03,          !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    WindowShades04,          !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    WindowShades05,          !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    WindowShades06,          !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    WindowShades07,          !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    WindowShades08,          !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    WindowShades09,          !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    WindowShades10,          !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    WindowShades11,          !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    WindowShades12,          !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    WindowShadingSchedule01d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule02d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule03d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule04d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule05d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule06d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule07d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule08d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule09d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule10d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule11d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    WindowShadingSchedule12d,!- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Week:Compact,
    WindowShadingSchedule01, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule01d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule01d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule01d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule01d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule02, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule02d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule02d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule02d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule02d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule03, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule03d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule03d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule03d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule03d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule04, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule04d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule04d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule04d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule04d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule05, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule05d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule05d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule05d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule05d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule06, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule06d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule06d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule06d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule06d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule07, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule07d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule07d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule07d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule07d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule08, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule08d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule08d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule08d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule08d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule09, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule09d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule09d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule09d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule09d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule10, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule10d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule10d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule10d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule10d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule11, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule11d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule11d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule11d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule11d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    WindowShadingSchedule12, !- Name
    For: Weekdays,           !- DayType List 1
    WindowShadingSchedule12d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    WindowShadingSchedule12d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    WindowShadingSchedule12d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    WindowShadingSchedule12d;!- Schedule:Day Name 4

Schedule:Year,
    WindowShadingSchedule,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    WindowShadingSchedule01, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    WindowShadingSchedule02, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    WindowShadingSchedule03, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    WindowShadingSchedule04, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    WindowShadingSchedule05, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    WindowShadingSchedule06, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    WindowShadingSchedule07, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    WindowShadingSchedule08, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    WindowShadingSchedule09, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    WindowShadingSchedule10, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    WindowShadingSchedule11, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    WindowShadingSchedule12, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

EnergyManagementSystem:Sensor,
    Sensor_HeatingSeasonSchedule,  !- Name
    HeatingSeasonSchedule,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Sensor_CoolingSeasonSchedule,  !- Name
    CoolingSeasonSchedule,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    SensibleLoadPredicted,   !- Name
    living,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    SupplyFanAvailabilityOverride,  !- Name
    SupplyFanAvailability,   !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    FanAvailabilityProgramManager,  !- Name
    AfterPredictorBeforeHVACManagers,  !- EnergyPlus Model Calling Point
    SupplyFanScheduleProgram;!- Program Name 1

EnergyManagementSystem:Program,
    SupplyFanScheduleProgram,!- Name
    Set SupplyFanAvailabilityOverride = 1,  !- Program Line 1
    If Sensor_HeatingSeasonSchedule == 0 && SensibleLoadPredicted > 0,  !- Program Line 2
    Set SupplyFanAvailabilityOverride = 0,  !- A4
    ElseIf Sensor_CoolingSeasonSchedule == 0 && SensibleLoadPredicted < 0,  !- A5
    Set SupplyFanAvailabilityOverride = 0,  !- A6
    ElseIf SensibleLoadPredicted == 0,  !- A7
    Set SupplyFanAvailabilityOverride = 0,  !- A8
    EndIf;                   !- A9

Material,
    2x,                      !- Name
    Rough,                   !- Roughness
    0.23495,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    2x4,                     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    2x6,                     !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material:NoMass,
    Adiabatic,               !- Name
    Rough,                   !- Roughness
    176.1;                   !- Thermal Resistance {m2-K/W}

Material,
    CarpetBareLayer,         !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0433443509615385,      !- Conductivity {W/m-K}
    54.467999999999996,      !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9;                     !- Solar Absorptance

Material,
    CarpetLayer,             !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.0346754807692308,      !- Conductivity {W/m-K}
    54.467999999999996,      !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9;                     !- Solar Absorptance

Material,
    Concrete-4in,            !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3114056,               !- Conductivity {W/m-K}
    2242.7999999999997,      !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9;                     !- Thermal Absorptance

Material,
    Concrete-8in,            !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3114056,               !- Conductivity {W/m-K}
    2242.7999999999997,      !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9;                     !- Thermal Absorptance

Material,
    DoorMaterial,            !- Name
    Rough,                   !- Roughness
    0.0633984,               !- Thickness {m}
    0.0873267038564152,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    ExteriorFinish,          !- Name
    Rough,                   !- Roughness
    0.009525,                !- Thickness {m}
    0.089435,                !- Conductivity {W/m-K}
    177.822,                 !- Density {kg/m3}
    1046.75,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    FloorMass,               !- Name
    Rough,                   !- Roughness
    0.015875,                !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6;                     !- Solar Absorptance

Material,
    GarageDoorMaterial,      !- Name
    Rough,                   !- Roughness
    0.0633984,               !- Thickness {m}
    0.0873267038564152,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    GrgRoofStudandAir,       !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    3.342505055854617,       !- Conductivity {W/m-K}
    57.426943359156084,      !- Density {kg/m3}
    1210.4512797765992;      !- Specific Heat {J/kg-K}

Material,
    GypsumBoard-1_2in,       !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    GypsumBoard-Ceiling,     !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    GypsumBoard-ExtWall,     !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    IntFloorIns,             !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    1.9049152380695729,      !- Conductivity {W/m-K}
    106.36479,               !- Density {kg/m3}
    1151.685130657429;       !- Specific Heat {J/kg-K}

Material,
    IntWallIns,              !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0550583396675322,      !- Conductivity {W/m-K}
    162.40275,               !- Density {kg/m3}
    1178.9167077681875;      !- Specific Heat {J/kg-K}

Material,
    PartitionWallMass,       !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4000000000001,       !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Material,
    Plywood-1_2in,           !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    Plywood-3_2in,           !- Name
    Rough,                   !- Roughness
    0.0381,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    Plywood-3_4in,           !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Material,
    RoofingMaterial,         !- Name
    Rough,                   !- Roughness
    0.0094488,               !- Thickness {m}
    0.162714,                !- Conductivity {W/m-K}
    1121.3999999999999,      !- Density {kg/m3}
    1465.4499999999998,      !- Specific Heat {J/kg-K}
    0.91,                    !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.85;                    !- Visible Absorptance

Material,
    Soil-12in,               !- Name
    Rough,                   !- Roughness
    0.3048,                  !- Thickness {m}
    1.731,                   !- Conductivity {W/m-K}
    1842.3,                  !- Density {kg/m3}
    418.70000000000005;      !- Specific Heat {J/kg-K}

Material,
    StudandAirFloor,         !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.4487927506363636,      !- Conductivity {W/m-K}
    67.65645024996157,       !- Density {kg/m3}
    1211.0946900769143;      !- Specific Heat {J/kg-K}

Material,
    StudandAirRoof,          !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    3.342505055854617,       !- Conductivity {W/m-K}
    57.426943359156084,      !- Density {kg/m3}
    1210.4512797765992;      !- Specific Heat {J/kg-K}

Material,
    StudandAirWall,          !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.4425682320000001,      !- Conductivity {W/m-K}
    49.11546901037663,       !- Density {kg/m3}
    1209.7311640573832;      !- Specific Heat {J/kg-K}

Material,
    StudandCavity,           !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0523355213861919,      !- Conductivity {W/m-K}
    148.39326,               !- Density {kg/m3}
    1174.0369696642556;      !- Specific Heat {J/kg-K}

Material,
    UAAdditionalCeilingIns,  !- Name
    Rough,                   !- Roughness
    0.1963419904053028,      !- Thickness {m}
    0.0539975833333333,      !- Conductivity {W/m-K}
    16.02,                   !- Density {kg/m3}
    1046.75;                 !- Specific Heat {J/kg-K}

Material,
    UARoofIns,               !- Name
    Rough,                   !- Roughness
    0.18415,                 !- Thickness {m}
    9.44842753389689,        !- Conductivity {W/m-K}
    36.96792957754512,       !- Density {kg/m3}
    1208.0962191891642;      !- Specific Heat {J/kg-K}

Material,
    UATrussandIns,           !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.0564573282876738,      !- Conductivity {W/m-K}
    50.7834,                 !- Density {kg/m3}
    1165.0954889589907;      !- Specific Heat {J/kg-K}

Material:NoMass,
    UFBaseFloor-FicR,        !- Name
    Rough,                   !- Roughness
    176.1;                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
    UFBaseWall-FicR,         !- Name
    Rough,                   !- Roughness
    0.5112572798093973;      !- Thermal Resistance {m2-K/W}

Material,
    UFBsmtCeilingIns,        !- Name
    Rough,                   !- Roughness
    0.23495,                 !- Thickness {m}
    2.598173704068639,       !- Conductivity {W/m-K}
    106.36479,               !- Density {kg/m3}
    1151.685130657429;       !- Specific Heat {J/kg-K}

Material,
    UFBsmtJoistandCavity,    !- Name
    Rough,                   !- Roughness
    0.23495,                 !- Thickness {m}
    0.5841975903810478,      !- Conductivity {W/m-K}
    41.05973233386731,       !- Density {kg/m3}
    1208.7549859334883;      !- Specific Heat {J/kg-K}

Material,
    WoodFlooring,            !- Name
    Rough,                   !- Roughness
    0.01905,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6;                     !- Solar Absorptance

Construction,
    GrndUninsUnfinGrgFloor,  !- Name
    Adiabatic,               !- Outside Layer
    Soil-12in,               !- Layer 2
    Concrete-4in;            !- Layer 3

Construction,
    GrndInsUnfinBWall,       !- Name
    UFBaseWall-FicR,         !- Outside Layer
    Soil-12in,               !- Layer 2
    Concrete-8in;            !- Layer 3

Construction,
    GrndUninsUnfinBFloor,    !- Name
    UFBaseFloor-FicR,        !- Outside Layer
    Soil-12in,               !- Layer 2
    Concrete-4in;            !- Layer 3

Construction,
    UnfinBInsFinFloor,       !- Name
    UFBsmtCeilingIns,        !- Outside Layer
    Plywood-3_4in,           !- Layer 2
    FloorMass,               !- Layer 3
    CarpetBareLayer;         !- Layer 4

Construction,
    RevUnfinBInsFinFloor,    !- Name
    CarpetBareLayer,         !- Outside Layer
    FloorMass,               !- Layer 2
    Plywood-3_4in,           !- Layer 3
    UFBsmtCeilingIns;        !- Layer 4

Construction,
    UFBsmtRimJoist,          !- Name
    ExteriorFinish,          !- Outside Layer
    Plywood-3_2in,           !- Layer 2
    UFBsmtJoistandCavity;    !- Layer 3

Construction,
    ExtInsFinWall,           !- Name
    ExteriorFinish,          !- Outside Layer
    Plywood-1_2in,           !- Layer 2
    StudandCavity,           !- Layer 3
    GypsumBoard-ExtWall;     !- Layer 4

Construction,
    ExtInsUnfinWall,         !- Name
    ExteriorFinish,          !- Outside Layer
    Plywood-1_2in,           !- Layer 2
    StudandCavity;           !- Layer 3

Construction,
    UnfinInsFinWall,         !- Name
    IntWallIns,              !- Outside Layer
    PartitionWallMass;       !- Layer 2

Construction,
    RevUnfinInsFinWall,      !- Name
    PartitionWallMass,       !- Outside Layer
    IntWallIns;              !- Layer 2

Construction,
    UnfinInsUnfinWall,       !- Name
    IntWallIns;              !- Outside Layer

Construction,
    RevUnfinInsUnfinWall,    !- Name
    IntWallIns;              !- Outside Layer

Construction,
    ExtUninsUnfinWall,       !- Name
    ExteriorFinish,          !- Outside Layer
    Plywood-1_2in,           !- Layer 2
    StudandAirWall;          !- Layer 3

Construction,
    FinUninsFinWall,         !- Name
    PartitionWallMass,       !- Outside Layer
    StudandAirWall,          !- Layer 2
    PartitionWallMass;       !- Layer 3

Construction,
    RevFinUninsFinWall,      !- Name
    PartitionWallMass,       !- Outside Layer
    StudandAirWall,          !- Layer 2
    PartitionWallMass;       !- Layer 3

Construction,
    UnfinUninsFinWall,       !- Name
    StudandAirWall,          !- Outside Layer
    PartitionWallMass;       !- Layer 2

Construction,
    RevUnfinUninsFinWall,    !- Name
    PartitionWallMass,       !- Outside Layer
    StudandAirWall;          !- Layer 2

Construction,
    UnfinUninsUnfinWall,     !- Name
    StudandAirWall,          !- Outside Layer
    Plywood-1_2in;           !- Layer 2

Construction,
    RevUnfinUninsUnfinWall,  !- Name
    Plywood-1_2in,           !- Outside Layer
    StudandAirWall;          !- Layer 2

Construction,
    FinUninsFinFloor,        !- Name
    GypsumBoard-Ceiling,     !- Outside Layer
    StudandAirFloor,         !- Layer 2
    Plywood-3_4in,           !- Layer 3
    FloorMass,               !- Layer 4
    CarpetBareLayer;         !- Layer 5

Construction,
    RevFinUninsFinFloor,     !- Name
    CarpetBareLayer,         !- Outside Layer
    FloorMass,               !- Layer 2
    Plywood-3_4in,           !- Layer 3
    StudandAirFloor,         !- Layer 4
    GypsumBoard-Ceiling;     !- Layer 5

Construction,
    UnfinUninsUnfinFloor,    !- Name
    StudandAirFloor,         !- Outside Layer
    Plywood-3_4in;           !- Layer 2

Construction,
    RevUnfinUninsUnfinFloor, !- Name
    Plywood-3_4in,           !- Outside Layer
    StudandAirFloor;         !- Layer 2

Construction,
    UnfinInsFinFloor,        !- Name
    IntFloorIns,             !- Outside Layer
    Plywood-3_4in,           !- Layer 2
    FloorMass,               !- Layer 3
    CarpetBareLayer;         !- Layer 4

Construction,
    RevUnfinInsFinFloor,     !- Name
    CarpetBareLayer,         !- Outside Layer
    FloorMass,               !- Layer 2
    Plywood-3_4in,           !- Layer 3
    IntFloorIns;             !- Layer 4

Construction,
    UnfinInsUnfinFloor,      !- Name
    IntFloorIns,             !- Outside Layer
    Plywood-3_4in;           !- Layer 2

Construction,
    RevUnfinInsUnfinFloor,   !- Name
    Plywood-3_4in,           !- Outside Layer
    IntFloorIns;             !- Layer 2

Construction,
    FinInsUnfinUAFloor,      !- Name
    GypsumBoard-Ceiling,     !- Outside Layer
    UATrussandIns,           !- Layer 2
    UAAdditionalCeilingIns;  !- Layer 3

Construction,
    RevFinInsUnfinUAFloor,   !- Name
    UAAdditionalCeilingIns,  !- Outside Layer
    UATrussandIns,           !- Layer 2
    GypsumBoard-Ceiling;     !- Layer 3

Construction,
    UnfinInsExtRoof,         !- Name
    RoofingMaterial,         !- Outside Layer
    Plywood-3_4in,           !- Layer 2
    UARoofIns;               !- Layer 3

Construction,
    UnfinUninsExtRoof,       !- Name
    RoofingMaterial,         !- Outside Layer
    Plywood-3_4in,           !- Layer 2
    StudandAirRoof;          !- Layer 3

Construction,
    UnfinUninsExtGrgRoof,    !- Name
    RoofingMaterial,         !- Outside Layer
    Plywood-3_4in,           !- Layer 2
    GrgRoofStudandAir;       !- Layer 3

Construction,
    AdiabaticConst,          !- Name
    Adiabatic;               !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    Front-Win,               !- Name
    1.9807652827712379,      !- U-Factor {W/m2-K}
    0.3864528500956186;      !- Solar Heat Gain Coefficient

Construction,
    Front-Glass,             !- Name
    Front-Win;               !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    Back-Win,                !- Name
    1.9807652827712379,      !- U-Factor {W/m2-K}
    0.3864528500956186;      !- Solar Heat Gain Coefficient

Construction,
    Back-Glass,              !- Name
    Back-Win;                !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    Left-Win,                !- Name
    1.821877251181823,       !- U-Factor {W/m2-K}
    0.4312063773911022;      !- Solar Heat Gain Coefficient

Construction,
    Left-Glass,              !- Name
    Left-Win;                !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    Right-Win,               !- Name
    1.821877251181823,       !- U-Factor {W/m2-K}
    0.4312063773911022;      !- Solar Heat Gain Coefficient

Construction,
    Right-Glass,             !- Name
    Right-Win;               !- Outside Layer

WindowProperty:ShadingControl,
    WindowShadingControl,    !- Name
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    WindowShadingSchedule,   !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    CoolingShade,            !- Shading Device Material Name
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name

WindowMaterial:Shade,
    CoolingShade,            !- Name
    0.999,                   !- Solar Transmittance {dimensionless}
    0.00099,                 !- Solar Reflectance {dimensionless}
    0.999,                   !- Visible Transmittance {dimensionless}
    0.00099,                 !- Visible Reflectance {dimensionless}
    0.00001,                 !- Infrared Hemispherical Emissivity {dimensionless}
    0.999,                   !- Infrared Transmittance {dimensionless}
    0.0001,                  !- Thickness {m}
    10000,                   !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

Construction,
    LivingDoors,             !- Name
    DoorMaterial;            !- Outside Layer

Construction,
    GarageDoors,             !- Name
    GarageDoorMaterial;      !- Outside Layer

Zone,
    living,                  !- Name
    0,                       !- Direction of Relative North {deg}
    -9.2964, 0.1524, 0,                 !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.4384,                  !- Ceiling Height {m}
    476.176099152,           !- Volume {m3}
    195.28219008000002;      !- Floor Area {m2}

ZoneControl:Thermostat,
    Living Zone Thermostat,  !- Name
    living,                  !- Zone or ZoneList Name
    LivingZoneControl,       !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Living Zone Temperature SP;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Living Zone Temperature SP,  !- Name
    HeatingSetPoint,         !- Heating Setpoint Temperature Schedule Name
    CoolingSetPoint;         !- Cooling Setpoint Temperature Schedule Name

People,
    Living People,           !- Name
    living,                  !- Zone or ZoneList Name
    Occupancy,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.64,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.32,                    !- Fraction Radiant
    0.573,                   !- Sensible Heat Fraction
    OccupantActivity,        !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

Lights,
    Living HW & Plugin Lighting,  !- Name
    living,                  !- Zone or ZoneList Name
    InteriorLighting,        !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    686.0909294910331,       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

ElectricEquipment,
    Refrigerator,            !- Name
    living,                  !- Zone or ZoneList Name
    Refrigerator,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    72.06575342465754,       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    CeilingFans,             !- Name
    living,                  !- Zone or ZoneList Name
    CeilingFansMaster,       !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.558,                   !- Fraction Radiant
    0,                       !- Fraction Lost
    Misc;                    !- End-Use Subcategory

EnergyManagementSystem:Sensor,
    CeilingFan_sch,          !- Name
    CeilingFan,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    CeilingFanScheduleOverride,  !- Name
    CeilingFansMaster,       !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    WholeHouseFanPowerOverride,  !- Name
    House Exhaust Fan Load,  !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    RangeHoodFanPowerOverride,  !- Name
    Range Hood Fan Load,     !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    BathExhaustFanPowerOverride,  !- Name
    Bath Exhaust Fan Load,   !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    CeilingFanProgramManager,!- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    CeilingFanScheduleProgram;  !- Program Name 1

EnergyManagementSystem:Program,
    CeilingFanScheduleProgram,  !- Name
    If CeilingFan_sch == 0,  !- Program Line 1
    Set CeilingFanScheduleOverride = 0,  !- Program Line 2
    ElseIf Tin <24.3888888889,  !- A4
    Set CeilingFanScheduleOverride = 0,  !- A5
    Else,                    !- A6
    Set CeilingFanScheduleOverride = 1,  !- A7
    EndIf;                   !- A8

ElectricEquipment,
    Misc Elec Load,          !- Name
    living,                  !- Zone or ZoneList Name
    Total_Mels,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    672.5460880863892,       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0155688161317363,      !- Fraction Latent
    0.4671676710740742,      !- Fraction Radiant
    0.2058183987448067,      !- Fraction Lost
    Misc;                    !- End-Use Subcategory

GasEquipment,
    Misc Gas Load,           !- Name
    living,                  !- Zone or ZoneList Name
    Total_Mgls,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48.80490261670805,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0273312197510832,      !- Fraction Latent
    0.0819936592532497,      !- Fraction Radiant
    0.8360126814935007,      !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    Misc;                    !- End-Use Subcategory

ElectricEquipment,
    Cooking Range,           !- Name
    living,                  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    36.020671232876715,      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.24,                    !- Fraction Radiant
    0.3,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

GasEquipment,
    Cooking Range,           !- Name
    living,                  !- Zone or ZoneList Name
    CookingRange,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    377.05097373641945,      !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.2,                     !- Fraction Latent
    0.18,                    !- Fraction Radiant
    0.4999999999999999,      !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Clothes Washer,          !- Name
    living,                  !- Zone or ZoneList Name
    ClothesWasher,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12.079548957959066,      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.48,                    !- Fraction Radiant
    0.2,                     !- Fraction Lost
    Appl;                    !- End-Use Subcategory

WaterUse:Equipment,
    Clothes Washer,          !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000010816313353,      !- Peak Flow Rate {m3/s}
    ClothesWasher,           !- Flow Rate Fraction Schedule Name
    CWWaterTempSchedule;     !- Target Temperature Schedule Name

ElectricEquipment,
    Clothes Dryer,           !- Name
    living,                  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    272.4101381801739,       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.09,                    !- Fraction Radiant
    0.7999999999999999,      !- Fraction Lost
    Appl;                    !- End-Use Subcategory

GasEquipment,
    Clothes Dryer,           !- Name
    living,                  !- Zone or ZoneList Name
    ClothesDryer,            !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.05,                    !- Fraction Latent
    0.06,                    !- Fraction Radiant
    0.85,                    !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    Appl;                    !- End-Use Subcategory

ElectricEquipment,
    Dishwasher,              !- Name
    living,                  !- Zone or ZoneList Name
    Dishwasher,              !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    36.86435646774994,       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.15,                    !- Fraction Latent
    0.36,                    !- Fraction Radiant
    0.25,                    !- Fraction Lost
    Appl;                    !- End-Use Subcategory

WaterUse:Equipment,
    Dishwasher,              !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000003950574491,      !- Peak Flow Rate {m3/s}
    Dishwasher,              !- Flow Rate Fraction Schedule Name
    DWWaterTempSchedule;     !- Target Temperature Schedule Name

WaterUse:Equipment,
    Sinks,                   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000021307426659,      !- Peak Flow Rate {m3/s}
    Sinks,                   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

OtherEquipment,
    SinkHeatGain,            !- Name
    living,                  !- Zone or ZoneList Name
    Sinks,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    21.398644800000003,      !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.3122222222222222,      !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

WaterUse:Equipment,
    Showers,                 !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000037951450631,      !- Peak Flow Rate {m3/s}
    Showers,                 !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

OtherEquipment,
    ShowerHeatGain,          !- Name
    living,                  !- Zone or ZoneList Name
    Showers,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    109.14863450400003,      !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.4871972318339101,      !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

WaterUse:Equipment,
    Baths,                   !- Name
    Domestic Hot Water,      !- End-Use Subcategory
    0.0000009659008063,      !- Peak Flow Rate {m3/s}
    Baths,                   !- Flow Rate Fraction Schedule Name
    SSBWaterTempSchedule;    !- Target Temperature Schedule Name

OtherEquipment,
    BathHeatGain,            !- Name
    living,                  !- Zone or ZoneList Name
    Baths,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    14.249302704000003,      !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    DHWDistHeatGain,         !- Name
    living,                  !- Zone or ZoneList Name
    DHWDist,                 !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    99.07394896088375,       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplySensibleLeakageToLiving,  !- Name
    living,                  !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToLiving,  !- Name
    living,                  !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToLiving,  !- Name
    living,                  !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyDuctConductionToAHZone,  !- Name
    unfinishedbasement,      !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToPlenum,  !- Name
    RA Duct Zone,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnDuctConductionToAHZone,  !- Name
    unfinishedbasement,      !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplySensibleLeakageToAHZone,  !- Name
    unfinishedbasement,      !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    SupplyLatentLeakageToAHZone,  !- Name
    unfinishedbasement,      !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnSensibleLeakageEquip,  !- Name
    RA Duct Zone,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

OtherEquipment,
    ReturnLatentLeakageEquip,!- Name
    RA Duct Zone,            !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

ZoneInfiltration:FlowCoefficient,
    Living Infiltration,     !- Name
    living,                  !- Zone Name
    AlwaysOn,                !- Schedule Name
    1,                       !- Flow Coefficient
    1,                       !- Stack Coefficient
    1,                       !- Pressure Exponent
    1,                       !- Wind Coefficient
    1;                       !- Shelter Factor

ZoneVentilation:DesignFlowRate,
    Natural Ventilation,     !- Name
    living,                  !- Zone or ZoneList Name
    NatVent,                 !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.001,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

EnergyManagementSystem:Sensor,
    Tout,                    !- Name
    living,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Hout,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Enthalpy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Pbar,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Tin,                     !- Name
    living,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Win,                     !- Name
    living,                  !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Wout,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Vwind,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Wind Speed;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    WH_sch,                  !- Name
    AlwaysOn,                !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Range_sch,               !- Name
    RangeHood,               !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Bath_sch,                !- Name
    BathExhaust,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Clothes_dryer_sch,       !- Name
    ClothesDryerExhaust,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    NVAvail,                 !- Name
    NatVent,                 !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    NVSP,                    !- Name
    NatVentTemp,             !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_MFR_Sensor,           !- Name
    Air Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Fan_RTF_Sensor,          !- Name
    Supply Fan,              !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_VFR_Sensor,           !- Name
    Air Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Current Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_Tout_Sensor,          !- Name
    Air Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AH_Wout_Sensor,          !- Name
    Air Demand Inlet Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_T_Sensor,             !- Name
    Living Return Node,      !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    RA_W_Sensor,             !- Name
    Living Return Node,      !- Output:Variable or Output:Meter Index Key Name
    System Node Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_T_Sensor,         !- Name
    unfinishedbasement,      !- Output:Variable or Output:Meter Index Key Name
    Zone Air Temperature;    !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    AHZone_W_Sensor,         !- Name
    unfinishedbasement,      !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:GlobalVariable,
    AH_MFR;                  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    Fan_RTF;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    AH_VFR;                  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    AH_Tout;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    AH_Wout;                 !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    RA_T;                    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    RA_W;                    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    AHZone_T;                !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    AHZone_W;                !- Erl Variable 1 Name

EnergyManagementSystem:Actuator,
    NatVentFlow,             !- Name
    Natural Ventilation,     !- Actuated Component Unique Name
    Zone Ventilation,        !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    InfilFlow,               !- Name
    Living Infiltration,     !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:GlobalVariable,
    SupplyLeakSensibleLoad;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    SupplyLeakLatentLoad;    !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    SupplyDuctLoadToLiving;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ConductionToAHZone;      !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ReturnConductionToAHZone;!- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ReturnDuctLoadToPlenum;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    SensibleLeakageToAHZone; !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    LatentLeakageToAHZone;   !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    AHZoneToLivingFlowRate;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    LivingToAHZoneFlowRate;  !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ReturnSensibleLeakage;   !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    ReturnLatentLeakage;     !- Erl Variable 1 Name

EnergyManagementSystem:Actuator,
    SupplyLeakSensibleActuator,  !- Name
    SupplySensibleLeakageToLiving,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SupplyLeakLatentActuator,!- Name
    SupplyLatentLeakageToLiving,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SupplyDuctLoadToLivingActuator,  !- Name
    SupplyDuctConductionToLiving,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ConductionToAHZoneActuator,  !- Name
    SupplyDuctConductionToAHZone,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ReturnDuctLoadToPlenumActuator,  !- Name
    ReturnDuctConductionToPlenum,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ReturnConductionToAHZoneActuator,  !- Name
    ReturnDuctConductionToAHZone,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    SensibleLeakageToAHZoneActuator,  !- Name
    SupplySensibleLeakageToAHZone,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LatentLeakageToAHZoneActuator,  !- Name
    SupplyLatentLeakageToAHZone,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ReturnSensibleLeakageActuator,  !- Name
    ReturnSensibleLeakageEquip,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    ReturnLatentLeakageActuator,  !- Name
    ReturnLatentLeakageEquip,!- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    AHZoneToLivingFlowRateActuator,  !- Name
    AHZoneToLivingZoneMixing,!- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    LivingToAHZoneFlowRateActuator,  !- Name
    LivingZoneToAHZoneMixing,!- Actuated Component Unique Name
    ZoneMixing,              !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    AirflowCalculator,       !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    InfiltrationProgram,     !- Program Name 1
    NaturalVentilationProgram,  !- Program Name 2
    LocalWindSpeedProgram;   !- Program Name 3

EnergyManagementSystem:Program,
    InfiltrationProgram,     !- Name
    Set Tdiff = Tin - Tout,  !- Program Line 1
    Set DeltaT = @Abs Tdiff, !- Program Line 2
    Set c = 0.067077645542,  !- A4
    Set Cs = 0.0529171245787,!- A5
    Set Cw = 0.158053694014, !- A6
    Set n = 0.67,            !- A7
    Set sft = 0.423761354366,!- A8
    Set Qn = (((c*Cs*(DeltaT^n))^2)+(((c*Cw)*((sft*Vwind)^(2*n)))^2))^0.5,  !- A9
    Set Tdiff = Tin - Tout,  !- A10
    Set DeltaT = @Abs Tdiff, !- A11
    Set QWH = WH_sch*0.0240787583888,  !- A12
    Set Qrange = Range_sch*0.047194744,  !- A13
    Set Qdryer = Clothes_dryer_sch*0.047194744,  !- A14
    Set Qbath = Bath_sch*0.047194744,  !- A15
    Set Qu = QWH+Qrange+Qbath+Qdryer+DuctLeakOAMakeupFlowRate,  !- A16
    Set Qb = 0,              !- A17
    Set faneff_wh = 0.47194744,  !- A18
    Set WholeHouseFanPowerOverride= (QWH*300)/faneff_wh,  !- A19
    Set faneff_sp = 0.47194744,  !- A20
    Set RangeHoodFanPowerOverride = (Qrange*300)/faneff_sp,  !- A21
    Set BathExhaustFanPowerOverride = (Qbath*300)/faneff_sp,  !- A22
    Set Infilflow = ((Qu^2) + (Qn^2))^0.5,  !- A23
    Set InfMechVent = Qb + Infilflow;  !- A24

EnergyManagementSystem:OutputVariable,
    Zone Infil/MechVent Flow Rate,  !- Name
    InfMechVent,             !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Whole House Fan Vent Flow Rate,  !- Name
    QWH,                     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Range Hood Fan Vent Flow Rate,  !- Name
    Qrange,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Bath Exhaust Fan Vent Flow Rate,  !- Name
    Qbath,                   !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Clothes Dryer Exhaust Fan Vent Flow Rate,  !- Name
    Qdryer,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    InfiltrationProgram,     !- EMS Program or Subroutine Name
    m3/s;                    !- Units

EnergyManagementSystem:OutputVariable,
    Local Wind Speed,        !- Name
    VwindL,                  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    LocalWindSpeedProgram,   !- EMS Program or Subroutine Name
    m/s;                     !- Units

EnergyManagementSystem:Program,
    LocalWindSpeedProgram,   !- Name
    Set VwindL = Vwind*0.470845949296;  !- Program Line 1

EnergyManagementSystem:Program,
    NaturalVentilationProgram,  !- Name
    Set Tdiff = Tin - Tout,  !- Program Line 1
    Set DeltaT = @Abs Tdiff, !- Program Line 2
    Set Phiout = @RhFnTdbWPb Tout Wout Pbar,  !- A4
    Set Hin = @HFnTdbRhPb Tin Phiin Pbar,  !- A5
    Set NVArea = 6658.9183287,  !- A6
    Set Cs =0.0000896302038946,  !- A7
    Set Cw = 0.000199526317171,  !- A8
    Set MaxNV = 2.64542271701,  !- A9
    Set MaxHR = 0.0115,      !- A10
    Set MaxRH = 0.7,         !- A11
    Set SGNV = (NVAvail*NVArea)*((((Cs*DeltaT)+(Cw*(Vwind^2)))^0.5)/1000),  !- A12
    If Wout < MaxHR && Phiout < MaxRH && Tin > NVSP,  !- A13
    Set NVadj1 = (Tin - NVSP)/(Tin - Tout),  !- A14
    Set NVadj2 = @Min NVadj1 1,  !- A15
    Set NVadj3 = @Max NVadj2 0,  !- A16
    Set NVadj = SGNV*NVadj3, !- A17
    Set NatVentFlow = @Min NVadj MaxNV,  !- A18
    Else,                    !- A19
    Set NatVentFlow = 0,     !- A20
    EndIf;                   !- A21

EnergyManagementSystem:GlobalVariable,
    DuctLeakOAMakeupFlowRate;!- Erl Variable 1 Name

EnergyManagementSystem:ProgramCallingManager,
    DuctLeakageCallingManager,  !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    DuctLeakageProgram;      !- Program Name 1

EnergyManagementSystem:Program,
    DuctLeakageProgram,      !- Name
    Set AH_MFR = AH_MFR_Sensor,  !- Program Line 1
    Set Fan_RTF = Fan_RTF_Sensor,  !- Program Line 2
    Set AH_VFR = AH_VFR_Sensor,  !- A4
    Set AH_Tout = AH_Tout_Sensor,  !- A5
    Set AH_Wout = AH_Wout_Sensor,  !- A6
    Set RA_T = RA_T_Sensor,  !- A7
    Set RA_W = RA_W_Sensor,  !- A8
    Set AHZone_T = AHZone_T_Sensor,  !- A9
    Set AHZone_W =  AHZone_W_Sensor,  !- A10
    Run CalculateDuctLeakage,!- A11
    Set SupplyLeakSensibleActuator = SupplyLeakSensibleLoad,  !- A12
    Set SupplyLeakLatentActuator = SupplyLeakLatentLoad,  !- A13
    Set SupplyDuctLoadToLivingActuator = SupplyDuctLoadToLiving,  !- A14
    Set ConductionToAHZoneActuator = ConductionToAHZone,  !- A15
    Set SensibleLeakageToAHZoneActuator = SensibleLeakageToAHZone,  !- A16
    Set LatentLeakageToAHZoneActuator = LatentLeakageToAHZone,  !- A17
    Set ReturnSensibleLeakageActuator = ReturnSensibleLeakage,  !- A18
    Set ReturnLatentLeakageActuator = ReturnLatentLeakage,  !- A19
    Set ReturnDuctLoadToPlenumActuator = ReturnDuctLoadToPlenum,  !- A20
    Set ReturnConductionToAHZoneActuator = ReturnConductionToAHZone,  !- A21
    Set AHZoneToLivingFlowRateActuator = AHZoneToLivingFlowRate,  !- A22
    Set LivingToAHZoneFlowRateActuator = LivingToAHZoneFlowRate;  !- A23

EnergyManagementSystem:Subroutine,
    CalculateDuctLeakage,    !- Name
    Set f_sup = 0.04570035,  !- Program Line 1
    Set f_ret = 0.0334,      !- Program Line 2
    Set f_OA =0.000001,      !- A4
    Set OAFlowRate = f_OA * AH_VFR,  !- A5
    Set SupplyLeakFlowRate = f_sup * AH_VFR,  !- A6
    Set ReturnLeakFlowRate = f_ret * AH_VFR,  !- A7
    Set AHZoneToLivingFlowRate = @Abs (SupplyLeakFlowRate - ReturnLeakFlowRate - OAFlowRate),  !- A8
    Set LivingToAHZoneFlowRate = 0,  !- A9
    Set DuctLeakOAMakeupFlowRate = OAFlowRate,  !- A10
    Set h_SA = @HFnTdbW AH_Tout AH_Wout,  !- A11
    Set h_AHZone = @HFnTdbW AHZone_T AHZone_W,  !- A12
    Set h_RA = @HFnTdbW RA_T RA_W,  !- A13
    Set h_fg = @HfgAirFnWTdb AH_Wout AH_Tout,  !- A14
    Set SALeakageQtot = f_sup * AH_MFR * (h_RA - h_SA),  !- A15
    Set SupplyLeakLatentLoad = f_sup * AH_MFR * h_fg * (RA_W - AH_Wout),  !- A16
    Set SupplyLeakSensibleLoad = SALeakageQtot - SupplyLeakLatentLoad,  !- A17
    Set expTerm = (Fan_RTF / (AH_MFR * 1006.0)) * 90,  !- A18
    Set expTerm = 0 - expTerm,  !- A19
    Set Tsupply = AHZone_T + ((AH_Tout - AHZone_T) * (@Exp expTerm)),  !- A20
    Set SupplyDuctLoadToLiving = AH_MFR * 1006.0 * (Tsupply - AH_Tout),  !- A21
    Set ConductionToAHZone = 0 - SupplyDuctLoadToLiving,  !- A22
    Set expTerm = (Fan_RTF / (AH_MFR * 1006.0)) * 48,  !- A23
    Set expTerm = 0 - expTerm,  !- A24
    Set Treturn = AHZone_T + ((RA_T - AHZone_T) * (@Exp expTerm)),  !- A25
    Set ReturnDuctLoadToPlenum = AH_MFR * 1006.0 * (Treturn - RA_T),  !- A26
    Set ReturnConductionToAHZone = 0 - ReturnDuctLoadToPlenum,  !- A27
    Set ReturnLatentLeakage = 0,  !- A28
    Set ReturnSensibleLeakage = f_ret * AH_MFR * 1006.0 * (AHZone_T - RA_T),  !- A29
    Set QtotLeakageToAHZone = f_sup * AH_MFR * (h_SA - h_AHZone),  !- A30
    Set LatentLeakageToAHZone = f_sup * AH_MFR * h_fg * (AH_Wout - AHZone_W),  !- A31
    Set SensibleLeakageToAHZone = QtotLeakageToAHZone - LatentLeakageToAHZone;  !- A32

EnergyManagementSystem:OutputVariable,
    Zone Natural Ventilation Flow Rate,  !- Name
    NatVentFlow,             !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    NaturalVentilationProgram,  !- EMS Program or Subroutine Name
    m3/s;                    !- Units

ElectricEquipment,
    House Exhaust Fan Load,  !- Name
    living,                  !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    VentFans;                !- End-Use Subcategory

ElectricEquipment,
    Range Hood Fan Load,     !- Name
    living,                  !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    VentFans;                !- End-Use Subcategory

ElectricEquipment,
    Bath Exhaust Fan Load,   !- Name
    living,                  !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    VentFans;                !- End-Use Subcategory

InternalMass,
    LivingPartition,         !- Name
    FinUninsFinWall,         !- Construction Name
    living,                  !- Zone Name
    195.28219008000002;      !- Surface Area {m2}

Material,
    LivingFurnitureMaterial, !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

Construction,
    LivingFurniture,         !- Name
    LivingFurnitureMaterial; !- Outside Layer

InternalMass,
    LivingSpaceFurniture,    !- Name
    LivingFurniture,         !- Construction Name
    living,                  !- Zone Name
    78.11287603200002;       !- Surface Area {m2}

Zone,
    garage,                  !- Name
    0,                       !- Direction of Relative North {deg}
    -9.2964, -6.2484, 0,                !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.4384,                  !- Ceiling Height {m}
    90.387375624,            !- Volume {m3}
    37.06831296;             !- Floor Area {m2}

Lights,
    Garage Lighting,         !- Name
    garage,                  !- Zone or ZoneList Name
    GarageLighting,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    18.59027173666587,       !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0;                       !- Fraction Replaceable

ZoneInfiltration:EffectiveLeakageArea,
    GarageInfiltration,      !- Name
    garage,                  !- Zone Name
    AlwaysOn,                !- Schedule Name
    125.40084416606206,      !- Effective Air Leakage Area {cm2}
    0.0001290674936082,      !- Stack Coefficient
    0.0001419387643232;      !- Wind Coefficient

Material,
    GarageFurnitureMaterial, !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Construction,
    GarageFurniture,         !- Name
    GarageFurnitureMaterial; !- Outside Layer

InternalMass,
    GarageSpaceFurniture,    !- Name
    GarageFurniture,         !- Construction Name
    garage,                  !- Zone Name
    3.7068312960000003;      !- Surface Area {m2}

Zone,
    unfinishedbasement,      !- Name
    0,                       !- Direction of Relative North {deg}
    -9.2964, 0.1524, -2.4384,           !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.4384,                  !- Ceiling Height {m}
    476.176099152,           !- Volume {m3}
    195.28219008000002;      !- Floor Area {m2}

ZoneInfiltration:DesignFlowRate,
    UBsmtInfiltration,       !- Name
    unfinishedbasement,      !- Zone or ZoneList Name
    AlwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.1,                     !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

Material,
    UBsmtFurnitureMaterial,  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23;                 !- Specific Heat {J/kg-K}

Construction,
    UBsmtFurniture,          !- Name
    UBsmtFurnitureMaterial;  !- Outside Layer

InternalMass,
    UBsmtSpaceFurniture,     !- Name
    UBsmtFurniture,          !- Construction Name
    unfinishedbasement,      !- Zone Name
    78.11287603200002;       !- Surface Area {m2}

Zone,
    unfinishedattic,         !- Name
    0,                       !- Direction of Relative North {deg}
    -9.2964, -6.2484, 2.4384,           !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    3.4290000000000003,      !- Ceiling Height {m}
    362.954726028375,        !- Volume {m3}
    232.35050304;            !- Floor Area {m2}

ZoneInfiltration:EffectiveLeakageArea,
    UAtcInfiltration,        !- Name
    unfinishedattic,         !- Zone Name
    AlwaysOn,                !- Schedule Name
    7737.271751232,          !- Effective Air Leakage Area {cm2}
    0.0002382990528351,      !- Stack Coefficient
    0.000122827958153;       !- Wind Coefficient

Exterior:Lights,
    Exterior Lighting,       !- Name
    ExteriorLighting,        !- Schedule Name
    141.93709725997968,      !- Design Level {W}
    ScheduleNameOnly;        !- Control Option

GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

BuildingSurface:Detailed,
    Wall1,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinBWall,       !- Construction Name
    unfinishedbasement,      !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 6.096, 0,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    0, 6.096, 2.4384;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall2,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinBWall,       !- Construction Name
    unfinishedbasement,      !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    5.7912, 0, 0,                       !- X,Y,Z  2 {m}
    5.7912, 0, 2.4384,                  !- X,Y,Z  3 {m}
    0, 0, 2.4384;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall3,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinBWall,       !- Construction Name
    unfinishedbasement,      !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912, 0, 0,                       !- X,Y,Z  1 {m}
    5.7912, -6.4008, 0,                 !- X,Y,Z  2 {m}
    5.7912, -6.4008, 2.4384,            !- X,Y,Z  3 {m}
    5.7912, 0, 2.4384;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall4,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinBWall,       !- Construction Name
    unfinishedbasement,      !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912, -6.4008, 0,                 !- X,Y,Z  1 {m}
    18.5928, -6.4008, 0,                !- X,Y,Z  2 {m}
    18.5928, -6.4008, 2.4384,           !- X,Y,Z  3 {m}
    5.7912, -6.4008, 2.4384;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall5,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinBWall,       !- Construction Name
    unfinishedbasement,      !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.5928, -6.4008, 0,                !- X,Y,Z  1 {m}
    18.5928, 6.096, 0,                  !- X,Y,Z  2 {m}
    18.5928, 6.096, 2.4384,             !- X,Y,Z  3 {m}
    18.5928, -6.4008, 2.4384;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall6,                   !- Name
    Wall,                    !- Surface Type
    GrndInsUnfinBWall,       !- Construction Name
    unfinishedbasement,      !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    18.5928, 6.096, 0,                  !- X,Y,Z  1 {m}
    0, 6.096, 0,                        !- X,Y,Z  2 {m}
    0, 6.096, 2.4384,                   !- X,Y,Z  3 {m}
    18.5928, 6.096, 2.4384;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall7,                   !- Name
    Wall,                    !- Surface Type
    ExtUninsUnfinWall,       !- Construction Name
    garage,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 6.4008, 0,                       !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    0, 6.4008, 2.4384;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall8,                   !- Name
    Wall,                    !- Surface Type
    ExtUninsUnfinWall,       !- Construction Name
    garage,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    5.7912, 0, 0,                       !- X,Y,Z  2 {m}
    5.7912, 0, 2.4384,                  !- X,Y,Z  3 {m}
    0, 0, 2.4384;                       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall8-Door1,             !- Name
    Door,                    !- Surface Type
    garageDoors,             !- Construction Name
    Wall8,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.6096, 0, 0,                       !- X,Y,Z  1 {m}
    2.5908, 0.0000000000000002, 0,      !- X,Y,Z  2 {m}
    2.5908, 0.0000000000000002, 2.1336, !- X,Y,Z  3 {m}
    0.6096, 0, 2.1336;                  !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall8-Door2,             !- Name
    Door,                    !- Surface Type
    garageDoors,             !- Construction Name
    Wall8,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.2004, 0.0000000000000002, 0,      !- X,Y,Z  1 {m}
    5.1816, 0.0000000000000003, 0,      !- X,Y,Z  2 {m}
    5.1816, 0.0000000000000003, 2.1336, !- X,Y,Z  3 {m}
    3.2004, 0.0000000000000002, 2.1336; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall9,                   !- Name
    Wall,                    !- Surface Type
    UnfinInsFinWall,         !- Construction Name
    living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall9,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912, -6.4008, 0,                 !- X,Y,Z  1 {m}
    5.7912, 0, 0,                       !- X,Y,Z  2 {m}
    5.7912, 0, 2.4384,                  !- X,Y,Z  3 {m}
    5.7912, -6.4008, 2.4384;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IntWall9,                !- Name
    Wall,                    !- Surface Type
    RevUnfinInsFinWall,      !- Construction Name
    garage,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall9,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912, 6.4008, 0,                  !- X,Y,Z  1 {m}
    5.7912, 0, 0,                       !- X,Y,Z  2 {m}
    5.7912, 0, 2.4384,                  !- X,Y,Z  3 {m}
    5.7912, 6.4008, 2.4384;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall10,                  !- Name
    Wall,                    !- Surface Type
    UnfinInsFinWall,         !- Construction Name
    living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntWall10,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912, 0, 0,                       !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    5.7912, 0, 2.4384;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IntWall10,               !- Name
    Wall,                    !- Surface Type
    RevUnfinInsFinWall,      !- Construction Name
    garage,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Wall10,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 6.4008, 0,                       !- X,Y,Z  1 {m}
    5.7912, 6.4008, 0,                  !- X,Y,Z  2 {m}
    5.7912, 6.4008, 2.4384,             !- X,Y,Z  3 {m}
    0, 6.4008, 2.4384;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall11,                  !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 6.096, 0,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    0, 6.096, 2.4384;                   !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall11-Window1,          !- Name
    Window,                  !- Surface Type
    left-Glass,              !- Construction Name
    Wall11,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.0000000000000003, 3.4439964648, 1.077873816816,
                                        !- X,Y,Z  1 {m}
    0.0000000000000004, 2.6520038400000003, 1.077873816816,
                                        !- X,Y,Z  2 {m}
    0.0000000000000004, 2.6520038400000003, 2.1336,
                                        !- X,Y,Z  3 {m}
    0.0000000000000003, 3.4439964648, 2.1336;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall12,                  !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912, -6.4008, 0,                 !- X,Y,Z  1 {m}
    18.5928, -6.4008, 0,                !- X,Y,Z  2 {m}
    18.5928, -6.4008, 2.4384,           !- X,Y,Z  3 {m}
    5.7912, -6.4008, 2.4384;            !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall12-Door1,            !- Name
    Door,                    !- Surface Type
    livingDoors,             !- Construction Name
    Wall12,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.096, -6.4008, 0,                  !- X,Y,Z  1 {m}
    7.010400000000001, -6.4008, 0,      !- X,Y,Z  2 {m}
    7.010400000000001, -6.4008, 2.033016,
                                        !- X,Y,Z  3 {m}
    6.096, -6.4008, 2.033016;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall12-Window1,          !- Name
    Window,                  !- Surface Type
    front-Glass,             !- Construction Name
    Wall12,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.814560000000002, -6.4008, 0.9144000000000001,
                                        !- X,Y,Z  1 {m}
    10.72896, -6.4008, 0.9144000000000001,
                                        !- X,Y,Z  2 {m}
    10.72896, -6.4008, 2.1336,          !- X,Y,Z  3 {m}
    9.814560000000002, -6.4008, 2.1336; !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall12-Window2,          !- Name
    Window,                  !- Surface Type
    front-Glass,             !- Construction Name
    Wall12,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.78992, -6.4008, 0.9144000000000001,
                                        !- X,Y,Z  1 {m}
    11.704320000000001, -6.4008, 0.9144000000000001,
                                        !- X,Y,Z  2 {m}
    11.704320000000001, -6.4008, 2.1336,
                                        !- X,Y,Z  3 {m}
    10.78992, -6.4008, 2.1336;          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall12-Window3,          !- Name
    Window,                  !- Surface Type
    front-Glass,             !- Construction Name
    Wall12,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.20368, -6.4008, 0.9144000000000001,
                                        !- X,Y,Z  1 {m}
    15.11808, -6.400799999999999, 0.9144000000000001,
                                        !- X,Y,Z  2 {m}
    15.11808, -6.400799999999999, 2.1336,
                                        !- X,Y,Z  3 {m}
    14.20368, -6.4008, 2.1336;          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall12-Window4,          !- Name
    Window,                  !- Surface Type
    front-Glass,             !- Construction Name
    Wall12,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.17904, -6.400799999999999, 0.9144000000000001,
                                        !- X,Y,Z  1 {m}
    16.09344, -6.400799999999999, 0.9144000000000001,
                                        !- X,Y,Z  2 {m}
    16.09344, -6.400799999999999, 2.1336,
                                        !- X,Y,Z  3 {m}
    15.17904, -6.400799999999999, 2.1336;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall13,                  !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.5928, -6.4008, 0,                !- X,Y,Z  1 {m}
    18.5928, 6.096, 0,                  !- X,Y,Z  2 {m}
    18.5928, 6.096, 2.4384,             !- X,Y,Z  3 {m}
    18.5928, -6.4008, 2.4384;           !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall13-Window1,          !- Name
    Window,                  !- Surface Type
    right-Glass,             !- Construction Name
    Wall13,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.5928, -0.6096, 0.9144000000000001,
                                        !- X,Y,Z  1 {m}
    18.5928, 0.3048, 0.9144000000000001,
                                        !- X,Y,Z  2 {m}
    18.5928, 0.3048, 2.1336,            !- X,Y,Z  3 {m}
    18.5928, -0.6096, 2.1336;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall14,                  !- Name
    Wall,                    !- Surface Type
    ExtInsFinWall,           !- Construction Name
    living,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.5928, 6.096, 0,                  !- X,Y,Z  1 {m}
    0, 6.096, 0,                        !- X,Y,Z  2 {m}
    0, 6.096, 2.4384,                   !- X,Y,Z  3 {m}
    18.5928, 6.096, 2.4384;             !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window1,          !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    16.07284314, 6.096, 0.9558881568,   !- X,Y,Z  1 {m}
    15.189338347704, 6.096, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    15.189338347704, 6.096, 2.1336,     !- X,Y,Z  3 {m}
    16.07284314, 6.096, 2.1336;         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window2,          !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    17.0173080024, 6.096, 0.9558881568, !- X,Y,Z  1 {m}
    16.133803210104002, 6.096, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    16.133803210104002, 6.096, 2.1336,  !- X,Y,Z  3 {m}
    17.0173080024, 6.096, 2.1336;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window3,          !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.66938132616, 6.096, 0.9558881568,
                                        !- X,Y,Z  1 {m}
    11.785876533864002, 6.096, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    11.785876533864002, 6.096, 2.1336,  !- X,Y,Z  3 {m}
    12.66938132616, 6.096, 2.1336;      !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window4,          !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    13.61384628, 6.096, 0.9558881568,   !- X,Y,Z  1 {m}
    12.730341487704, 6.096, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    12.730341487704, 6.096, 2.1336,     !- X,Y,Z  3 {m}
    13.61384628, 6.096, 2.1336;         !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window5,          !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.26592, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  1 {m}
    8.382415207704, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    8.382415207704, 6.096000000000001, 2.1336,
                                        !- X,Y,Z  3 {m}
    9.26592, 6.096000000000001, 2.1336; !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window6,          !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    10.210384923360001, 6.096, 0.9558881568,
                                        !- X,Y,Z  1 {m}
    9.326880131064, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    9.326880131064, 6.096000000000001, 2.1336,
                                        !- X,Y,Z  3 {m}
    10.210384923360001, 6.096, 2.1336;  !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window7,          !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    5.862458429999999, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  1 {m}
    4.978953637704, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    4.978953637704, 6.096000000000001, 2.1336,
                                        !- X,Y,Z  3 {m}
    5.862458429999999, 6.096000000000001, 2.1336;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window8,          !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    6.80692289616, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  1 {m}
    5.923418103864, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    5.923418103864, 6.096000000000001, 2.1336,
                                        !- X,Y,Z  3 {m}
    6.80692289616, 6.096000000000001, 2.1336;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window9,          !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.458996402800001, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  1 {m}
    1.5754916105040004, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    1.5754916105040004, 6.096000000000001, 2.1336,
                                        !- X,Y,Z  3 {m}
    2.458996402800001, 6.096000000000001, 2.1336;
                                        !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Wall14-Window10,         !- Name
    Window,                  !- Surface Type
    back-Glass,              !- Construction Name
    Wall14,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    WindowShadingControl,    !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.403462027199999, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  1 {m}
    2.5199572349039987, 6.096000000000001, 0.9558881568,
                                        !- X,Y,Z  2 {m}
    2.5199572349039987, 6.096000000000001, 2.1336,
                                        !- X,Y,Z  3 {m}
    3.403462027199999, 6.096000000000001, 2.1336;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall15,                  !- Name
    Wall,                    !- Surface Type
    ExtUninsUnfinWall,       !- Construction Name
    unfinishedattic,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    18.5928, -0.6096, 0,                !- X,Y,Z  1 {m}
    18.5928, 13.1064, 0,                !- X,Y,Z  2 {m}
    18.5928, 6.2484, 3.4290000000000003;
                                        !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    Wall16,                  !- Name
    Wall,                    !- Surface Type
    ExtUninsUnfinWall,       !- Construction Name
    unfinishedattic,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    0, 13.1064, 0,                      !- X,Y,Z  1 {m}
    0, -0.6096, 0,                      !- X,Y,Z  2 {m}
    0, 6.2484, 3.4290000000000003;      !- X,Y,Z  3 {m}

BuildingSurface:Detailed,
    Wall17,                  !- Name
    Wall,                    !- Surface Type
    UFBsmtRimJoist,          !- Construction Name
    unfinishedbasement,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 6.096, 2.20345,                  !- X,Y,Z  1 {m}
    0, 0, 2.20345,                      !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    0, 6.096, 2.4384;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall18,                  !- Name
    Wall,                    !- Surface Type
    UFBsmtRimJoist,          !- Construction Name
    unfinishedbasement,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 2.20345,                      !- X,Y,Z  1 {m}
    5.7912, 0, 2.20345,                 !- X,Y,Z  2 {m}
    5.7912, 0, 2.4384,                  !- X,Y,Z  3 {m}
    0, 0, 2.4384;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall19,                  !- Name
    Wall,                    !- Surface Type
    UFBsmtRimJoist,          !- Construction Name
    unfinishedbasement,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912, 0, 2.20345,                 !- X,Y,Z  1 {m}
    5.7912, -6.4008, 2.20345,           !- X,Y,Z  2 {m}
    5.7912, -6.4008, 2.4384,            !- X,Y,Z  3 {m}
    5.7912, 0, 2.4384;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall20,                  !- Name
    Wall,                    !- Surface Type
    UFBsmtRimJoist,          !- Construction Name
    unfinishedbasement,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912, -6.4008, 2.20345,           !- X,Y,Z  1 {m}
    18.5928, -6.4008, 2.20345,          !- X,Y,Z  2 {m}
    18.5928, -6.4008, 2.4384,           !- X,Y,Z  3 {m}
    5.7912, -6.4008, 2.4384;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall21,                  !- Name
    Wall,                    !- Surface Type
    UFBsmtRimJoist,          !- Construction Name
    unfinishedbasement,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.5928, -6.4008, 2.20345,          !- X,Y,Z  1 {m}
    18.5928, 6.096, 2.20345,            !- X,Y,Z  2 {m}
    18.5928, 6.096, 2.4384,             !- X,Y,Z  3 {m}
    18.5928, -6.4008, 2.4384;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Wall22,                  !- Name
    Wall,                    !- Surface Type
    UFBsmtRimJoist,          !- Construction Name
    unfinishedbasement,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.5928, 6.096, 2.20345,            !- X,Y,Z  1 {m}
    0, 6.096, 2.20345,                  !- X,Y,Z  2 {m}
    0, 6.096, 2.4384,                   !- X,Y,Z  3 {m}
    18.5928, 6.096, 2.4384;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor1,                  !- Name
    Floor,                   !- Surface Type
    GrndUninsUnfinBFloor,    !- Construction Name
    unfinishedbasement,      !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0, 6.096, 0,                        !- X,Y,Z  1 {m}
    18.5928, 6.096, 0,                  !- X,Y,Z  2 {m}
    18.5928, -6.4008, 0,                !- X,Y,Z  3 {m}
    5.7912, -6.4008, 0,                 !- X,Y,Z  4 {m}
    5.7912, 0, 0,                       !- X,Y,Z  5 {m}
    0, 0, 0;                            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Floor2,                  !- Name
    Floor,                   !- Surface Type
    GrndUninsUnfinGrgFloor,  !- Construction Name
    garage,                  !- Zone Name
    ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 6.4008, 0,                       !- X,Y,Z  1 {m}
    5.7912, 6.4008, 0,                  !- X,Y,Z  2 {m}
    5.7912, 0, 0,                       !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor3,                  !- Name
    Floor,                   !- Surface Type
    UnfinBInsFinFloor,       !- Construction Name
    living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntFloor3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0, 6.096, 0,                        !- X,Y,Z  1 {m}
    18.5928, 6.096, 0,                  !- X,Y,Z  2 {m}
    18.5928, -6.4008, 0,                !- X,Y,Z  3 {m}
    5.7912, -6.4008, 0,                 !- X,Y,Z  4 {m}
    5.7912, 0, 0,                       !- X,Y,Z  5 {m}
    0, 0, 0;                            !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    IntFloor3,               !- Name
    Ceiling,                 !- Surface Type
    RevUnfinBInsFinFloor,    !- Construction Name
    unfinishedbasement,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    18.5928, 6.096, 2.4384,             !- X,Y,Z  1 {m}
    0, 6.096, 2.4384,                   !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    5.7912, 0, 2.4384,                  !- X,Y,Z  4 {m}
    5.7912, -6.4008, 2.4384,            !- X,Y,Z  5 {m}
    18.5928, -6.4008, 2.4384;           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Floor4,                  !- Name
    Floor,                   !- Surface Type
    UnfinUninsUnfinFloor,    !- Construction Name
    unfinishedattic,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntFloor4,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 6.4008, 0,                       !- X,Y,Z  1 {m}
    5.7912, 6.4008, 0,                  !- X,Y,Z  2 {m}
    5.7912, 0, 0,                       !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    IntFloor4,               !- Name
    Ceiling,                 !- Surface Type
    RevUnfinUninsUnfinFloor, !- Construction Name
    garage,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912, 6.4008, 2.4384,             !- X,Y,Z  1 {m}
    0, 6.4008, 2.4384,                  !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    5.7912, 0, 2.4384;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Floor5,                  !- Name
    Floor,                   !- Surface Type
    FinInsUnfinUAFloor,      !- Construction Name
    unfinishedattic,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    IntFloor5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    0, 12.4968, 0,                      !- X,Y,Z  1 {m}
    18.5928, 12.4968, 0,                !- X,Y,Z  2 {m}
    18.5928, 0, 0,                      !- X,Y,Z  3 {m}
    5.7912, 0, 0,                       !- X,Y,Z  4 {m}
    5.7912, 6.4008, 0,                  !- X,Y,Z  5 {m}
    0, 6.4008, 0;                       !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    IntFloor5,               !- Name
    Ceiling,                 !- Surface Type
    RevFinInsUnfinUAFloor,   !- Construction Name
    living,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    6,                       !- Number of Vertices
    18.5928, 6.096, 2.4384,             !- X,Y,Z  1 {m}
    0, 6.096, 2.4384,                   !- X,Y,Z  2 {m}
    0, 0, 2.4384,                       !- X,Y,Z  3 {m}
    5.7912, 0, 2.4384,                  !- X,Y,Z  4 {m}
    5.7912, -6.4008, 2.4384,            !- X,Y,Z  5 {m}
    18.5928, -6.4008, 2.4384;           !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Roof1,                   !- Name
    Roof,                    !- Surface Type
    UnfinInsExtRoof,         !- Construction Name
    unfinishedattic,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0.3048,                       !- X,Y,Z  1 {m}
    18.5928, 0, 0.3048,                 !- X,Y,Z  2 {m}
    18.5928, 6.2484, 3.4290000000000003,
                                        !- X,Y,Z  3 {m}
    0, 6.2484, 3.4290000000000003;      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Roof2,                   !- Name
    Roof,                    !- Surface Type
    UnfinInsExtRoof,         !- Construction Name
    unfinishedattic,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.5928, 12.4968, 0.3048,           !- X,Y,Z  1 {m}
    0, 12.4968, 0.3048,                 !- X,Y,Z  2 {m}
    0, 6.2484, 3.4290000000000003,      !- X,Y,Z  3 {m}
    18.5928, 6.2484, 3.4290000000000003;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave1,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.2964, -6.8580000000000005, 2.4384,
                                        !- X,Y,Z  1 {m}
    9.2964, -6.8580000000000005, 2.4384,
                                        !- X,Y,Z  2 {m}
    9.2964, -6.2484, 2.7432000000000003,
                                        !- X,Y,Z  3 {m}
    -9.2964, -6.2484, 2.7432000000000003;
                                        !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave2,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.2964, 6.8580000000000005, 2.4384, !- X,Y,Z  1 {m}
    -9.2964, 6.8580000000000005, 2.4384,
                                        !- X,Y,Z  2 {m}
    -9.2964, 6.2484, 2.7432000000000003,
                                        !- X,Y,Z  3 {m}
    9.2964, 6.2484, 2.7432000000000003; !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave3,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.906, 6.8580000000000005, 2.4384,  !- X,Y,Z  1 {m}
    9.2964, 6.8580000000000005, 2.4384, !- X,Y,Z  2 {m}
    9.2964, -0, 5.8674,                 !- X,Y,Z  3 {m}
    9.906, -0, 5.8674;                  !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave4,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    9.2964, -6.8580000000000005, 2.4384,
                                        !- X,Y,Z  1 {m}
    9.906, -6.8580000000000005, 2.4384, !- X,Y,Z  2 {m}
    9.906, -0, 5.8674,                  !- X,Y,Z  3 {m}
    9.2964, -0, 5.8674;                 !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave5,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.906, -6.8580000000000005, 2.4384,
                                        !- X,Y,Z  1 {m}
    -9.2964, -6.8580000000000005, 2.4384,
                                        !- X,Y,Z  2 {m}
    -9.2964, -0, 5.8674,                !- X,Y,Z  3 {m}
    -9.906, -0, 5.8674;                 !- X,Y,Z  4 {m}

Shading:Building:Detailed,
    Eave6,                   !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -9.2964, 6.8580000000000005, 2.4384,
                                        !- X,Y,Z  1 {m}
    -9.906, 6.8580000000000005, 2.4384, !- X,Y,Z  2 {m}
    -9.906, -0, 5.8674,                 !- X,Y,Z  3 {m}
    -9.2964, -0, 5.8674;                !- X,Y,Z  4 {m}

Zone,
    Dummy,                   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    0,                       !- Ceiling Height {m}
    0,                       !- Volume {m3}
    0;                       !- Floor Area {m2}

Roof,
    Horizontal,              !- Name
    AdiabaticConst,          !- Construction Name
    Dummy,                   !- Zone Name
    0,                       !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    30.48,                   !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    0.1,                     !- Length {m}
    0.1;                     !- Width {m}

Wall:Exterior,
    WallEast,                !- Name
    AdiabaticConst,          !- Construction Name
    Dummy,                   !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    30,                      !- Starting X Coordinate {m}
    30,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    0.5,                     !- Length {m}
    0.5;                     !- Height {m}

Wall:Exterior,
    WallWest,                !- Name
    AdiabaticConst,          !- Construction Name
    Dummy,                   !- Zone Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    29.5,                    !- Starting X Coordinate {m}
    29.5,                    !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    0.5,                     !- Length {m}
    0.5;                     !- Height {m}

Wall:Exterior,
    WallSouth,               !- Name
    AdiabaticConst,          !- Construction Name
    Dummy,                   !- Zone Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    30,                      !- Starting X Coordinate {m}
    29.5,                    !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    0.5,                     !- Length {m}
    0.5;                     !- Height {m}

Wall:Exterior,
    WallNorth,               !- Name
    AdiabaticConst,          !- Construction Name
    Dummy,                   !- Zone Name
    270,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    29.5,                    !- Starting X Coordinate {m}
    30,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    0.5,                     !- Length {m}
    0.5;                     !- Height {m}

Zone,
    RA Duct Zone,            !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    0,                       !- Ceiling Height {m}
    2.6784905577299996,      !- Volume {m3}
    0;                       !- Floor Area {m2}

Wall:Adiabatic,
    RADuctWall_N,            !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    75,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Height {m}

Wall:Adiabatic,
    RADuctWall_E,            !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    74,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Height {m}

Wall:Adiabatic,
    RADuctWall_S,            !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -1,                      !- Starting X Coordinate {m}
    74,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Height {m}

Wall:Adiabatic,
    RADuctWall_W,            !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    270,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    -1,                      !- Starting X Coordinate {m}
    75,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Height {m}

Ceiling:Adiabatic,
    RADuctCeiling,           !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    0,                       !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    75,                      !- Starting Y Coordinate {m}
    1,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Width {m}

Floor:Adiabatic,
    RADuctFloor,             !- Name
    AdiabaticConst,          !- Construction Name
    RA Duct Zone,            !- Zone Name
    0,                       !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    74,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    1,                       !- Length {m}
    1;                       !- Width {m}

ZoneMixing,
    AHZoneToLivingZoneMixing,!- Name
    living,                  !- Zone Name
    AlwaysOn,                !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    unfinishedbasement;      !- Source Zone Name

ZoneMixing,
    LivingZoneToAHZoneMixing,!- Name
    unfinishedbasement,      !- Zone Name
    AlwaysOn,                !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    living;                  !- Source Zone Name

SurfaceProperty:ConvectionCoefficients,
    RADuctWall_N,            !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5.5;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RADuctWall_S,            !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5.5;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RADuctWall_E,            !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5.5;                     !- Convection Coefficient 1 {W/m2-K}

SurfaceProperty:ConvectionCoefficients,
    RADuctWall_W,            !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    5.5;                     !- Convection Coefficient 1 {W/m2-K}

AirLoopHVAC,
    Central Air System,      !- Name
    ,                        !- Controller List Name
    ,                        !- Availability Manager List Name
    0.566,                   !- Design Supply Air Flow Rate {m3/s}
    Air Supply Branches,     !- Branch List Name
    ,                        !- Connector List Name
    Air Supply Inlet Node,   !- Supply Side Inlet Node Name
    Air Demand Outlet Node,  !- Demand Side Outlet Node Name
    Air Demand Inlet Node,   !- Demand Side Inlet Node Names
    Air Supply Outlet Node;  !- Supply Side Outlet Node Names

BranchList,
    Air Supply Branches,     !- Name
    Supply Air Branch;       !- Branch 1 Name

Branch,
    Supply Air Branch,       !- Name
    0.455,                   !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool,  !- Component 1 Object Type
    Forced Air System,       !- Component 1 Name
    Air Supply Inlet Node,   !- Component 1 Inlet Node Name
    Air Supply Outlet Node;  !- Component 1 Outlet Node Name

AirLoopHVAC:UnitaryHeatCool,
    Forced Air System,       !- Name
    AlwaysOn,                !- Availability Schedule Name
    Air Supply Inlet Node,   !- Unitary System Air Inlet Node Name
    Air Supply Outlet Node,  !- Unitary System Air Outlet Node Name
    SupplyFanOperation,      !- Supply Air Fan Operating Mode Schedule Name
    48.888888888888886,      !- Maximum Supply Air Temperature {C}
    0.455,                   !- Supply Air Flow Rate During Cooling Operation {m3/s}
    0.455,                   !- Supply Air Flow Rate During Heating Operation {m3/s}
    0,                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    living,                  !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan,              !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    Furnace Heating Coil,    !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    DX Cooling Coil,         !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

Coil:Heating:Gas,
    Furnace Heating Coil,    !- Name
    HeatingSeasonSchedule,   !- Availability Schedule Name
    0.9250000000000002,      !- Gas Burner Efficiency
    19930,                   !- Nominal Capacity {W}
    Heating Coil Inlet Node, !- Air Inlet Node Name
    Cooling Coil Inlet Node, !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    ,                        !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

Coil:Cooling:DX:SingleSpeed,
    DX Cooling Coil,         !- Name
    CoolingSeasonSchedule,   !- Availability Schedule Name
    10551.6,                 !- Gross Rated Total Cooling Capacity {W}
    0.7404026317248682,      !- Gross Rated Sensible Heat Ratio
    4.76057555819368,        !- Gross Rated Cooling COP {W/W}
    0.566,                   !- Rated Air Flow Rate {m3/s}
    789,                     !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Cooling Coil Inlet Node, !- Air Inlet Node Name
    Air Supply Outlet Node,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    Cool-Cap-fFF,            !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR,           !- Part Load Fraction Correlation Curve Name
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       !- Maximum Cycling Rate {cycles/hr}
    45,                      !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    12.777777777777777,      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    Condensate Tank 1;       !- Condensate Collection Water Storage Tank Name

Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    1.5509020010000003,      !- Coefficient1 Constant
    -0.0750500892,           !- Coefficient2 x
    0.00309713544,           !- Coefficient3 x**2
    0.00240111,              !- Coefficient4 y
    -0.000050544,            !- Coefficient5 y**2
    -0.00042728148,          !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    -0.3042829970000005,     !- Coefficient1 Constant
    0.1180477062,            !- Coefficient2 x
    -0.00342466704,          !- Coefficient3 x**2
    -0.0062619138,           !- Coefficient4 y
    0.00069542712,           !- Coefficient5 y**2
    -0.00046997496,          !- Coefficient6 x*y
    13.88,                   !- Minimum Value of x
    23.88,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    51.66;                   !- Maximum Value of y

Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.9299999999999999,      !- Coefficient1 Constant
    0.07,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Quadratic,
    Cool-Cap-fFF,            !- Name
    0.718605468,             !- Coefficient1 Constant
    0.410099989,             !- Coefficient2 x
    -0.128705457,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Curve:Quadratic,
    Cool-EIR-fFF,            !- Name
    1.32299905,              !- Coefficient1 Constant
    -0.477711207,            !- Coefficient2 x
    0.154712157,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

Fan:OnOff,
    Supply Fan,              !- Name
    SupplyFanAvailability,   !- Availability Schedule Name
    0.25,                    !- Fan Total Efficiency
    199,                     !- Pressure Rise {Pa}
    0.455,                   !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Air Supply Inlet Node,   !- Air Inlet Node Name
    Heating Coil Inlet Node, !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    HVACFan;                 !- End-Use Subcategory

WaterUse:Storage,
    Condensate Tank 1,       !- Name
    CC2 Condensate Drain Tank,  !- Water Quality Subcategory
    2,                       !- Maximum Capacity {m3}
    0,                       !- Initial Volume {m3}
    ,                        !- Design In Flow Rate {m3/s}
    ,                        !- Design Out Flow Rate {m3/s}
    ,                        !- Overflow Destination
    None,                    !- Type of Supply Controlled by Float Valve
    ,                        !- Float Valve On Capacity {m3}
    ,                        !- Float Valve Off Capacity {m3}
    ,                        !- Backup Mains Capacity {m3}
    ,                        !- Other Tank Name
    ScheduledTemperature,    !- Water Thermal Mode
    DWWaterTempSchedule,     !- Water Temperature Schedule Name
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    dummy;                   !- Zone Name

Curve:Cubic,
    FanEffCurve,             !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Exponent,
    FanPowerCurve,           !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 Constant
    3,                       !- Coefficient3 Constant
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Biquadratic,
    ConstantBiquadratic,     !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    0,                       !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

AirLoopHVAC:SupplyPath,
    Supply Air Path,         !- Name
    Air Demand Inlet Node,   !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Splitter;           !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
    Zone Splitter,           !- Name
    Air Demand Inlet Node,   !- Inlet Node Name
    Living Supply Node;      !- Outlet 1 Node Name

AirTerminal:SingleDuct:Uncontrolled,
    Living Zone Direct Air,  !- Name
    AlwaysOn,                !- Availability Schedule Name
    Living Supply Node,      !- Zone Supply Air Node Name
    0.455;                   !- Maximum Air Flow Rate {m3/s}

AirLoopHVAC:ReturnPath,
    Return Air Path,         !- Name
    Air Demand Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    Return Plenum;           !- Component 1 Name

AirLoopHVAC:ReturnPlenum,
    Return Plenum,           !- Name
    RA Duct Zone,            !- Zone Name
    RA Plenum Air Node,      !- Zone Node Name
    Air Demand Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Living Return Node;      !- Inlet 1 Node Name

NodeList,
    Living Supply Nodes,     !- Name
    Living Supply Node;      !- Node 1 Name

ZoneHVAC:EquipmentConnections,
    living,                  !- Zone Name
    Living Zone Equipment,   !- Zone Conditioning Equipment List Name
    Living Supply Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Living Zone Air Node,    !- Zone Air Node Name
    Living Return Node;      !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
    Living Zone Equipment,   !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Living Zone Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

Sizing:Plant,
    DHW Loop,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    51.666666666666664,      !- Design Loop Exit Temperature {C}
    5.555555555555555;       !- Loop Design Temperature Difference {deltaC}

PlantLoop,
    DHW Loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    DHW Loop Operation,      !- Plant Equipment Operation Scheme Name
    DHW Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.01,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    0.003,                   !- Plant Loop Volume {m3}
    Mains Inlet Node,        !- Plant Side Inlet Node Name
    DHW Supply Outlet Node,  !- Plant Side Outlet Node Name
    DHW Supply Branches,     !- Plant Side Branch List Name
    DHW Supply Connectors,   !- Plant Side Connector List Name
    DHW Demand Inlet Node,   !- Demand Side Inlet Node Name
    Mains Makeup Node,       !- Demand Side Outlet Node Name
    DHW Demand Branches,     !- Demand Side Branch List Name
    DHW Demand Connectors,   !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

PlantEquipmentOperationSchemes,
    DHW Loop Operation,      !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    DHW Control Scheme,      !- Control Scheme 1 Name
    AlwaysOn;                !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
    DHW Control Scheme,      !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    DHW Plant Equipment;     !- Range 1 Equipment List Name

BranchList,
    DHW Supply Branches,     !- Name
    Mains Inlet Branch,      !- Branch 1 Name
    Water Heater Branch,     !- Branch 2 Name
    DHW Supply Outlet Branch;!- Branch 3 Name

ConnectorList,
    DHW Supply Connectors,   !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Supply Splitter,     !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Supply Mixer;        !- Connector 2 Name

Branch,
    Mains Inlet Branch,      !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Mains Pressure,          !- Component 1 Name
    Mains Inlet Node,        !- Component 1 Inlet Node Name
    Mains Pressure Outlet Node;  !- Component 1 Outlet Node Name

Pump:VariableSpeed,
    Mains Pressure,          !- Name
    Mains Inlet Node,        !- Inlet Node Name
    Mains Pressure Outlet Node,  !- Outlet Node Name
    0.01,                    !- Rated Flow Rate {m3/s}
    1,                       !- Rated Pump Head {Pa}
    0,                       !- Rated Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

Connector:Splitter,
    DHW Supply Splitter,     !- Name
    Mains Inlet Branch,      !- Inlet Branch Name
    Water Heater Branch;     !- Outlet Branch 1 Name

PlantEquipmentList,
    DHW Plant Equipment,     !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Water Heater;            !- Equipment 1 Name

Branch,
    Water Heater Branch,     !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Water Heater,            !- Component 1 Name
    Water Heater Use Inlet Node,  !- Component 1 Inlet Node Name
    Water Heater Use Outlet Node;  !- Component 1 Outlet Node Name

WaterHeater:Mixed,
    Water Heater,            !- Name
    0.1438456484,            !- Tank Volume {m3}
    WaterHeaterSP1Schedule,  !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    99,                      !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    11724.000000000002,      !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.773298241318794,       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off Cycle Parasitic Fuel Type
    ,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    unfinishedbasement,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    4.1569317307637395,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    4.1569317307637395,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Water Heater Use Inlet Node,  !- Use Side Inlet Node Name
    Water Heater Use Outlet Node,  !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate {m3/s}
    ,                        !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

SetpointManager:Scheduled,
    DHW Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    DHWSupplySetpoint,       !- Schedule Name
    DHW Supply Outlet Node;  !- Setpoint Node or NodeList Name

Connector:Mixer,
    DHW Supply Mixer,        !- Name
    DHW Supply Outlet Branch,!- Outlet Branch Name
    Water Heater Branch;     !- Inlet Branch 1 Name

Branch,
    DHW Supply Outlet Branch,!- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Supply Outlet Pipe,  !- Component 1 Name
    DHW Supply Outlet Pipe Inlet Node,  !- Component 1 Inlet Node Name
    DHW Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    DHW Supply Outlet Pipe,  !- Name
    DHW Supply Outlet Pipe Inlet Node,  !- Inlet Node Name
    DHW Supply Outlet Node;  !- Outlet Node Name

BranchList,
    DHW Demand Branches,     !- Name
    DHW Demand Inlet Branch, !- Branch 1 Name
    Water Demand Branch,     !- Branch 2 Name
    Mains Makeup Branch;     !- Branch 3 Name

ConnectorList,
    DHW Demand Connectors,   !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    DHW Demand Splitter,     !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    DHW Demand Mixer;        !- Connector 2 Name

Branch,
    DHW Demand Inlet Branch, !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    DHW Demand Inlet Pipe,   !- Component 1 Name
    DHW Demand Inlet Node,   !- Component 1 Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    DHW Demand Inlet Pipe,   !- Name
    DHW Demand Inlet Node,   !- Inlet Node Name
    DHW Demand Inlet Pipe Outlet Node;  !- Outlet Node Name

Connector:Splitter,
    DHW Demand Splitter,     !- Name
    DHW Demand Inlet Branch, !- Inlet Branch Name
    Water Demand Branch;     !- Outlet Branch 1 Name

Branch,
    Water Demand Branch,     !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Domestic Hot Water,      !- Component 1 Name
    Water Demand Inlet Node, !- Component 1 Inlet Node Name
    Water Demand Outlet Node;!- Component 1 Outlet Node Name

WaterUse:Connections,
    Domestic Hot Water,      !- Name
    Water Demand Inlet Node, !- Inlet Node Name
    Water Demand Outlet Node,!- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Sinks,                   !- Water Use Equipment 1 Name
    Showers,                 !- Water Use Equipment 2 Name
    Clothes Washer,          !- Water Use Equipment 3 Name
    Dishwasher,              !- Water Use Equipment 4 Name
    Baths;                   !- Water Use Equipment 5 Name

Connector:Mixer,
    DHW Demand Mixer,        !- Name
    Mains Makeup Branch,     !- Outlet Branch Name
    Water Demand Branch;     !- Inlet Branch 1 Name

Branch,
    Mains Makeup Branch,     !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Mains Makeup Pipe,       !- Component 1 Name
    Mains Makeup Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Mains Makeup Node;       !- Component 1 Outlet Node Name

Pipe:Adiabatic,
    Mains Makeup Pipe,       !- Name
    Mains Makeup Pipe Inlet Node,  !- Inlet Node Name
    Mains Makeup Node;       !- Outlet Node Name

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    None;                    !- Unit Conversion

Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name

Output:VariableDictionary,IDF;
Output:Constructions,Construction;

Output:EnergyManagementSystem,
    NotByUniqueKeyNames,     !- Actuator Availability Dictionary Reporting
    NotByUniqueKeyNames,     !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;              !- EMS Runtime Language Debug Output Level

EnergyManagementSystem:OutputVariable,
    ZeroMeter,               !- Name
    ZeroMeter,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    ZeroMeterProgram,        !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:Program,
    ZeroMeterProgram,        !- Name
    Set ZeroMeter = 0;       !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
    HVACOutputReporting,     !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    HeatingFuelConversionProgram,  !- Program Name 1
    HeatingElectricityProgram,  !- Program Name 2
    WaterHeatingFuelConversionProgram,  !- Program Name 3
    ZeroMeterProgram;        !- Program Name 4

Meter:Custom,
    Cooling:Electricity_,    !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Cooling:Electricity;     !- Output Variable or Meter Name 1

Output:Table:Monthly,
    Cooling Energy,          !- Name
    3,                       !- Digits After Decimal
    Cooling:Electricity_,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    CustomCrankcaseHeater:InteriorEquipment:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
    Cooling Loads,           !- Name
    3,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Heating Loads,           !- Name
    3,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

EnergyManagementSystem:Sensor,
    Q_heat,                  !- Name
    Furnace Heating Coil,    !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Gas Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_pilot,                 !- Name
    Furnace Heating Coil,    !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Ancillary Gas Energy;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:OutputVariable,
    Heating Electricity,     !- Name
    E_Heat,                  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    HeatingElectricityProgram,  !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:OutputVariable,
    Heating FuelOil,         !- Name
    Q_FuelOil,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    HeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Heating Propane,         !- Name
    Q_Propane,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    HeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Heating Gas,             !- Name
    Q_Gas,                   !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    HeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:Program,
    HeatingFuelConversionProgram,  !- Name
    Set Q_FuelOil = 0,       !- Program Line 1
    Set Q_Propane = 0,       !- Program Line 2
    Set Q_Gas = Q_heat + Q_pilot;  !- A4

EnergyManagementSystem:Program,
    HeatingElectricityProgram,  !- Name
    Set E_Heat = 0;          !- Program Line 1

Meter:Custom,
    Heating:Propane_,        !- Name
    PropaneGas,              !- Fuel Type
    ,                        !- Key Name 1
    Heating Propane;         !- Output Variable or Meter Name 1

Meter:Custom,
    Heating:FuelOil,         !- Name
    FuelOil#1,               !- Fuel Type
    ,                        !- Key Name 1
    Heating FuelOil;         !- Output Variable or Meter Name 1

Meter:Custom,
    Heating:Gas_,            !- Name
    NaturalGas,              !- Fuel Type
    ,                        !- Key Name 1
    Heating Gas;             !- Output Variable or Meter Name 1

Meter:Custom,
    Heating:Electricity_,    !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Heating:Electricity;     !- Output Variable or Meter Name 1

Output:Table:Monthly,
    Heating Energy,          !- Name
    3,                       !- Digits After Decimal
    Heating:Gas_,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:FuelOil,         !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Propane_,        !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Heating:Electricity_,    !- Variable or Meter 4 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 4

Meter:Custom,
    GSHPPump:Electricity,    !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1

Output:Table:Monthly,
    Cool Fan/Pump Energy,    !- Name
    3,                       !- Digits After Decimal
    CoolingCoils:EnergyTransfer,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    HVACFan:Fans:Electricity,!- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    CoolingCoils:EnergyTransfer,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    GSHPPump:Electricity,    !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

Meter:Custom,
    HydronicPump:Electricity,!- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1

Output:Table:Monthly,
    Heating Fan/Pump Energy, !- Name
    3,                       !- Digits After Decimal
    HeatingCoils:EnergyTransfer,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    HVACFan:Fans:Electricity,!- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    HeatingCoils:EnergyTransfer,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    GSHPPump:Electricity,    !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    HeatingCoils:EnergyTransfer,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    HydronicPump:Electricity,!- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

EnergyManagementSystem:Sensor,
    Q_WH,                    !- Name
    Water Heater,            !- Output:Variable or Output:Meter Index Key Name
    Water Heater Gas Energy; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:OutputVariable,
    Water Heating FuelOil,   !- Name
    Q_WH_FuelOil,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Water Heating Propane,   !- Name
    Q_WH_Propane,            !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Water Heating Gas,       !- Name
    Q_WH_Gas,                !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    J;                       !- Units

EnergyManagementSystem:Sensor,
    Q_H_FuelOil,             !- Name
    EMS,                     !- Output:Variable or Output:Meter Index Key Name
    Heating FuelOil;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Q_H_Propane,             !- Name
    EMS,                     !- Output:Variable or Output:Meter Index Key Name
    Heating Propane;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:OutputVariable,
    Facility oil,            !- Name
    Q_Facility_oil,          !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:OutputVariable,
    Facility propane,        !- Name
    Q_Facility_propane,      !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    WaterHeatingFuelConversionProgram,  !- EMS Program or Subroutine Name
    m3;                      !- Units

EnergyManagementSystem:Program,
    WaterHeatingFuelConversionProgram,  !- Name
    Set Q_WH_FuelOil = 0,    !- Program Line 1
    Set Q_WH_Propane = 0,    !- Program Line 2
    Set Q_WH_Gas = Q_WH,     !- A4
    Set Q_Facility_oil = Q_WH_FuelOil + Q_H_FuelOil,  !- A5
    Set Q_Facility_propane = Q_WH_Propane + Q_H_Propane;  !- A6

Meter:Custom,
    WaterHeating:Propane_,   !- Name
    PropaneGas,              !- Fuel Type
    ,                        !- Key Name 1
    Water Heating Propane;   !- Output Variable or Meter Name 1

Meter:Custom,
    WaterHeating:FuelOil,    !- Name
    FuelOil#1,               !- Fuel Type
    ,                        !- Key Name 1
    Water Heating FuelOil;   !- Output Variable or Meter Name 1

Meter:Custom,
    WaterHeating:Gas_,       !- Name
    NaturalGas,              !- Fuel Type
    ,                        !- Key Name 1
    Water Heating Gas;       !- Output Variable or Meter Name 1

Meter:Custom,
    oil:Facility_Custom,     !- Name
    FuelOil#1,               !- Fuel Type
    ,                        !- Key Name 1
    Facility oil;            !- Output Variable or Meter Name 1

Meter:Custom,
    propane:Facility_Custom, !- Name
    PropaneGas,              !- Fuel Type
    ,                        !- Key Name 1
    Facility propane;        !- Output Variable or Meter Name 1

Meter:Custom,
    Gas:Facility_Custom,     !- Name
    gas,                     !- Fuel Type
    ,                        !- Key Name 1
    Gas:Facility;            !- Output Variable or Meter Name 1

Meter:Custom,
    HPWHFan:Electricity,     !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1

Meter:Custom,
    SDHWPump:Electricity,    !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1

Output:Table:Monthly,
    Hot Water Energy,        !- Name
    3,                       !- Digits After Decimal
    WaterHeating:Gas_,       !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    WaterHeating:FuelOil,    !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    WaterHeating:Propane_,   !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    WaterSystems:Electricity,!- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    SDHWPump:Electricity,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    HPWHFan:Electricity,     !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

Meter:Custom,
    GeneralLights:Electricity,  !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    InteriorLights:Electricity,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    ExteriorLights:Electricity;  !- Output Variable or Meter Name 2

Output:Table:Monthly,
    Lighting Energy,         !- Name
    3,                       !- Digits After Decimal
    GeneralLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Large Appliance Energy,  !- Name
    3,                       !- Digits After Decimal
    Appl:InteriorEquipment:Gas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Appl:InteriorEquipment:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Meter:Custom,
    VentFans:Electricity,    !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    VentFans:Fans:Electricity,  !- Output Variable or Meter Name 1
    ,                        !- Key Name 2
    VentFans:InteriorEquipment:Electricity;  !- Output Variable or Meter Name 2

Output:Table:Monthly,
    Vent Fan Energy,         !- Name
    3,                       !- Digits After Decimal
    VentFans:Electricity,    !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    Misc Energy,             !- Name
    3,                       !- Digits After Decimal
    Misc:InteriorEquipment:Gas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Misc:InteriorEquipment:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Meter:Custom,
    PV:Electricity,          !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    ZeroMeter;               !- Output Variable or Meter Name 1

Output:Table:Monthly,
    PV Energy,               !- Name
    3,                       !- Digits After Decimal
    PV:Electricity,          !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Meter,Cooling:Electricity_,Hourly;
Output:Meter,CoolingIdeal:Electricity,Hourly;
Output:Meter,CustomCrankcaseHeater:InteriorEquipment:Electricity,Hourly;
Output:Meter,Heating:Electricity_,Hourly;
Output:Meter,HeatingIdeal:Electricity,Hourly;
Output:Meter,HVACFan:Fans:Electricity,Hourly;
Output:Meter,HydronicPump:Electricity,Hourly;
Output:Meter,GSHPPump:Electricity,Hourly;
Output:Meter,WaterSystems:Electricity,Hourly;
Output:Meter,SDHWPump:Electricity,Hourly;
Output:Meter,HPWHFan:Electricity,Hourly;
Output:Meter,GENERALLIGHTS:ELECTRICITY,Hourly;
Output:Meter,Appl:InteriorEquipment:Electricity,Hourly;
Output:Meter,VentFans:InteriorEquipment:Electricity,Hourly;
Output:Meter,VentFans:Fans:Electricity,Hourly;
Output:Meter,Misc:InteriorEquipment:Electricity,Hourly;
Output:Meter,Heating:Gas_,Hourly;
Output:Meter,WaterHeating:Gas_,Hourly;
Output:Meter,Appl:InteriorEquipment:Gas,Hourly;
Output:Meter,Misc:InteriorEquipment:Gas,Hourly;
Output:Meter,Heating:FuelOil,Hourly;
Output:Meter,WaterHeating:FuelOil,Hourly;
Output:Meter,Heating:Propane_,Hourly;
Output:Meter,WaterHeating:Propane_,Hourly;
Output:Meter,Photovoltaic:ElectricityProduced,Hourly;
Output:Variable,Living,Zone Mean Air Temperature,Hourly;
Output:Variable,Living,Zone Thermostat Heating Setpoint Temperature,Hourly;
Output:Variable,Living,Zone Thermostat Cooling Setpoint Temperature,Hourly;
Output:Variable,Living,Zone Mean Air Humidity Ratio,Hourly;
Output:Variable,Living,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Zone Infil/MechVent Flow Rate,Hourly;
Output:Variable,*,Zone Natural Ventilation Flow Rate,Hourly;
Output:Variable,*,Whole House Fan Vent Flow Rate,Hourly;
Output:Variable,*,Range Hood Fan Vent Flow Rate,Hourly;
Output:Variable,*,Bath Exhaust Fan Vent Flow Rate,Hourly;
Output:Variable,*,Clothes Dryer Exhaust Fan Vent Flow Rate,Hourly;
Output:Variable,Living Supply Node,System Node Current Density Volume Flow Rate,Hourly;
Output:Variable,Living,Zone Windows Total Transmitted Solar Radiation Energy,Hourly;
Output:Variable,Garage,Zone Mean Air Temperature,Hourly;
Output:Variable,Garage,Zone Mean Air Humidity Ratio,Hourly;
Output:Variable,Garage,Zone Air Relative Humidity,Hourly;
Output:Variable,Garage,Zone Infiltration Current Density Volume Flow Rate,Hourly;
Output:Variable,UnfinishedBasement,Zone Mean Air Temperature,Hourly;
Output:Variable,UnfinishedBasement,Zone Mean Air Humidity Ratio,Hourly;
Output:Variable,UnfinishedBasement,Zone Air Relative Humidity,Hourly;
Output:Variable,UnfinishedBasement,Zone Infiltration Current Density Volume Flow Rate,Hourly;
Output:Variable,UnfinishedAttic,Zone Mean Air Temperature,Hourly;
Output:Variable,UnfinishedAttic,Zone Mean Air Humidity Ratio,Hourly;
Output:Variable,UnfinishedAttic,Zone Air Relative Humidity,Hourly;
Output:Variable,UnfinishedAttic,Zone Infiltration Current Density Volume Flow Rate,Hourly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
Output:Variable,*,Outdoor Dew Point,Hourly;
Output:Variable,*,Site Ground Temperature,Hourly;
Output:Variable,*,Site Outdoor Air Humidity Ratio,Hourly;
Output:Variable,*,Site Direct Solar Radiation Rate per Area,Hourly;
Output:Variable,Horizontal,Surface Outside Face Incident Solar Radiation Rate per Area,Hourly;
Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,Hourly;
Output:Variable,*,Site Wind Speed,Hourly;
Output:Variable,*,Local Wind Speed,Hourly;
Output:Variable,*,Wind Direction,Hourly;
Output:Variable,*,Outdoor Barometric Pressure,Hourly;
Output:Variable,*,Outdoor Air Density,Hourly;
Output:Variable,*,Site Sky Temperature,Hourly;
Output:Variable,*,Site Horizontal Infrared Radiation Rate per Area,Hourly;
Output:Variable,WallNorth,Surface Outside Face Incident Solar Radiation Rate per Area,Hourly;
Output:Variable,WallSouth,Surface Outside Face Incident Solar Radiation Rate per Area,Hourly;
Output:Variable,WallEast,Surface Outside Face Incident Solar Radiation Rate per Area,Hourly;
Output:Variable,WallWest,Surface Outside Face Incident Solar Radiation Rate per Area,Hourly;
Output:Variable,*,Site Mains Water Temperature,Hourly;
Output:Variable,Living,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;
Output:Variable,FinishedBasement,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;
Output:Variable,UnfinishedBasement,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;
Output:Variable,Living,Zone Total Internal Latent Gain Energy,Hourly;
Output:Variable,Living,Zone Infiltration Latent Heat Loss Energy,Hourly;
Output:Variable,Living,Zone Infiltration Latent Heat Gain Energy,Hourly;
Output:Variable,Living,Zone Ventilation Latent Heat Loss Energy,Hourly;
Output:Variable,Living,Zone Ventilation Latent Heat Gain Energy,Hourly;
Output:Variable,Air Supply Outlet Node,System Node Current Density Volume Flow Rate,Hourly;
Output:Variable,Air Supply Outlet Node,System Node Temperature,Hourly;
Output:Meter,Electricity:Facility,Hourly;
Output:Meter,GAS:FACILITY_CUSTOM,Hourly;
Output:Meter,PROPANE:FACILITY_CUSTOM,Hourly;
Output:Meter,OIL:FACILITY_CUSTOM,Hourly;
