!-Generator IDFEditor 1.44
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

Version,8.1;

ProgramControl,
    1;                       !- Number of Threads Allowed

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

Building,
    Chicago Midway Ap IL 2102 sqft ,  !- Name
    270,                     !- North Axis {deg}
    Urban,                   !- Terrain
    0.05,                    !- Loads Convergence Tolerance Value
    0.05,                    !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    200;                     !- Maximum Figures in Shadow Overlap Calculations

Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,DOE-2;
HeatBalanceAlgorithm,ConductionTransferFunction,200;
ZoneCapacitanceMultiplier:ResearchSpecial,1,15,1,;
Timestep,1;

ConvergenceLimits,
    10,                      !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

Site:Location,
    Chicago Midway Ap IL,    !- Name
    41.78,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -7,                      !- Time Zone {hr}
    185.99999376000002;      !- Elevation {m}

Site:WeatherStation,
    9.99744,                 !- Wind Sensor Height Above Ground {m}
    0.15,                    !- Wind Speed Profile Exponent
    269.99184,               !- Wind Speed Profile Boundary Layer Thickness {m}
    1.5;                     !- Air Temperature Sensor Height Above Ground {m}

Site:HeightVariation,
    0.25,                    !- Wind Speed Profile Exponent
    358.44480000000004,      !- Wind Speed Profile Boundary Layer Thickness {m}
    0.0065;                  !- Air Temperature Gradient Coefficient {K/m}

Site:GroundTemperature:BuildingSurface,5.770697763413561,3.4090899613861185,3.219963939370321,4.340667511090398,8.8396678464236,13.317709929618376,17.199933090152733,19.65922598101855,19.868156420033294,17.867935004034273,14.084710813403976,9.744036821935632;
Site:GroundTemperature:Deep,11.383333333333335,11.383333333333335,11.383333333333335,11.383333333333335,11.383333333333335,11.383333333333335,11.383333333333335,11.383333333333335,11.383333333333335,11.383333333333335,11.383333333333335,11.383333333333335;

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    11.383333333333335,      !- Annual Average Outdoor Air Temperature {C}
    30.877777777777776;      !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

RunPeriod,
    Chicago Midway Ap IL 2102 sqft,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

SizingPeriod:WeatherFileDays,
    Plant DD,                !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    1,                       !- End Month
    1,                       !- End Day of Month
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators

Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    1;                       !- Timesteps in Averaging Window

RunPeriodControl:DaylightSavingTime,
    April 7,                 !- Start Date
    October 26;              !- End Date

RunPeriodControl:SpecialDays,
    MayVacationWeekdays,     !- Name
    5/27,                    !- Start Date
    2,                       !- Duration {days}
    CustomDay1;              !- Special Day Type

RunPeriodControl:SpecialDays,
    AugVacationWeekdays,     !- Name
    8/12,                    !- Start Date
    5,                       !- Duration {days}
    CustomDay1;              !- Special Day Type

RunPeriodControl:SpecialDays,
    DecVacationWeekdays,     !- Name
    12/23,                   !- Start Date
    3,                       !- Duration {days}
    CustomDay1;              !- Special Day Type

RunPeriodControl:SpecialDays,
    MayVacationWeekends,     !- Name
    5/26,                    !- Start Date
    1,                       !- Duration {days}
    CustomDay2;              !- Special Day Type

RunPeriodControl:SpecialDays,
    AugVacationWeekends,     !- Name
    8/17,                    !- Start Date
    2,                       !- Duration {days}
    CustomDay2;              !- Special Day Type

RunPeriodControl:SpecialDays,
    DecVacationWeekends,     !- Name
    12/22,                   !- Start Date
    1,                       !- Duration {days}
    CustomDay2;              !- Special Day Type

ScheduleTypeLimits,
    Multiplier,              !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Month,                   !- Name
    1,                       !- Lower Limit Value
    12,                      !- Upper Limit Value
    Discrete;                !- Numeric Type

Schedule:Constant,AlwaysOff,FRACTION,0;
Schedule:Constant,AlwaysOn,FRACTION,1;

Schedule:Day:Hourly,
    BathExhaustDay,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    1,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Week:Compact,
    BathExhaustWk,           !- Name
    For: Weekdays,           !- DayType List 1
    BathExhaustDay,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathExhaustDay,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    BathExhaustDay,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    BathExhaustDay;          !- Schedule:Day Name 4

Schedule:Year,
    BathExhaust,             !- Name
    FRACTION,                !- Schedule Type Limits Name
    BathExhaustWk,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,BathLatSchedule,FRACTION,0;

Schedule:Day:Hourly,
    BathsDayMult0,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    BathsDayMult1,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0571428571428571,      !- Hour 1
    0.0285714285714286,      !- Hour 2
    0.0285714285714286,      !- Hour 3
    0.0285714285714286,      !- Hour 4
    0.0571428571428571,      !- Hour 5
    0.1357142857142857,      !- Hour 6
    0.3285714285714286,      !- Hour 7
    0.4142857142857143,      !- Hour 8
    0.4714285714285714,      !- Hour 9
    0.4142857142857143,      !- Hour 10
    0.3285714285714286,      !- Hour 11
    0.2500000000000001,      !- Hour 12
    0.2214285714285714,      !- Hour 13
    0.1642857142857143,      !- Hour 14
    0.1642857142857143,      !- Hour 15
    0.1642857142857143,      !- Hour 16
    0.2785714285714285,      !- Hour 17
    0.3285714285714286,      !- Hour 18
    0.5499999999999999,      !- Hour 19
    0.7142857142857143,      !- Hour 20
    0.7142857142857143,      !- Hour 21
    0.5499999999999999,      !- Hour 22
    0.4714285714285714,      !- Hour 23
    0.2785714285714285;      !- Hour 24

Schedule:Day:Hourly,
    BathsDayMult2,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.08,                    !- Hour 1
    0.04,                    !- Hour 2
    0.04,                    !- Hour 3
    0.04,                    !- Hour 4
    0.08,                    !- Hour 5
    0.19,                    !- Hour 6
    0.46,                    !- Hour 7
    0.58,                    !- Hour 8
    0.66,                    !- Hour 9
    0.58,                    !- Hour 10
    0.46,                    !- Hour 11
    0.3500000000000001,      !- Hour 12
    0.31,                    !- Hour 13
    0.23,                    !- Hour 14
    0.23,                    !- Hour 15
    0.23,                    !- Hour 16
    0.3899999999999999,      !- Hour 17
    0.46,                    !- Hour 18
    0.7699999999999999,      !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    0.7699999999999999,      !- Hour 22
    0.66,                    !- Hour 23
    0.3899999999999999;      !- Hour 24

Schedule:Week:Compact,
    BathsWk,                 !- Name
    For: Weekdays,           !- DayType List 1
    BathsDayMult1,           !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    BathsDayMult0,           !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    BathsDayMult0,           !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    BathsDayMult2;           !- Schedule:Day Name 4

Schedule:Year,
    Baths,                   !- Name
    FRACTION,                !- Schedule Type Limits Name
    BathsWk,                 !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,BathSensSchedule,FRACTION,1;

Schedule:Day:Hourly,
    CeilingFanWeekday,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    CeilingFanWeekend,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Week:Compact,
    CeilingFanWeek,          !- Name
    For: Weekdays,           !- DayType List 1
    CeilingFanWeekday,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CeilingFanWeekday,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CeilingFanWeekend,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CeilingFanWeekend;       !- Schedule:Day Name 4

Schedule:Year,
    CeilingFan,              !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    CeilingFanWeek,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,CeilingFansMaster,ON/OFF,1;

Schedule:Day:Hourly,
    ClothesDryerDayMult0,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1009125067096082,      !- Hour 1
    0.0605475040257649,      !- Hour 2
    0.0403650026838433,      !- Hour 3
    0.0201825013419216,      !- Hour 4
    0.0403650026838433,      !- Hour 5
    0.0605475040257649,      !- Hour 6
    0.1614600107353731,      !- Hour 7
    0.3229200214707461,      !- Hour 8
    0.4843800322061192,      !- Hour 9
    0.6862050456253356,      !- Hour 10
    0.7871175523349436,      !- Hour 11
    0.8173913043478261,      !- Hour 12
    0.7467525496511005,      !- Hour 13
    0.6761137949543747,      !- Hour 14
    0.5752012882447666,      !- Hour 15
    0.6155662909286099,      !- Hour 16
    0.5550187869028449,      !- Hour 17
    0.5449275362318842,      !- Hour 18
    0.5146537842190015,      !- Hour 19
    0.5146537842190015,      !- Hour 20
    0.5247450348899625,      !- Hour 21
    0.5449275362318842,      !- Hour 22
    0.444015029522276,       !- Hour 23
    0.2421900161030596;      !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerDayMult1,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    ClothesDryerDayMult2,    !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1234567901234568,      !- Hour 1
    0.0740740740740741,      !- Hour 2
    0.0493827160493827,      !- Hour 3
    0.0246913580246914,      !- Hour 4
    0.0493827160493827,      !- Hour 5
    0.0740740740740741,      !- Hour 6
    0.1975308641975309,      !- Hour 7
    0.3950617283950617,      !- Hour 8
    0.5925925925925926,      !- Hour 9
    0.8395061728395062,      !- Hour 10
    0.9629629629629629,      !- Hour 11
    1,                       !- Hour 12
    0.9135802469135804,      !- Hour 13
    0.8271604938271605,      !- Hour 14
    0.7037037037037038,      !- Hour 15
    0.7530864197530865,      !- Hour 16
    0.6790123456790124,      !- Hour 17
    0.6666666666666667,      !- Hour 18
    0.6296296296296295,      !- Hour 19
    0.6296296296296295,      !- Hour 20
    0.6419753086419754,      !- Hour 21
    0.6666666666666667,      !- Hour 22
    0.54320987654321,        !- Hour 23
    0.2962962962962963;      !- Hour 24

Schedule:Week:Compact,
    ClothesDryerWk,          !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerDayMult0,    !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerDayMult1,    !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ClothesDryerDayMult1,    !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ClothesDryerDayMult2;    !- Schedule:Day Name 4

Schedule:Year,
    ClothesDryer,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    ClothesDryerWk,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Hourly,
    ClothesDryerExhaustDay,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    1,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Week:Compact,
    ClothesDryerExhaustWk,   !- Name
    For: Weekdays,           !- DayType List 1
    ClothesDryerExhaustDay,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesDryerExhaustDay,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ClothesDryerExhaustDay,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ClothesDryerExhaustDay;  !- Schedule:Day Name 4

Schedule:Year,
    ClothesDryerExhaust,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    ClothesDryerExhaustWk,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Hourly,
    ClothesWasherDayMult0,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0855409504550051,      !- Hour 1
    0.0665318503538928,      !- Hour 2
    0.0380182002022245,      !- Hour 3
    0.0380182002022245,      !- Hour 4
    0.0665318503538928,      !- Hour 5
    0.1045500505561173,      !- Hour 6
    0.2091001011122346,      !- Hour 7
    0.4657229524772498,      !- Hour 8
    0.6938321536905966,      !- Hour 9
    0.8173913043478261,      !- Hour 10
    0.7983822042467141,      !- Hour 11
    0.7128412537917088,      !- Hour 12
    0.63680485338726,        !- Hour 13
    0.570273003033367,       !- Hour 14
    0.4657229524772498,      !- Hour 15
    0.4942366026289182,      !- Hour 16
    0.4752275025278059,      !- Hour 17
    0.4657229524772498,      !- Hour 18
    0.4657229524772498,      !- Hour 19
    0.4657229524772498,      !- Hour 20
    0.4657229524772498,      !- Hour 21
    0.4467138523761376,      !- Hour 22
    0.3041456016177958,      !- Hour 23
    0.161577350859454;       !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherDayMult1,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1046511627906977,      !- Hour 1
    0.0813953488372093,      !- Hour 2
    0.0465116279069768,      !- Hour 3
    0.0465116279069768,      !- Hour 4
    0.0813953488372093,      !- Hour 5
    0.1279069767441861,      !- Hour 6
    0.2558139534883722,      !- Hour 7
    0.5697674418604651,      !- Hour 8
    0.8488372093023256,      !- Hour 9
    1,                       !- Hour 10
    0.9767441860465118,      !- Hour 11
    0.872093023255814,       !- Hour 12
    0.7790697674418606,      !- Hour 13
    0.6976744186046511,      !- Hour 14
    0.5697674418604651,      !- Hour 15
    0.6046511627906979,      !- Hour 16
    0.5813953488372093,      !- Hour 17
    0.5697674418604651,      !- Hour 18
    0.5697674418604651,      !- Hour 19
    0.5697674418604651,      !- Hour 20
    0.5697674418604651,      !- Hour 21
    0.5465116279069768,      !- Hour 22
    0.372093023255814,       !- Hour 23
    0.1976744186046512;      !- Hour 24

Schedule:Day:Hourly,
    ClothesWasherDayMult2,   !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Week:Compact,
    ClothesWasherWk,         !- Name
    For: Weekdays,           !- DayType List 1
    ClothesWasherDayMult0,   !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ClothesWasherDayMult2,   !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ClothesWasherDayMult2,   !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ClothesWasherDayMult1;   !- Schedule:Day Name 4

Schedule:Year,
    ClothesWasher,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    ClothesWasherWk,         !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Hourly,
    CookingRangeDay01,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0466666666666667,      !- Hour 1
    0.0466666666666667,      !- Hour 2
    0.0266666666666667,      !- Hour 3
    0.0266666666666667,      !- Hour 4
    0.0466666666666667,      !- Hour 5
    0.0733333333333333,      !- Hour 6
    0.1666666666666667,      !- Hour 7
    0.28,                    !- Hour 8
    0.3066666666666666,      !- Hour 9
    0.32,                    !- Hour 10
    0.28,                    !- Hour 11
    0.3333333333333334,      !- Hour 12
    0.38,                    !- Hour 13
    0.3066666666666666,      !- Hour 14
    0.38,                    !- Hour 15
    0.2933333333333334,      !- Hour 16
    0.6133333333333333,      !- Hour 17
    1,                       !- Hour 18
    0.7799999999999999,      !- Hour 19
    0.3999999999999999,      !- Hour 20
    0.2333333333333334,      !- Hour 21
    0.1666666666666667,      !- Hour 22
    0.1066666666666667,      !- Hour 23
    0.0733333333333333;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay02,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0466666666666667,      !- Hour 1
    0.0466666666666667,      !- Hour 2
    0.0266666666666667,      !- Hour 3
    0.0266666666666667,      !- Hour 4
    0.0466666666666667,      !- Hour 5
    0.0733333333333333,      !- Hour 6
    0.1666666666666667,      !- Hour 7
    0.28,                    !- Hour 8
    0.3066666666666666,      !- Hour 9
    0.32,                    !- Hour 10
    0.28,                    !- Hour 11
    0.3333333333333334,      !- Hour 12
    0.38,                    !- Hour 13
    0.3066666666666666,      !- Hour 14
    0.38,                    !- Hour 15
    0.2933333333333334,      !- Hour 16
    0.6133333333333333,      !- Hour 17
    1,                       !- Hour 18
    0.7799999999999999,      !- Hour 19
    0.3999999999999999,      !- Hour 20
    0.2333333333333334,      !- Hour 21
    0.1666666666666667,      !- Hour 22
    0.1066666666666667,      !- Hour 23
    0.0733333333333333;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay03,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0421573989668794,      !- Hour 1
    0.0421573989668794,      !- Hour 2
    0.0240899422667882,      !- Hour 3
    0.0240899422667882,      !- Hour 4
    0.0421573989668794,      !- Hour 5
    0.0662473412336676,      !- Hour 6
    0.1505621391674263,      !- Hour 7
    0.2529443938012762,      !- Hour 8
    0.2770343360680644,      !- Hour 9
    0.2890793072014585,      !- Hour 10
    0.2529443938012762,      !- Hour 11
    0.3011242783348527,      !- Hour 12
    0.343281677301732,       !- Hour 13
    0.2770343360680644,      !- Hour 14
    0.343281677301732,       !- Hour 15
    0.2649893649346703,      !- Hour 16
    0.5540686721361289,      !- Hour 17
    0.9033728350045579,      !- Hour 18
    0.7046308113035551,      !- Hour 19
    0.3613491340018232,      !- Hour 20
    0.2107869948343968,      !- Hour 21
    0.1505621391674263,      !- Hour 22
    0.0963597690671528,      !- Hour 23
    0.0662473412336676;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay04,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0419872379216044,      !- Hour 1
    0.0419872379216044,      !- Hour 2
    0.0239927073837739,      !- Hour 3
    0.0239927073837739,      !- Hour 4
    0.0419872379216044,      !- Hour 5
    0.0659799453053783,      !- Hour 6
    0.1499544211485871,      !- Hour 7
    0.2519234275296263,      !- Hour 8
    0.2759161349134002,      !- Hour 9
    0.2879124886052872,      !- Hour 10
    0.2519234275296263,      !- Hour 11
    0.2999088422971741,      !- Hour 12
    0.3418960802187785,      !- Hour 13
    0.2759161349134002,      !- Hour 14
    0.3418960802187785,      !- Hour 15
    0.2639197812215132,      !- Hour 16
    0.5518322698268003,      !- Hour 17
    0.8997265268915222,      !- Hour 18
    0.7017866909753874,      !- Hour 19
    0.3598906107566089,      !- Hour 20
    0.2099361896080219,      !- Hour 21
    0.1499544211485871,      !- Hour 22
    0.0959708295350957,      !- Hour 23
    0.0659799453053783;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay05,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0421573989668794,      !- Hour 1
    0.0421573989668794,      !- Hour 2
    0.0240899422667882,      !- Hour 3
    0.0240899422667882,      !- Hour 4
    0.0421573989668794,      !- Hour 5
    0.0662473412336676,      !- Hour 6
    0.1505621391674263,      !- Hour 7
    0.2529443938012762,      !- Hour 8
    0.2770343360680644,      !- Hour 9
    0.2890793072014585,      !- Hour 10
    0.2529443938012762,      !- Hour 11
    0.3011242783348527,      !- Hour 12
    0.343281677301732,       !- Hour 13
    0.2770343360680644,      !- Hour 14
    0.343281677301732,       !- Hour 15
    0.2649893649346703,      !- Hour 16
    0.5540686721361289,      !- Hour 17
    0.9033728350045579,      !- Hour 18
    0.7046308113035551,      !- Hour 19
    0.3613491340018232,      !- Hour 20
    0.2107869948343968,      !- Hour 21
    0.1505621391674263,      !- Hour 22
    0.0963597690671528,      !- Hour 23
    0.0662473412336676;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay06,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0378608325736858,      !- Hour 1
    0.0378608325736858,      !- Hour 2
    0.0216347614706776,      !- Hour 3
    0.0216347614706776,      !- Hour 4
    0.0378608325736858,      !- Hour 5
    0.0594955940443634,      !- Hour 6
    0.1352172591917351,      !- Hour 7
    0.2271649954421149,      !- Hour 8
    0.2487997569127924,      !- Hour 9
    0.2596171376481313,      !- Hour 10
    0.2271649954421149,      !- Hour 11
    0.2704345183834701,      !- Hour 12
    0.3082953509571559,      !- Hour 13
    0.2487997569127924,      !- Hour 14
    0.3082953509571559,      !- Hour 15
    0.2379823761774537,      !- Hour 16
    0.4975995138255849,      !- Hour 17
    0.8113035551504102,      !- Hour 18
    0.63281677301732,        !- Hour 19
    0.324521422060164,       !- Hour 20
    0.1893041628684291,      !- Hour 21
    0.1352172591917351,      !- Hour 22
    0.0865390458827104,      !- Hour 23
    0.0594955940443634;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay07,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0381160741415983,      !- Hour 1
    0.0381160741415983,      !- Hour 2
    0.021780613795199,       !- Hour 3
    0.021780613795199,       !- Hour 4
    0.0381160741415983,      !- Hour 5
    0.0598966879367973,      !- Hour 6
    0.1361288362199939,      !- Hour 7
    0.2286964448495898,      !- Hour 8
    0.2504770586447888,      !- Hour 9
    0.2613673655423884,      !- Hour 10
    0.2286964448495898,      !- Hour 11
    0.2722576724399879,      !- Hour 12
    0.3103737465815862,      !- Hour 13
    0.2504770586447888,      !- Hour 14
    0.3103737465815862,      !- Hour 15
    0.2395867517471894,      !- Hour 16
    0.5009541172895776,      !- Hour 17
    0.8167730173199634,      !- Hour 18
    0.6370829535095716,      !- Hour 19
    0.3267092069279854,      !- Hour 20
    0.1905803707079915,      !- Hour 21
    0.1361288362199939,      !- Hour 22
    0.0871224551807961,      !- Hour 23
    0.0598966879367973;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay08,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0381160741415983,      !- Hour 1
    0.0381160741415983,      !- Hour 2
    0.021780613795199,       !- Hour 3
    0.021780613795199,       !- Hour 4
    0.0381160741415983,      !- Hour 5
    0.0598966879367973,      !- Hour 6
    0.1361288362199939,      !- Hour 7
    0.2286964448495898,      !- Hour 8
    0.2504770586447888,      !- Hour 9
    0.2613673655423884,      !- Hour 10
    0.2286964448495898,      !- Hour 11
    0.2722576724399879,      !- Hour 12
    0.3103737465815862,      !- Hour 13
    0.2504770586447888,      !- Hour 14
    0.3103737465815862,      !- Hour 15
    0.2395867517471894,      !- Hour 16
    0.5009541172895776,      !- Hour 17
    0.8167730173199634,      !- Hour 18
    0.6370829535095716,      !- Hour 19
    0.3267092069279854,      !- Hour 20
    0.1905803707079915,      !- Hour 21
    0.1361288362199939,      !- Hour 22
    0.0871224551807961,      !- Hour 23
    0.0598966879367973;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay09,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0378608325736858,      !- Hour 1
    0.0378608325736858,      !- Hour 2
    0.0216347614706776,      !- Hour 3
    0.0216347614706776,      !- Hour 4
    0.0378608325736858,      !- Hour 5
    0.0594955940443634,      !- Hour 6
    0.1352172591917351,      !- Hour 7
    0.2271649954421149,      !- Hour 8
    0.2487997569127924,      !- Hour 9
    0.2596171376481313,      !- Hour 10
    0.2271649954421149,      !- Hour 11
    0.2704345183834701,      !- Hour 12
    0.3082953509571559,      !- Hour 13
    0.2487997569127924,      !- Hour 14
    0.3082953509571559,      !- Hour 15
    0.2379823761774537,      !- Hour 16
    0.4975995138255849,      !- Hour 17
    0.8113035551504102,      !- Hour 18
    0.63281677301732,        !- Hour 19
    0.324521422060164,       !- Hour 20
    0.1893041628684291,      !- Hour 21
    0.1352172591917351,      !- Hour 22
    0.0865390458827104,      !- Hour 23
    0.0594955940443634;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay10,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0461561835308417,      !- Hour 1
    0.0461561835308417,      !- Hour 2
    0.0263749620176238,      !- Hour 3
    0.0263749620176238,      !- Hour 4
    0.0461561835308417,      !- Hour 5
    0.0725311455484655,      !- Hour 6
    0.1648435126101489,      !- Hour 7
    0.2769371011850501,      !- Hour 8
    0.303312063202674,       !- Hour 9
    0.3164995442114859,      !- Hour 10
    0.2769371011850501,      !- Hour 11
    0.3296870252202978,      !- Hour 12
    0.3758432087511395,      !- Hour 13
    0.303312063202674,       !- Hour 14
    0.3758432087511395,      !- Hour 15
    0.2901245821938621,      !- Hour 16
    0.6066241264053479,      !- Hour 17
    0.9890610756608932,      !- Hour 18
    0.7714676390154966,      !- Hour 19
    0.3956244302643573,      !- Hour 20
    0.2307809176542085,      !- Hour 21
    0.1648435126101489,      !- Hour 22
    0.1054998480704953,      !- Hour 23
    0.0725311455484655;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay11,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0461561835308417,      !- Hour 1
    0.0461561835308417,      !- Hour 2
    0.0263749620176238,      !- Hour 3
    0.0263749620176238,      !- Hour 4
    0.0461561835308417,      !- Hour 5
    0.0725311455484655,      !- Hour 6
    0.1648435126101489,      !- Hour 7
    0.2769371011850501,      !- Hour 8
    0.303312063202674,       !- Hour 9
    0.3164995442114859,      !- Hour 10
    0.2769371011850501,      !- Hour 11
    0.3296870252202978,      !- Hour 12
    0.3758432087511395,      !- Hour 13
    0.303312063202674,       !- Hour 14
    0.3758432087511395,      !- Hour 15
    0.2901245821938621,      !- Hour 16
    0.6066241264053479,      !- Hour 17
    0.9890610756608932,      !- Hour 18
    0.7714676390154966,      !- Hour 19
    0.3956244302643573,      !- Hour 20
    0.2307809176542085,      !- Hour 21
    0.1648435126101489,      !- Hour 22
    0.1054998480704953,      !- Hour 23
    0.0725311455484655;      !- Hour 24

Schedule:Day:Hourly,
    CookingRangeDay12,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0466666666666667,      !- Hour 1
    0.0466666666666667,      !- Hour 2
    0.0266666666666667,      !- Hour 3
    0.0266666666666667,      !- Hour 4
    0.0466666666666667,      !- Hour 5
    0.0733333333333333,      !- Hour 6
    0.1666666666666667,      !- Hour 7
    0.28,                    !- Hour 8
    0.3066666666666666,      !- Hour 9
    0.32,                    !- Hour 10
    0.28,                    !- Hour 11
    0.3333333333333334,      !- Hour 12
    0.38,                    !- Hour 13
    0.3066666666666666,      !- Hour 14
    0.38,                    !- Hour 15
    0.2933333333333334,      !- Hour 16
    0.6133333333333333,      !- Hour 17
    1,                       !- Hour 18
    0.7799999999999999,      !- Hour 19
    0.3999999999999999,      !- Hour 20
    0.2333333333333334,      !- Hour 21
    0.1666666666666667,      !- Hour 22
    0.1066666666666667,      !- Hour 23
    0.0733333333333333;      !- Hour 24

Schedule:Week:Compact,
    CookingRangeWk01,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay01,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay01,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay01,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay01;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk02,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay02,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay02,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay02,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay02;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk03,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay03,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay03,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay03,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay03;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk04,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay04,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay04,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay04,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay04;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk05,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay05,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay05,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay05,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay05;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk06,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay06,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay06,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay06,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay06;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk07,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay07,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay07,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay07,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay07;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk08,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay08,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay08,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay08,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay08;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk09,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay09,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay09,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay09,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay09;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk10,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay10,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay10,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay10,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay10;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk11,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay11,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay11,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay11,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay11;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    CookingRangeWk12,        !- Name
    For: Weekdays,           !- DayType List 1
    CookingRangeDay12,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CookingRangeDay12,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CookingRangeDay12,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CookingRangeDay12;       !- Schedule:Day Name 4

Schedule:Year,
    CookingRange,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    CookingRangeWk01,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CookingRangeWk02,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CookingRangeWk03,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CookingRangeWk04,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CookingRangeWk05,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CookingRangeWk06,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CookingRangeWk07,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CookingRangeWk08,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CookingRangeWk09,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CookingRangeWk10,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CookingRangeWk11,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CookingRangeWk12,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    CoolingSeasonSchedule01d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule02d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule03d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule04d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule05d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule06d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule07d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule08d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule09d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule10d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule11d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    CoolingSeasonSchedule12d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Week:Compact,
    CoolingSeasonSchedule01, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule01d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule01d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule01d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule01d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule02, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule02d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule02d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule02d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule02d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule03, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule03d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule03d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule03d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule03d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule04, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule04d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule04d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule04d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule04d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule05, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule05d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule05d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule05d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule05d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule06, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule06d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule06d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule06d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule06d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule07, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule07d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule07d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule07d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule07d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule08, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule08d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule08d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule08d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule08d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule09, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule09d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule09d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule09d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule09d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule10, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule10d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule10d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule10d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule10d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule11, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule11d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule11d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule11d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule11d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    CoolingSeasonSchedule12, !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSeasonSchedule12d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSeasonSchedule12d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSeasonSchedule12d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    CoolingSeasonSchedule12d;!- Schedule:Day Name 4

Schedule:Year,
    CoolingSeasonSchedule,   !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    CoolingSeasonSchedule01, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    CoolingSeasonSchedule02, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    CoolingSeasonSchedule03, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    CoolingSeasonSchedule04, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    CoolingSeasonSchedule05, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    CoolingSeasonSchedule06, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    CoolingSeasonSchedule07, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    CoolingSeasonSchedule08, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    CoolingSeasonSchedule09, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    CoolingSeasonSchedule10, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    CoolingSeasonSchedule11, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    CoolingSeasonSchedule12, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    CoolingSetPointDesignDay,!- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    23.88888888888889,       !- Hour 1
    23.88888888888889,       !- Hour 2
    23.88888888888889,       !- Hour 3
    23.88888888888889,       !- Hour 4
    23.88888888888889,       !- Hour 5
    23.88888888888889,       !- Hour 6
    23.88888888888889,       !- Hour 7
    23.88888888888889,       !- Hour 8
    23.88888888888889,       !- Hour 9
    23.88888888888889,       !- Hour 10
    23.88888888888889,       !- Hour 11
    23.88888888888889,       !- Hour 12
    23.88888888888889,       !- Hour 13
    23.88888888888889,       !- Hour 14
    23.88888888888889,       !- Hour 15
    23.88888888888889,       !- Hour 16
    23.88888888888889,       !- Hour 17
    23.88888888888889,       !- Hour 18
    23.88888888888889,       !- Hour 19
    23.88888888888889,       !- Hour 20
    23.88888888888889,       !- Hour 21
    23.88888888888889,       !- Hour 22
    23.88888888888889,       !- Hour 23
    23.88888888888889;       !- Hour 24

Schedule:Day:Hourly,
    CoolingSetPointWeekday,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    24.444444444444443,      !- Hour 1
    24.444444444444443,      !- Hour 2
    24.444444444444443,      !- Hour 3
    24.444444444444443,      !- Hour 4
    24.444444444444443,      !- Hour 5
    24.444444444444443,      !- Hour 6
    24.444444444444443,      !- Hour 7
    24.444444444444443,      !- Hour 8
    24.444444444444443,      !- Hour 9
    24.444444444444443,      !- Hour 10
    24.444444444444443,      !- Hour 11
    24.444444444444443,      !- Hour 12
    24.444444444444443,      !- Hour 13
    24.444444444444443,      !- Hour 14
    24.444444444444443,      !- Hour 15
    24.444444444444443,      !- Hour 16
    24.444444444444443,      !- Hour 17
    24.444444444444443,      !- Hour 18
    24.444444444444443,      !- Hour 19
    24.444444444444443,      !- Hour 20
    24.444444444444443,      !- Hour 21
    24.444444444444443,      !- Hour 22
    24.444444444444443,      !- Hour 23
    24.444444444444443;      !- Hour 24

Schedule:Day:Hourly,
    CoolingSetPointWeekend,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    24.444444444444443,      !- Hour 1
    24.444444444444443,      !- Hour 2
    24.444444444444443,      !- Hour 3
    24.444444444444443,      !- Hour 4
    24.444444444444443,      !- Hour 5
    24.444444444444443,      !- Hour 6
    24.444444444444443,      !- Hour 7
    24.444444444444443,      !- Hour 8
    24.444444444444443,      !- Hour 9
    24.444444444444443,      !- Hour 10
    24.444444444444443,      !- Hour 11
    24.444444444444443,      !- Hour 12
    24.444444444444443,      !- Hour 13
    24.444444444444443,      !- Hour 14
    24.444444444444443,      !- Hour 15
    24.444444444444443,      !- Hour 16
    24.444444444444443,      !- Hour 17
    24.444444444444443,      !- Hour 18
    24.444444444444443,      !- Hour 19
    24.444444444444443,      !- Hour 20
    24.444444444444443,      !- Hour 21
    24.444444444444443,      !- Hour 22
    24.444444444444443,      !- Hour 23
    24.444444444444443;      !- Hour 24

Schedule:Week:Compact,
    CoolingSetPointWeek,     !- Name
    For: Weekdays,           !- DayType List 1
    CoolingSetPointWeekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    CoolingSetPointWeekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    CoolingSetPointWeekend,  !- Schedule:Day Name 3
    For: SummerDesignDay,    !- DayType List 4
    CoolingSetPointDesignDay,!- Schedule:Day Name 4
    For: AllOtherDays,       !- DayType List 5
    CoolingSetPointWeekend;  !- Schedule:Day Name 5

Schedule:Year,
    CoolingSetPoint,         !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    CoolingSetPointWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,CWWaterTempSchedule,TEMPERATURE,33.61111111111111;

Schedule:Day:Hourly,
    DHWandGasAppl01Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0609477104470818,      !- Hour 1
    0.0489642303439083,      !- Hour 2
    0.0278639501846726,      !- Hour 3
    0.0277149756722301,      !- Hour 4
    0.0507403849467274,      !- Hour 5
    0.1186050000515347,      !- Hour 6
    0.3170664016502741,      !- Hour 7
    0.4159380137680836,      !- Hour 8
    0.4403999718327241,      !- Hour 9
    0.4389598190792928,      !- Hour 10
    0.3976979750031427,      !- Hour 11
    0.4045475925179121,      !- Hour 12
    0.4223253494891135,      !- Hour 13
    0.34867044806282,        !- Hour 14
    0.3979716351311949,      !- Hour 15
    0.3236702625229358,      !- Hour 16
    0.5825976223968036,      !- Hour 17
    0.8950652133438586,      !- Hour 18
    0.7545208692292716,      !- Hour 19
    0.4712077666225607,      !- Hour 20
    0.3339789720242408,      !- Hour 21
    0.2585077599971362,      !- Hour 22
    0.1965175988233077,      !- Hour 23
    0.1255853502518639;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl01Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0852596704437753,      !- Hour 1
    0.0603692731263134,      !- Hour 2
    0.0353208261247843,      !- Hour 3
    0.0381756004761085,      !- Hour 4
    0.0762525053142279,      !- Hour 5
    0.2080057188823987,      !- Hour 6
    0.5209077506902394,      !- Hour 7
    0.6294922912558667,      !- Hour 8
    0.6239822631724159,      !- Hour 9
    0.5879334959960902,      !- Hour 10
    0.5200971148650316,      !- Hour 11
    0.503910457638365,       !- Hour 12
    0.5011014303076742,      !- Hour 13
    0.4168679053686206,      !- Hour 14
    0.4607190511628187,      !- Hour 15
    0.3839713861441496,      !- Hour 16
    0.6560744118948575,      !- Hour 17
    0.9911192890180927,      !- Hour 18
    0.8643767677524126,      !- Hour 19
    0.5816241054744554,      !- Hour 20
    0.4387288030049757,      !- Hour 21
    0.3541121413782844,      !- Hour 22
    0.2686987439378503,      !- Hour 23
    0.1756288810884377;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl01Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0873166313609968,      !- Hour 1
    0.0613441152123569,      !- Hour 2
    0.0360232932116693,      !- Hour 3
    0.0390926210532626,      !- Hour 4
    0.0784289211857401,      !- Hour 5
    0.2152258978358741,      !- Hour 6
    0.5374956137142576,      !- Hour 7
    0.647259341861418,       !- Hour 8
    0.6399770345613024,      !- Hour 9
    0.6010876465608571,      !- Hour 10
    0.5308098557245835,      !- Hour 11
    0.5124637293254297,      !- Hour 12
    0.5079951104742875,      !- Hour 13
    0.4226373926332666,      !- Hour 14
    0.4661088866831716,      !- Hour 15
    0.3891961234104786,      !- Hour 16
    0.6629822404850039,      !- Hour 17
    0.9998972365287112,      !- Hour 18
    0.875595296907131,       !- Hour 19
    0.5940266478082391,      !- Hour 20
    0.4507844162854232,      !- Hour 21
    0.3644428034178616,      !- Hour 22
    0.276861570532296,       !- Hour 23
    0.1809640931290349;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl02Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0610093861787852,      !- Hour 1
    0.0489966344508669,      !- Hour 2
    0.0278917343515902,      !- Hour 3
    0.0277384943408703,      !- Hour 4
    0.0507702089704424,      !- Hour 5
    0.1186480435960253,      !- Hour 6
    0.3171434544026904,      !- Hour 7
    0.4160651315702203,      !- Hour 8
    0.4406054841313867,      !- Hour 9
    0.4392372933349752,      !- Hour 10
    0.3979892062641554,      !- Hour 11
    0.4048272251465107,      !- Hour 12
    0.4226016665927076,      !- Hour 13
    0.3488879692940197,      !- Hour 14
    0.3981581530055477,      !- Hour 15
    0.3238252395558874,      !- Hour 16
    0.5827109138225196,      !- Hour 17
    0.8951679768151474,      !- Hour 18
    0.7546249043112598,      !- Hour 19
    0.4713166828128521,      !- Hour 20
    0.3340884324984864,      !- Hour 21
    0.2586233232584454,      !- Hour 22
    0.1966213000953455,      !- Hour 23
    0.1256754948979873;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl02Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0853213461754787,      !- Hour 1
    0.0604016772332719,      !- Hour 2
    0.0353486102917019,      !- Hour 3
    0.0381991191447487,      !- Hour 4
    0.0762823293379429,      !- Hour 5
    0.2080487624268894,      !- Hour 6
    0.5209848034426557,      !- Hour 7
    0.6296194090580034,      !- Hour 8
    0.6241877754710785,      !- Hour 9
    0.5882109702517728,      !- Hour 10
    0.5203883461260443,      !- Hour 11
    0.5041900902669636,      !- Hour 12
    0.5013777474112683,      !- Hour 13
    0.4170854265998202,      !- Hour 14
    0.4609055690371716,      !- Hour 15
    0.3841263631771012,      !- Hour 16
    0.6561877033205735,      !- Hour 17
    0.9912220524893814,      !- Hour 18
    0.8644808028344008,      !- Hour 19
    0.5817330216647468,      !- Hour 20
    0.4388382634792213,      !- Hour 21
    0.3542277046395936,      !- Hour 22
    0.268802445209888,       !- Hour 23
    0.1757190257345612;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl02Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0873783070927002,      !- Hour 1
    0.0613765193193154,      !- Hour 2
    0.0360510773785869,      !- Hour 3
    0.0391161397219028,      !- Hour 4
    0.078458745209455,       !- Hour 5
    0.2152689413803647,      !- Hour 6
    0.5375726664666739,      !- Hour 7
    0.6473864596635548,      !- Hour 8
    0.640182546859965,       !- Hour 9
    0.6013651208165396,      !- Hour 10
    0.5311010869855961,      !- Hour 11
    0.5127433619540284,      !- Hour 12
    0.5082714275778815,      !- Hour 13
    0.4228549138644662,      !- Hour 14
    0.4662954045575245,      !- Hour 15
    0.3893511004434302,      !- Hour 16
    0.6630955319107199,      !- Hour 17
    1,                       !- Hour 18
    0.8756993319891192,      !- Hour 19
    0.5941355639985305,      !- Hour 20
    0.4508938767596687,      !- Hour 21
    0.3645583666791708,      !- Hour 22
    0.2769652718043338,      !- Hour 23
    0.1810542377751584;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl03Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0568403119046788,      !- Hour 1
    0.0455543290145074,      !- Hour 2
    0.0258484644589512,      !- Hour 3
    0.0258600693774286,      !- Hour 4
    0.0476312964866595,      !- Hour 5
    0.1136742038267959,      !- Hour 6
    0.3046832611842899,      !- Hour 7
    0.3940131529858537,      !- Hour 8
    0.415066869837809,       !- Hour 9
    0.4111962672589801,      !- Hour 10
    0.3723346732157471,      !- Hour 11
    0.3756931885969574,      !- Hour 12
    0.3903408664636377,      !- Hour 13
    0.322979354587373,       !- Hour 14
    0.3679037566826261,      !- Hour 15
    0.3007175486296247,      !- Hour 16
    0.5390401561232857,      !- Hour 17
    0.8244662735052969,      !- Hour 18
    0.6986098975258297,      !- Hour 19
    0.441758211929231,       !- Hour 20
    0.3161044935165675,      !- Hour 21
    0.2451996608564036,      !- Hour 22
    0.1873359662190374,      !- Hour 23
    0.1190338256787184;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl03Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0811522719013723,      !- Hour 1
    0.0569593717969124,      !- Hour 2
    0.0333053403990629,      !- Hour 3
    0.036320694181307,       !- Hour 4
    0.07314341685416,        !- Hour 5
    0.20307492265766,        !- Hour 6
    0.5085246102242552,      !- Hour 7
    0.6075674304736366,      !- Hour 8
    0.5986491611775009,      !- Hour 9
    0.5601699441757777,      !- Hour 10
    0.4947338130776359,      !- Hour 11
    0.4750560537174104,      !- Hour 12
    0.4691169472821984,      !- Hour 13
    0.3911768118931736,      !- Hour 14
    0.4306511727142499,      !- Hour 15
    0.3610186722508385,      !- Hour 16
    0.6125169456213397,      !- Hour 17
    0.9205203491795311,      !- Hour 18
    0.8084657960489706,      !- Hour 19
    0.5521745507811258,      !- Hour 20
    0.4208543244973025,      !- Hour 21
    0.3408040422375518,      !- Hour 22
    0.2595171113335799,      !- Hour 23
    0.1690773565152923;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl03Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0832092328185938,      !- Hour 1
    0.0579342138829559,      !- Hour 2
    0.0340078074859479,      !- Hour 3
    0.0372377147584611,      !- Hour 4
    0.0753198327256722,      !- Hour 5
    0.2102951016111353,      !- Hour 6
    0.5251124732482734,      !- Hour 7
    0.6253344810791881,      !- Hour 8
    0.6146439325663874,      !- Hour 9
    0.5733240947405446,      !- Hour 10
    0.5054465539371878,      !- Hour 11
    0.4836093254044752,      !- Hour 12
    0.4760106274488116,      !- Hour 13
    0.3969462991578194,      !- Hour 14
    0.4360410082346028,      !- Hour 15
    0.3662434095171675,      !- Hour 16
    0.6194247742114861,      !- Hour 17
    0.9292982966901495,      !- Hour 18
    0.8196843252036891,      !- Hour 19
    0.5645770931149094,      !- Hour 20
    0.4329099377777499,      !- Hour 21
    0.351134704277129,       !- Hour 22
    0.2676799379280257,      !- Hour 23
    0.1744125685558895;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl04Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0566890844169539,      !- Hour 1
    0.0454162427622454,      !- Hour 2
    0.0257649407905386,      !- Hour 3
    0.025777716336949,       !- Hour 4
    0.0474911969727206,      !- Hour 5
    0.1134558441544298,      !- Hour 6
    0.30420190587516,        !- Hour 7
    0.3932112648601387,      !- Hour 8
    0.414162359464372,       !- Hour 9
    0.4102273746104474,      !- Hour 10
    0.3714636968322865,      !- Hour 11
    0.3746873221027142,      !- Hour 12
    0.3892157845595862,      !- Hour 13
    0.3220722661102645,      !- Hour 14
    0.3668142781567867,      !- Hour 15
    0.2998624812664974,      !- Hour 16
    0.537346473286188,       !- Hour 17
    0.8217514471477683,      !- Hour 18
    0.6964872835997008,      !- Hour 19
    0.4406406250337144,      !- Hour 20
    0.3154308320094304,      !- Hour 21
    0.2447058985363194,      !- Hour 22
    0.187007191196528,       !- Hour 23
    0.1187998055010832;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl04Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0810010444136474,      !- Hour 1
    0.0568212855446505,      !- Hour 2
    0.0332218167306503,      !- Hour 3
    0.0362383411408274,      !- Hour 4
    0.073003317340221,       !- Hour 5
    0.2028565629852938,      !- Hour 6
    0.5080432549151254,      !- Hour 7
    0.6067655423479218,      !- Hour 8
    0.5977446508040637,      !- Hour 9
    0.559201051527245,       !- Hour 10
    0.4938628366941753,      !- Hour 11
    0.474050187223167,       !- Hour 12
    0.4679918653781467,      !- Hour 13
    0.390269723416065,       !- Hour 14
    0.4295616941884106,      !- Hour 15
    0.3601636048877112,      !- Hour 16
    0.6108232627842418,      !- Hour 17
    0.9178055228220023,      !- Hour 18
    0.8063431821228418,      !- Hour 19
    0.5510569638856091,      !- Hour 20
    0.4201806629901654,      !- Hour 21
    0.3403102799174676,      !- Hour 22
    0.2591883363110705,      !- Hour 23
    0.1688433363376571;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl04Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0830580053308689,      !- Hour 1
    0.057796127630694,       !- Hour 2
    0.0339242838175353,      !- Hour 3
    0.0371553617179815,      !- Hour 4
    0.0751797332117332,      !- Hour 5
    0.2100767419387692,      !- Hour 6
    0.5246311179391435,      !- Hour 7
    0.6245325929534733,      !- Hour 8
    0.6137394221929503,      !- Hour 9
    0.5723552020920117,      !- Hour 10
    0.5045755775537273,      !- Hour 11
    0.4826034589102319,      !- Hour 12
    0.47488554554476,        !- Hour 13
    0.3960392106807109,      !- Hour 14
    0.4349515297087635,      !- Hour 15
    0.3653883421540403,      !- Hour 16
    0.6177310913743883,      !- Hour 17
    0.9265834703326209,      !- Hour 18
    0.81756171127756,        !- Hour 19
    0.5634595062193927,      !- Hour 20
    0.4322362762706128,      !- Hour 21
    0.3506409419570448,      !- Hour 22
    0.2673511629055164,      !- Hour 23
    0.1741785483782542;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl05Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0568403119046788,      !- Hour 1
    0.0455543290145074,      !- Hour 2
    0.0258484644589512,      !- Hour 3
    0.0258600693774286,      !- Hour 4
    0.0476312964866595,      !- Hour 5
    0.1136742038267959,      !- Hour 6
    0.3046832611842899,      !- Hour 7
    0.3940131529858537,      !- Hour 8
    0.415066869837809,       !- Hour 9
    0.4111962672589801,      !- Hour 10
    0.3723346732157471,      !- Hour 11
    0.3756931885969574,      !- Hour 12
    0.3903408664636377,      !- Hour 13
    0.322979354587373,       !- Hour 14
    0.3679037566826261,      !- Hour 15
    0.3007175486296247,      !- Hour 16
    0.5390401561232857,      !- Hour 17
    0.8244662735052969,      !- Hour 18
    0.6986098975258297,      !- Hour 19
    0.441758211929231,       !- Hour 20
    0.3161044935165675,      !- Hour 21
    0.2451996608564036,      !- Hour 22
    0.1873359662190374,      !- Hour 23
    0.1190338256787184;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl05Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0811522719013723,      !- Hour 1
    0.0569593717969124,      !- Hour 2
    0.0333053403990629,      !- Hour 3
    0.036320694181307,       !- Hour 4
    0.07314341685416,        !- Hour 5
    0.20307492265766,        !- Hour 6
    0.5085246102242552,      !- Hour 7
    0.6075674304736366,      !- Hour 8
    0.5986491611775009,      !- Hour 9
    0.5601699441757777,      !- Hour 10
    0.4947338130776359,      !- Hour 11
    0.4750560537174104,      !- Hour 12
    0.4691169472821984,      !- Hour 13
    0.3911768118931736,      !- Hour 14
    0.4306511727142499,      !- Hour 15
    0.3610186722508385,      !- Hour 16
    0.6125169456213397,      !- Hour 17
    0.9205203491795311,      !- Hour 18
    0.8084657960489706,      !- Hour 19
    0.5521745507811258,      !- Hour 20
    0.4208543244973025,      !- Hour 21
    0.3408040422375518,      !- Hour 22
    0.2595171113335799,      !- Hour 23
    0.1690773565152923;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl05Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0832092328185938,      !- Hour 1
    0.0579342138829559,      !- Hour 2
    0.0340078074859479,      !- Hour 3
    0.0372377147584611,      !- Hour 4
    0.0753198327256722,      !- Hour 5
    0.2102951016111353,      !- Hour 6
    0.5251124732482734,      !- Hour 7
    0.6253344810791881,      !- Hour 8
    0.6146439325663874,      !- Hour 9
    0.5733240947405446,      !- Hour 10
    0.5054465539371878,      !- Hour 11
    0.4836093254044752,      !- Hour 12
    0.4760106274488116,      !- Hour 13
    0.3969462991578194,      !- Hour 14
    0.4360410082346028,      !- Hour 15
    0.3662434095171675,      !- Hour 16
    0.6194247742114861,      !- Hour 17
    0.9292982966901495,      !- Hour 18
    0.8196843252036891,      !- Hour 19
    0.5645770931149094,      !- Hour 20
    0.4329099377777499,      !- Hour 21
    0.351134704277129,       !- Hour 22
    0.2676799379280257,      !- Hour 23
    0.1744125685558895;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl06Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0525838943959534,      !- Hour 1
    0.0418348431110559,      !- Hour 2
    0.0235400197543917,      !- Hour 3
    0.0236103624767917,      !- Hour 4
    0.0438761354916164,      !- Hour 5
    0.1078466395460906,      !- Hour 6
    0.291977440762355,       !- Hour 7
    0.3728671226580471,      !- Hour 8
    0.3907780664758901,      !- Hour 9
    0.3847763390604139,      !- Hour 10
    0.348291005454162,       !- Hour 11
    0.3483253164775868,      !- Hour 12
    0.359986132333248,       !- Hour 13
    0.2985426254466429,      !- Hour 14
    0.3390781468150144,      !- Hour 15
    0.2780270795947775,      !- Hour 16
    0.4954566276447303,      !- Hour 17
    0.7551736079180655,      !- Hour 18
    0.644270628030226,       !- Hour 19
    0.4127626968031389,      !- Hour 20
    0.2983159277777688,      !- Hour 21
    0.2319119423302441,      !- Hour 22
    0.1783007937625102,      !- Hour 23
    0.1124865936018736;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl06Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0768958543926469,      !- Hour 1
    0.0532398858934609,      !- Hour 2
    0.0309968956945034,      !- Hour 3
    0.0340709872806701,      !- Hour 4
    0.0693882558591169,      !- Hour 5
    0.1972473583769546,      !- Hour 6
    0.4958187898023204,      !- Hour 7
    0.58642140014583,        !- Hour 8
    0.5743603578155819,      !- Hour 9
    0.5337500159772114,      !- Hour 10
    0.4706901453160509,      !- Hour 11
    0.4476881815980397,      !- Hour 12
    0.4387622131518086,      !- Hour 13
    0.3667400827524435,      !- Hour 14
    0.4018255628466382,      !- Hour 15
    0.3383282032159913,      !- Hour 16
    0.568933417142784,       !- Hour 17
    0.8512276835922997,      !- Hour 18
    0.7541265265533669,      !- Hour 19
    0.5231790356550335,      !- Hour 20
    0.4030657587585038,      !- Hour 21
    0.3275163237113923,      !- Hour 22
    0.2504819388770527,      !- Hour 23
    0.1625301244384474;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl06Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0789528153098683,      !- Hour 1
    0.0542147279795044,      !- Hour 2
    0.0316993627813884,      !- Hour 3
    0.0349880078578242,      !- Hour 4
    0.0715646717306291,      !- Hour 5
    0.20446753733043,        !- Hour 6
    0.5124066528263386,      !- Hour 7
    0.6041884507513815,      !- Hour 8
    0.5903551292044685,      !- Hour 9
    0.5469041665419783,      !- Hour 10
    0.4814028861756027,      !- Hour 11
    0.4562414532851045,      !- Hour 12
    0.4456558933184219,      !- Hour 13
    0.3725095700170894,      !- Hour 14
    0.4072153983669911,      !- Hour 15
    0.3435529404823203,      !- Hour 16
    0.5758412457329305,      !- Hour 17
    0.8600056311029182,      !- Hour 18
    0.7653450557080852,      !- Hour 19
    0.5355815779888173,      !- Hour 20
    0.4151213720389512,      !- Hour 21
    0.3378469857509695,      !- Hour 22
    0.2586447654714985,      !- Hour 23
    0.1678653364790446;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl07Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0527218037643989,      !- Hour 1
    0.0419916770101627,      !- Hour 2
    0.0236223690889351,      !- Hour 3
    0.0236956553673713,      !- Hour 4
    0.0440355690114824,      !- Hour 5
    0.1081011649550672,      !- Hour 6
    0.2925824830580311,      !- Hour 7
    0.3738922087450324,      !- Hour 8
    0.3918506934034592,      !- Hour 9
    0.3858489661372547,      !- Hour 10
    0.349198959425942,       !- Hour 11
    0.3494515644951909,      !- Hour 12
    0.3612957031066421,      !- Hour 13
    0.299605000477872,       !- Hour 14
    0.3404540041184644,      !- Hour 15
    0.2790867177122066,      !- Hour 16
    0.4978159465580829,      !- Hour 17
    0.7590798015642822,      !- Hour 18
    0.6472985427118692,      !- Hour 19
    0.414277971727212,       !- Hour 20
    0.2991667547333592,      !- Hour 21
    0.2324863811795169,      !- Hour 22
    0.17864798977125,        !- Hour 23
    0.1127100556213288;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl07Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0770337637610924,      !- Hour 1
    0.0533967197925678,      !- Hour 2
    0.0310792450290468,      !- Hour 3
    0.0341562801712497,      !- Hour 4
    0.0695476893789828,      !- Hour 5
    0.1975018837859313,      !- Hour 6
    0.4964238320979963,      !- Hour 7
    0.5874464862328154,      !- Hour 8
    0.5754329847431511,      !- Hour 9
    0.5348226430540521,      !- Hour 10
    0.4715980992878308,      !- Hour 11
    0.4488144296156437,      !- Hour 12
    0.4400717839252027,      !- Hour 13
    0.3678024577836725,      !- Hour 14
    0.4032014201500883,      !- Hour 15
    0.3393878413334204,      !- Hour 16
    0.5712927360561368,      !- Hour 17
    0.8551338772385164,      !- Hour 18
    0.7571544412350101,      !- Hour 19
    0.5246943105791068,      !- Hour 20
    0.4039165857140943,      !- Hour 21
    0.3280907625606651,      !- Hour 22
    0.2508291348857924,      !- Hour 23
    0.1627535864579027;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl07Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0790907246783139,      !- Hour 1
    0.0543715618786112,      !- Hour 2
    0.0317817121159318,      !- Hour 3
    0.0350733007484038,      !- Hour 4
    0.0717241052504951,      !- Hour 5
    0.2047220627394066,      !- Hour 6
    0.5130116951220146,      !- Hour 7
    0.6052135368383667,      !- Hour 8
    0.5914277561320375,      !- Hour 9
    0.547976793618819,       !- Hour 10
    0.4823108401473826,      !- Hour 11
    0.4573677013027087,      !- Hour 12
    0.446965464091816,       !- Hour 13
    0.3735719450483184,      !- Hour 14
    0.4085912556704411,      !- Hour 15
    0.3446125785997494,      !- Hour 16
    0.5782005646462832,      !- Hour 17
    0.8639118247491349,      !- Hour 18
    0.7683729703897285,      !- Hour 19
    0.5370968529128904,      !- Hour 20
    0.4159721989945416,      !- Hour 21
    0.3384214246002423,      !- Hour 22
    0.2589919614802383,      !- Hour 23
    0.1680887984984998;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl08Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0527218037643989,      !- Hour 1
    0.0419916770101627,      !- Hour 2
    0.0236223690889351,      !- Hour 3
    0.0236956553673713,      !- Hour 4
    0.0440355690114824,      !- Hour 5
    0.1081011649550672,      !- Hour 6
    0.2925824830580311,      !- Hour 7
    0.3738922087450324,      !- Hour 8
    0.3918506934034592,      !- Hour 9
    0.3858489661372547,      !- Hour 10
    0.349198959425942,       !- Hour 11
    0.3494515644951909,      !- Hour 12
    0.3612957031066421,      !- Hour 13
    0.299605000477872,       !- Hour 14
    0.3404540041184644,      !- Hour 15
    0.2790867177122066,      !- Hour 16
    0.4978159465580829,      !- Hour 17
    0.7590798015642822,      !- Hour 18
    0.6472985427118692,      !- Hour 19
    0.414277971727212,       !- Hour 20
    0.2991667547333592,      !- Hour 21
    0.2324863811795169,      !- Hour 22
    0.17864798977125,        !- Hour 23
    0.1127100556213288;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl08Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0770337637610924,      !- Hour 1
    0.0533967197925678,      !- Hour 2
    0.0310792450290468,      !- Hour 3
    0.0341562801712497,      !- Hour 4
    0.0695476893789828,      !- Hour 5
    0.1975018837859313,      !- Hour 6
    0.4964238320979963,      !- Hour 7
    0.5874464862328154,      !- Hour 8
    0.5754329847431511,      !- Hour 9
    0.5348226430540521,      !- Hour 10
    0.4715980992878308,      !- Hour 11
    0.4488144296156437,      !- Hour 12
    0.4400717839252027,      !- Hour 13
    0.3678024577836725,      !- Hour 14
    0.4032014201500883,      !- Hour 15
    0.3393878413334204,      !- Hour 16
    0.5712927360561368,      !- Hour 17
    0.8551338772385164,      !- Hour 18
    0.7571544412350101,      !- Hour 19
    0.5246943105791068,      !- Hour 20
    0.4039165857140943,      !- Hour 21
    0.3280907625606651,      !- Hour 22
    0.2508291348857924,      !- Hour 23
    0.1627535864579027;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl08Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0790907246783139,      !- Hour 1
    0.0543715618786112,      !- Hour 2
    0.0317817121159318,      !- Hour 3
    0.0350733007484038,      !- Hour 4
    0.0717241052504951,      !- Hour 5
    0.2047220627394066,      !- Hour 6
    0.5130116951220146,      !- Hour 7
    0.6052135368383667,      !- Hour 8
    0.5914277561320375,      !- Hour 9
    0.547976793618819,       !- Hour 10
    0.4823108401473826,      !- Hour 11
    0.4573677013027087,      !- Hour 12
    0.446965464091816,       !- Hour 13
    0.3735719450483184,      !- Hour 14
    0.4085912556704411,      !- Hour 15
    0.3446125785997494,      !- Hour 16
    0.5782005646462832,      !- Hour 17
    0.8639118247491349,      !- Hour 18
    0.7683729703897285,      !- Hour 19
    0.5370968529128904,      !- Hour 20
    0.4159721989945416,      !- Hour 21
    0.3384214246002423,      !- Hour 22
    0.2589919614802383,      !- Hour 23
    0.1680887984984998;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl09Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0525838943959534,      !- Hour 1
    0.0418348431110559,      !- Hour 2
    0.0235400197543917,      !- Hour 3
    0.0236103624767917,      !- Hour 4
    0.0438761354916164,      !- Hour 5
    0.1078466395460906,      !- Hour 6
    0.291977440762355,       !- Hour 7
    0.3728671226580471,      !- Hour 8
    0.3907780664758901,      !- Hour 9
    0.3847763390604139,      !- Hour 10
    0.348291005454162,       !- Hour 11
    0.3483253164775868,      !- Hour 12
    0.359986132333248,       !- Hour 13
    0.2985426254466429,      !- Hour 14
    0.3390781468150144,      !- Hour 15
    0.2780270795947775,      !- Hour 16
    0.4954566276447303,      !- Hour 17
    0.7551736079180655,      !- Hour 18
    0.644270628030226,       !- Hour 19
    0.4127626968031389,      !- Hour 20
    0.2983159277777688,      !- Hour 21
    0.2319119423302441,      !- Hour 22
    0.1783007937625102,      !- Hour 23
    0.1124865936018736;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl09Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0768958543926469,      !- Hour 1
    0.0532398858934609,      !- Hour 2
    0.0309968956945034,      !- Hour 3
    0.0340709872806701,      !- Hour 4
    0.0693882558591169,      !- Hour 5
    0.1972473583769546,      !- Hour 6
    0.4958187898023204,      !- Hour 7
    0.58642140014583,        !- Hour 8
    0.5743603578155819,      !- Hour 9
    0.5337500159772114,      !- Hour 10
    0.4706901453160509,      !- Hour 11
    0.4476881815980397,      !- Hour 12
    0.4387622131518086,      !- Hour 13
    0.3667400827524435,      !- Hour 14
    0.4018255628466382,      !- Hour 15
    0.3383282032159913,      !- Hour 16
    0.568933417142784,       !- Hour 17
    0.8512276835922997,      !- Hour 18
    0.7541265265533669,      !- Hour 19
    0.5231790356550335,      !- Hour 20
    0.4030657587585038,      !- Hour 21
    0.3275163237113923,      !- Hour 22
    0.2504819388770527,      !- Hour 23
    0.1625301244384474;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl09Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0789528153098683,      !- Hour 1
    0.0542147279795044,      !- Hour 2
    0.0316993627813884,      !- Hour 3
    0.0349880078578242,      !- Hour 4
    0.0715646717306291,      !- Hour 5
    0.20446753733043,        !- Hour 6
    0.5124066528263386,      !- Hour 7
    0.6041884507513815,      !- Hour 8
    0.5903551292044685,      !- Hour 9
    0.5469041665419783,      !- Hour 10
    0.4814028861756027,      !- Hour 11
    0.4562414532851045,      !- Hour 12
    0.4456558933184219,      !- Hour 13
    0.3725095700170894,      !- Hour 14
    0.4072153983669911,      !- Hour 15
    0.3435529404823203,      !- Hour 16
    0.5758412457329305,      !- Hour 17
    0.8600056311029182,      !- Hour 18
    0.7653450557080852,      !- Hour 19
    0.5355815779888173,      !- Hour 20
    0.4151213720389512,      !- Hour 21
    0.3378469857509695,      !- Hour 22
    0.2586447654714985,      !- Hour 23
    0.1678653364790446;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl10Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0591117908916356,      !- Hour 1
    0.047884648838424,       !- Hour 2
    0.0270396979899102,      !- Hour 3
    0.0270145749734009,      !- Hour 4
    0.0497831943080835,      !- Hour 5
    0.1171719569834563,      !- Hour 6
    0.3139958551192155,      !- Hour 7
    0.4105888514754728,      !- Hour 8
    0.4328726740941147,      !- Hour 9
    0.4295039908161206,      !- Hour 10
    0.3881928310854398,      !- Hour 11
    0.3949107730962325,      !- Hour 12
    0.4124099827916898,      !- Hour 13
    0.3408117631733498,      !- Hour 14
    0.3903425856296257,      !- Hour 15
    0.3176232445391907,      !- Hour 16
    0.5752819048191409,      !- Hour 17
    0.8849223705093636,      !- Hour 18
    0.745923694978826,       !- Hour 19
    0.4654832163513354,      !- Hour 20
    0.3295360588373568,      !- Hour 21
    0.2544292260920071,      !- Hour 22
    0.1931464273441023,      !- Hour 23
    0.1228218656683795;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl10Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.083423750888329,       !- Hour 1
    0.0592896916208291,      !- Hour 2
    0.0344965739300218,      !- Hour 3
    0.0374751997772793,      !- Hour 4
    0.075295314675584,       !- Hour 5
    0.2065726758143203,      !- Hour 6
    0.5178372041591809,      !- Hour 7
    0.6241431289632559,      !- Hour 8
    0.6164549654338065,      !- Hour 9
    0.5784776677329182,      !- Hour 10
    0.5105919709473287,      !- Hour 11
    0.4942736382166853,      !- Hour 12
    0.4911860636102504,      !- Hour 13
    0.4090092204791504,      !- Hour 14
    0.4530900016612495,      !- Hour 15
    0.3779243681604044,      !- Hour 16
    0.6487586943171947,      !- Hour 17
    0.9809764461835977,      !- Hour 18
    0.855779593501967,       !- Hour 19
    0.5758995552032301,      !- Hour 20
    0.4342858898180917,      !- Hour 21
    0.3500336074731554,      !- Hour 22
    0.2653275724586449,      !- Hour 23
    0.1728653965049533;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl10Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0854807118055505,      !- Hour 1
    0.0602645337068725,      !- Hour 2
    0.0351990410169069,      !- Hour 3
    0.0383922203544334,      !- Hour 4
    0.0774717305470962,      !- Hour 5
    0.2137928547677957,      !- Hour 6
    0.534425067183199,       !- Hour 7
    0.6419101795688074,      !- Hour 8
    0.632449736822693,       !- Hour 9
    0.5916318182976851,      !- Hour 10
    0.5213047118068805,      !- Hour 11
    0.5028269099037502,      !- Hour 12
    0.4980797437768638,      !- Hour 13
    0.4147787077437963,      !- Hour 14
    0.4584798371816025,      !- Hour 15
    0.3831491054267335,      !- Hour 16
    0.6556665229073412,      !- Hour 17
    0.9897543936942163,      !- Hour 18
    0.8669981226566854,      !- Hour 19
    0.5883020975370139,      !- Hour 20
    0.4463415030985392,      !- Hour 21
    0.3603642695127326,      !- Hour 22
    0.2734903990530907,      !- Hour 23
    0.1782006085455505;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl11Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0590627868679513,      !- Hour 1
    0.0478495046348625,      !- Hour 2
    0.0270100605746749,      !- Hour 3
    0.0269845081631641,      !- Hour 4
    0.0497392038764852,      !- Hour 5
    0.1171089452496318,      !- Hour 6
    0.3139191431974678,      !- Hour 7
    0.4105024519829695,      !- Hour 8
    0.4327414777464537,      !- Hour 9
    0.4293345401727512,      !- Hour 10
    0.3880178127542383,      !- Hour 11
    0.3947429559194995,      !- Hour 12
    0.4122440602006738,      !- Hour 13
    0.3406794382237019,      !- Hour 14
    0.3902222432387132,      !- Hour 15
    0.3175014310926194,      !- Hour 16
    0.5751449229323569,      !- Hour 17
    0.8847936980546087,      !- Hour 18
    0.7458252575733425,      !- Hour 19
    0.4653860032927312,      !- Hour 20
    0.3294442684045272,      !- Hour 21
    0.2543385352684258,      !- Hour 22
    0.1930734087259413,      !- Hour 23
    0.122756593693598;       !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl11Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0833747468646448,      !- Hour 1
    0.0592545474172676,      !- Hour 2
    0.0344669365147866,      !- Hour 3
    0.0374451329670426,      !- Hour 4
    0.0752513242439857,      !- Hour 5
    0.2065096640804959,      !- Hour 6
    0.5177604922374333,      !- Hour 7
    0.6240567294707525,      !- Hour 8
    0.6163237690861456,      !- Hour 9
    0.5783082170895488,      !- Hour 10
    0.5104169526161272,      !- Hour 11
    0.4941058210399523,      !- Hour 12
    0.4910201410192344,      !- Hour 13
    0.4088768955295025,      !- Hour 14
    0.4529696592703371,      !- Hour 15
    0.3778025547138332,      !- Hour 16
    0.6486217124304106,      !- Hour 17
    0.9808477737288429,      !- Hour 18
    0.8556811560964834,      !- Hour 19
    0.5758023421446259,      !- Hour 20
    0.4341940993852622,      !- Hour 21
    0.3499429166495741,      !- Hour 22
    0.2652545538404839,      !- Hour 23
    0.1728001245301719;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl11Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0854317077818663,      !- Hour 1
    0.0602293895033111,      !- Hour 2
    0.0351694036016716,      !- Hour 3
    0.0383621535441967,      !- Hour 4
    0.0774277401154979,      !- Hour 5
    0.2137298430339712,      !- Hour 6
    0.5343483552614514,      !- Hour 7
    0.641823780076304,       !- Hour 8
    0.6323185404750321,      !- Hour 9
    0.5914623676543156,      !- Hour 10
    0.5211296934756791,      !- Hour 11
    0.5026590927270173,      !- Hour 12
    0.4979138211858478,      !- Hour 13
    0.4146463827941484,      !- Hour 14
    0.45835949479069,        !- Hour 15
    0.3830272919801622,      !- Hour 16
    0.6555295410205572,      !- Hour 17
    0.9896257212394612,      !- Hour 18
    0.8668996852512019,      !- Hour 19
    0.5882048844784096,      !- Hour 20
    0.4462497126657096,      !- Hour 21
    0.3602735786891512,      !- Hour 22
    0.2734173804349296,      !- Hour 23
    0.1781353365707691;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl12Vacation, !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0609477104470818,      !- Hour 1
    0.0489642303439083,      !- Hour 2
    0.0278639501846726,      !- Hour 3
    0.0277149756722301,      !- Hour 4
    0.0507403849467274,      !- Hour 5
    0.1186050000515347,      !- Hour 6
    0.3170664016502741,      !- Hour 7
    0.4159380137680836,      !- Hour 8
    0.4403999718327241,      !- Hour 9
    0.4389598190792928,      !- Hour 10
    0.3976979750031427,      !- Hour 11
    0.4045475925179121,      !- Hour 12
    0.4223253494891135,      !- Hour 13
    0.34867044806282,        !- Hour 14
    0.3979716351311949,      !- Hour 15
    0.3236702625229358,      !- Hour 16
    0.5825976223968036,      !- Hour 17
    0.8950652133438586,      !- Hour 18
    0.7545208692292716,      !- Hour 19
    0.4712077666225607,      !- Hour 20
    0.3339789720242408,      !- Hour 21
    0.2585077599971362,      !- Hour 22
    0.1965175988233077,      !- Hour 23
    0.1255853502518639;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl12Weekday,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0852596704437753,      !- Hour 1
    0.0603692731263134,      !- Hour 2
    0.0353208261247843,      !- Hour 3
    0.0381756004761085,      !- Hour 4
    0.0762525053142279,      !- Hour 5
    0.2080057188823987,      !- Hour 6
    0.5209077506902394,      !- Hour 7
    0.6294922912558667,      !- Hour 8
    0.6239822631724159,      !- Hour 9
    0.5879334959960902,      !- Hour 10
    0.5200971148650316,      !- Hour 11
    0.503910457638365,       !- Hour 12
    0.5011014303076742,      !- Hour 13
    0.4168679053686206,      !- Hour 14
    0.4607190511628187,      !- Hour 15
    0.3839713861441496,      !- Hour 16
    0.6560744118948575,      !- Hour 17
    0.9911192890180927,      !- Hour 18
    0.8643767677524126,      !- Hour 19
    0.5816241054744554,      !- Hour 20
    0.4387288030049757,      !- Hour 21
    0.3541121413782844,      !- Hour 22
    0.2686987439378503,      !- Hour 23
    0.1756288810884377;      !- Hour 24

Schedule:Day:Hourly,
    DHWandGasAppl12Weekend,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.0873166313609968,      !- Hour 1
    0.0613441152123569,      !- Hour 2
    0.0360232932116693,      !- Hour 3
    0.0390926210532626,      !- Hour 4
    0.0784289211857401,      !- Hour 5
    0.2152258978358741,      !- Hour 6
    0.5374956137142576,      !- Hour 7
    0.647259341861418,       !- Hour 8
    0.6399770345613024,      !- Hour 9
    0.6010876465608571,      !- Hour 10
    0.5308098557245835,      !- Hour 11
    0.5124637293254297,      !- Hour 12
    0.5079951104742875,      !- Hour 13
    0.4226373926332666,      !- Hour 14
    0.4661088866831716,      !- Hour 15
    0.3891961234104786,      !- Hour 16
    0.6629822404850039,      !- Hour 17
    0.9998972365287112,      !- Hour 18
    0.875595296907131,       !- Hour 19
    0.5940266478082391,      !- Hour 20
    0.4507844162854232,      !- Hour 21
    0.3644428034178616,      !- Hour 22
    0.276861570532296,       !- Hour 23
    0.1809640931290349;      !- Hour 24

Schedule:Week:Compact,
    DHWandGasAppl01Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl01Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl01Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl01Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl01Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl02Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl02Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl02Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl02Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl02Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl03Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl03Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl03Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl03Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl03Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl04Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl04Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl04Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl04Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl04Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl05Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl05Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl05Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl05Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl05Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl06Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl06Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl06Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl06Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl06Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl07Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl07Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl07Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl07Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl07Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl08Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl08Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl08Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl08Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl08Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl09Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl09Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl09Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl09Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl09Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl10Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl10Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl10Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl10Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl10Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl11Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl11Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl11Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl11Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl11Weekend;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    DHWandGasAppl12Week,     !- Name
    For: Weekdays,           !- DayType List 1
    DHWandGasAppl12Weekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWandGasAppl12Vacation, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWandGasAppl12Vacation, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWandGasAppl12Weekend;  !- Schedule:Day Name 4

Schedule:Year,
    DHWandGasAppl,           !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    DHWandGasAppl01Week,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    DHWandGasAppl02Week,     !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    DHWandGasAppl03Week,     !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    DHWandGasAppl04Week,     !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    DHWandGasAppl05Week,     !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    DHWandGasAppl06Week,     !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    DHWandGasAppl07Week,     !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    DHWandGasAppl08Week,     !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    DHWandGasAppl09Week,     !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    DHWandGasAppl10Week,     !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    DHWandGasAppl11Week,     !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    DHWandGasAppl12Week,     !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    DHWDistDay,              !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.078423967774421,       !- Hour 1
    0.0392749244712991,      !- Hour 2
    0.0098187311178248,      !- Hour 3
    0.0098187311178248,      !- Hour 4
    0.0392749244712991,      !- Hour 5
    0.274546827794562,       !- Hour 6
    0.9412134944612287,      !- Hour 7
    1,                       !- Hour 8
    0.9607250755287009,      !- Hour 9
    0.8431520644511581,      !- Hour 10
    0.7647280966767371,      !- Hour 11
    0.6078801611278953,      !- Hour 12
    0.5294561933534744,      !- Hour 13
    0.4705438066465257,      !- Hour 14
    0.4705438066465257,      !- Hour 15
    0.4117573011077543,      !- Hour 16
    0.5489677744209467,      !- Hour 17
    0.7254531722054381,      !- Hour 18
    0.8627895266868078,      !- Hour 19
    0.8235146022155087,      !- Hour 20
    0.7450906344410876,      !- Hour 21
    0.6078801611278953,      !- Hour 22
    0.5294561933534744,      !- Hour 23
    0.2940584088620342;      !- Hour 24

Schedule:Week:Compact,
    DHWDistWk,               !- Name
    For: Weekdays,           !- DayType List 1
    DHWDistDay,              !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DHWDistDay,              !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DHWDistDay,              !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DHWDistDay;              !- Schedule:Day Name 4

Schedule:Year,
    DHWDist,                 !- Name
    FRACTION,                !- Schedule Type Limits Name
    DHWDistWk,               !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,DHWSupplySetpoint,TEMPERATURE,51.666666666666664;

Schedule:Day:Hourly,
    DishwasherDayMult0,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1351351351351351,      !- Hour 1
    0.0630630630630631,      !- Hour 2
    0.045045045045045,       !- Hour 3
    0.027027027027027,       !- Hour 4
    0.027027027027027,       !- Hour 5
    0.0900900900900901,      !- Hour 6
    0.1801801801801802,      !- Hour 7
    0.2792792792792793,      !- Hour 8
    0.5225225225225225,      !- Hour 9
    0.5855855855855856,      !- Hour 10
    0.5045045045045045,      !- Hour 11
    0.4324324324324325,      !- Hour 12
    0.3693693693693693,      !- Hour 13
    0.4144144144144144,      !- Hour 14
    0.3243243243243243,      !- Hour 15
    0.3423423423423423,      !- Hour 16
    0.3423423423423423,      !- Hour 17
    0.4414414414414414,      !- Hour 18
    0.7837837837837838,      !- Hour 19
    1,                       !- Hour 20
    0.8108108108108107,      !- Hour 21
    0.6036036036036037,      !- Hour 22
    0.3963963963963965,      !- Hour 23
    0.2792792792792793;      !- Hour 24

Schedule:Day:Hourly,
    DishwasherDayMult1,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    DishwasherDayMult2,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1261261261261261,      !- Hour 1
    0.0588588588588589,      !- Hour 2
    0.042042042042042,       !- Hour 3
    0.0252252252252252,      !- Hour 4
    0.0252252252252252,      !- Hour 5
    0.0840840840840841,      !- Hour 6
    0.1681681681681682,      !- Hour 7
    0.2606606606606607,      !- Hour 8
    0.4876876876876877,      !- Hour 9
    0.5465465465465466,      !- Hour 10
    0.4708708708708708,      !- Hour 11
    0.4036036036036036,      !- Hour 12
    0.3447447447447447,      !- Hour 13
    0.3867867867867868,      !- Hour 14
    0.3027027027027027,      !- Hour 15
    0.3195195195195195,      !- Hour 16
    0.3195195195195195,      !- Hour 17
    0.412012012012012,       !- Hour 18
    0.7315315315315315,      !- Hour 19
    0.9333333333333333,      !- Hour 20
    0.7567567567567567,      !- Hour 21
    0.5633633633633635,      !- Hour 22
    0.3699699699699701,      !- Hour 23
    0.2606606606606607;      !- Hour 24

Schedule:Week:Compact,
    DishwasherWk,            !- Name
    For: Weekdays,           !- DayType List 1
    DishwasherDayMult2,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    DishwasherDayMult1,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    DishwasherDayMult1,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    DishwasherDayMult0;      !- Schedule:Day Name 4

Schedule:Year,
    Dishwasher,              !- Name
    FRACTION,                !- Schedule Type Limits Name
    DishwasherWk,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Constant,DWWaterTempSchedule,TEMPERATURE,51.666666666666664;

Schedule:Day:Hourly,
    ExteriorLighting01Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0805468572130445,      !- Hour 6
    0.1723207186578933,      !- Hour 7
    0.3589498810614684,      !- Hour 8
    0.3432604865667008,      !- Hour 9
    0.1767089125068623,      !- Hour 10
    0.1441673612304104,      !- Hour 11
    0.1428547352766102,      !- Hour 12
    0.14311763217922,        !- Hour 13
    0.1462417076525969,      !- Hour 14
    0.1650442881432734,      !- Hour 15
    0.2411436360088907,      !- Hour 16
    0.4380289620611998,      !- Hour 17
    0.7443045640955183,      !- Hour 18
    0.9746824183186146,      !- Hour 19
    0.9238588098153371,      !- Hour 20
    0.8278461313724964,      !- Hour 21
    0.7076612340696739,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting02Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0790287036844964,      !- Hour 6
    0.1505435086556194,      !- Hour 7
    0.2959743311260937,      !- Hour 8
    0.2634573462732089,      !- Hour 9
    0.1336719896476656,      !- Hour 10
    0.1083139775039596,      !- Hour 11
    0.1072911133941993,      !- Hour 12
    0.1073913270712383,      !- Hour 13
    0.1087002858607612,      !- Hour 14
    0.1173234931018174,      !- Hour 15
    0.1568995302373628,      !- Hour 16
    0.2784659868215529,      !- Hour 17
    0.5198192087298903,      !- Hour 18
    0.8019450331802147,      !- Hour 19
    0.924772244852156,       !- Hour 20
    0.8278461313724962,      !- Hour 21
    0.7076612340696736,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409542;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting03Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0768379275769895,      !- Hour 6
    0.1191178389430378,      !- Hour 7
    0.2050972705645881,      !- Hour 8
    0.1642003497575926,      !- Hour 9
    0.087470596010034,       !- Hour 10
    0.07247881205302,        !- Hour 11
    0.0718740896613748,      !- Hour 12
    0.071916934021811,       !- Hour 13
    0.0725062775064329,      !- Hour 14
    0.076602835171091,       !- Hour 15
    0.0971037690902014,      !- Hour 16
    0.1684645803533309,      !- Hour 17
    0.3374823900761968,      !- Hour 18
    0.5966782460315903,      !- Hour 19
    0.8170784070414143,      !- Hour 20
    0.8252578621022383,      !- Hour 21
    0.6299144175840022,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409542;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting04Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0771758135167652,      !- Hour 6
    0.123964656428189,       !- Hour 7
    0.2191133450080965,      !- Hour 8
    0.1707266669739253,      !- Hour 9
    0.0858140860641725,      !- Hour 10
    0.0692235067118702,      !- Hour 11
    0.0685542938381075,      !- Hour 12
    0.0685503992901322,      !- Hour 13
    0.0685821332306345,      !- Hour 14
    0.0688899763652808,      !- Hour 15
    0.0711003891256719,      !- Hour 16
    0.082612210130219,       !- Hour 17
    0.1257320761911536,      !- Hour 18
    0.2401431588645554,      !- Hour 19
    0.4486495761274988,      !- Hour 20
    0.6901815431841342,      !- Hour 21
    0.7076612340696737,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting05Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.075676618019987,       !- Hour 6
    0.1024593906208339,      !- Hour 7
    0.1569242059685598,      !- Hour 8
    0.1167517075451301,      !- Hour 9
    0.0681462237599849,      !- Hour 10
    0.0586494786716269,      !- Hour 11
    0.0582664092237785,      !- Hour 12
    0.0582643888816836,      !- Hour 13
    0.0582844898906111,      !- Hour 14
    0.0584702201051661,      !- Hour 15
    0.0597783057511595,      !- Hour 16
    0.0666534272142972,      !- Hour 17
    0.0934445829181728,      !- Hour 18
    0.1699953405396126,      !- Hour 19
    0.3270777829602908,      !- Hour 20
    0.5482690712781535,      !- Hour 21
    0.6855212952200624,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting06Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0752228226191264,      !- Hour 6
    0.0959499055412462,      !- Hour 7
    0.1381000130329016,      !- Hour 8
    0.1019531879855454,      !- Hour 9
    0.0643375942642068,      !- Hour 10
    0.0569881003984968,      !- Hour 11
    0.056691644451653,       !- Hour 12
    0.0566905693252824,      !- Hour 13
    0.0567108236303826,      !- Hour 14
    0.0568785147630629,      !- Hour 15
    0.0579683692792092,      !- Hour 16
    0.0633943280506711,      !- Hour 17
    0.0839740506153224,      !- Hour 18
    0.142901551788617,       !- Hour 19
    0.2682402402802836,      !- Hour 20
    0.4598777350543805,      !- Hour 21
    0.640486501078264,       !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting07Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0755913744350477,      !- Hour 6
    0.1012366108323196,      !- Hour 7
    0.1533881593572855,      !- Hour 8
    0.1139634200949436,      !- Hour 9
    0.067422341602032,       !- Hour 10
    0.0583289487548752,      !- Hour 11
    0.0579621492941526,      !- Hour 12
    0.0579605445005664,      !- Hour 13
    0.0579818390549306,      !- Hour 14
    0.0581570973520763,      !- Hour 15
    0.0592895041064629,      !- Hour 16
    0.0648939669937989,      !- Hour 17
    0.086021747941088,       !- Hour 18
    0.1461357870189942,      !- Hour 19
    0.2731271659949054,      !- Hour 20
    0.4657618162430052,      !- Hour 21
    0.64316521603438,        !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting08Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0766047712320023,      !- Hour 6
    0.1157733190426004,      !- Hour 7
    0.1954255550428174,      !- Hour 8
    0.1499091557921208,      !- Hour 9
    0.0788259171794197,      !- Hour 10
    0.0649373732417898,      !- Hour 11
    0.0643771521546587,      !- Hour 12
    0.0643741812787315,      !- Hour 13
    0.0644022578901338,      !- Hour 14
    0.0646511307309245,      !- Hour 15
    0.0663335807464243,      !- Hour 16
    0.0748151956321285,      !- Hour 17
    0.1064783722135128,      !- Hour 18
    0.1929630884991519,      !- Hour 19
    0.3618778750121591,      !- Hour 20
    0.5858812645617267,      !- Hour 21
    0.6995915635010004,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409542;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting09Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0779977804131158,      !- Hour 6
    0.1357553912782171,      !- Hour 7
    0.253209907939949,       !- Hour 8
    0.2078994665352549,      !- Hour 9
    0.1030807212839273,      !- Hour 10
    0.0826007913127825,      !- Hour 11
    0.0817746940138627,      !- Hour 12
    0.0817736276991011,      !- Hour 13
    0.0818614019115315,      !- Hour 14
    0.0826034092219793,      !- Hour 15
    0.087252765046733,       !- Hour 16
    0.1083186808280178,      !- Hour 17
    0.1766012551287326,      !- Hour 18
    0.3317730722567672,      !- Hour 19
    0.5683262951653634,      !- Hour 20
    0.7765015756335042,      !- Hour 21
    0.7076612340696739,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting10Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0797453668480622,      !- Hour 6
    0.1608237101769977,      !- Hour 7
    0.3257027189309448,      !- Hour 8
    0.2913682471589849,      !- Hour 9
    0.1442269425325771,      !- Hour 10
    0.1154778518295137,      !- Hour 11
    0.1143182020548484,      !- Hour 12
    0.1143338112875627,      !- Hour 13
    0.1146754189996096,      !- Hour 14
    0.1172713505600177,      !- Hour 15
    0.131463508570075,       !- Hour 16
    0.1856213949120653,      !- Hour 17
    0.3272398788720873,      !- Hour 18
    0.5711250122048276,      !- Hour 19
    0.8114331009488517,      !- Hour 20
    0.8278461313724963,      !- Hour 21
    0.7076612340696737,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting11Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0784036986863891,      !- Hour 6
    0.1415781011126351,      !- Hour 7
    0.2700480774712297,      !- Hour 8
    0.2604713415288271,      !- Hour 9
    0.1458221810954504,      !- Hour 10
    0.12342154301019,        !- Hour 11
    0.1225179702615339,      !- Hour 12
    0.1232100520817907,      !- Hour 13
    0.1295511485209402,      !- Hour 14
    0.1598399887447177,      !- Hour 15
    0.2606822454050026,      !- Hour 16
    0.4797190982125172,      !- Hour 17
    0.7677359370853162,      !- Hour 18
    0.9370004851829108,      !- Hour 19
    0.8746438637521726,      !- Hour 20
    0.8278461313724963,      !- Hour 21
    0.7076612340696737,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409542;      !- Hour 24

Schedule:Day:Hourly,
    ExteriorLighting12Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0801091111257089,      !- Hour 6
    0.1660414535557017,      !- Hour 7
    0.3407914405193039,      !- Hour 8
    0.3378281498552532,      !- Hour 9
    0.1818777880742442,      !- Hour 10
    0.1514075465101829,      !- Hour 11
    0.1501784708107558,      !- Hour 12
    0.1508572257666778,      !- Hour 13
    0.1576237980447835,      !- Hour 14
    0.1919543411826114,      !- Hour 15
    0.308936646837827,       !- Hour 16
    0.5593750431667416,      !- Hour 17
    0.8659157341096995,      !- Hour 18
    1,                       !- Hour 19
    0.879560021029432,       !- Hour 20
    0.8278461313724964,      !- Hour 21
    0.7076612340696737,      !- Hour 22
    0.5339755553826334,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Week:Compact,
    ExteriorLighting01Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting01Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting01Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting01Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting01Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting02Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting02Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting02Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting02Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting02Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting03Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting03Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting03Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting03Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting03Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting04Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting04Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting04Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting04Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting04Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting05Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting05Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting05Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting05Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting05Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting06Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting06Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting06Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting06Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting06Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting07Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting07Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting07Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting07Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting07Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting08Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting08Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting08Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting08Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting08Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting09Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting09Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting09Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting09Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting09Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting10Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting10Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting10Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting10Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting10Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting11Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting11Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting11Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting11Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting11Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    ExteriorLighting12Week,  !- Name
    For: Weekdays,           !- DayType List 1
    ExteriorLighting12Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    ExteriorLighting12Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    ExteriorLighting12Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    ExteriorLighting12Alldays;  !- Schedule:Day Name 4

Schedule:Year,
    ExteriorLighting,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    ExteriorLighting01Week,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    ExteriorLighting02Week,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    ExteriorLighting03Week,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    ExteriorLighting04Week,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    ExteriorLighting05Week,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    ExteriorLighting06Week,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    ExteriorLighting07Week,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    ExteriorLighting08Week,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    ExteriorLighting09Week,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    ExteriorLighting10Week,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    ExteriorLighting11Week,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    ExteriorLighting12Week,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    extra_refrigeratorDay01, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.610948905109489,       !- Hour 1
    0.5956751824817517,      !- Hour 2
    0.5804014598540145,      !- Hour 3
    0.5651277372262773,      !- Hour 4
    0.5498540145985401,      !- Hour 5
    0.5498540145985401,      !- Hour 6
    0.5804014598540145,      !- Hour 7
    0.610948905109489,       !- Hour 8
    0.626222627737226,       !- Hour 9
    0.626222627737226,       !- Hour 10
    0.610948905109489,       !- Hour 11
    0.610948905109489,       !- Hour 12
    0.6414963503649633,      !- Hour 13
    0.6414963503649633,      !- Hour 14
    0.6414963503649633,      !- Hour 15
    0.626222627737226,       !- Hour 16
    0.6720437956204378,      !- Hour 17
    0.7331386861313867,      !- Hour 18
    0.7636861313868611,      !- Hour 19
    0.7331386861313867,      !- Hour 20
    0.7178649635036495,      !- Hour 21
    0.7025912408759122,      !- Hour 22
    0.6720437956204378,      !- Hour 23
    0.626222627737226;       !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay02, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6094890510948904,      !- Hour 1
    0.5942518248175181,      !- Hour 2
    0.5790145985401459,      !- Hour 3
    0.5637773722627737,      !- Hour 4
    0.5485401459854015,      !- Hour 5
    0.5485401459854015,      !- Hour 6
    0.5790145985401459,      !- Hour 7
    0.6094890510948904,      !- Hour 8
    0.6247262773722626,      !- Hour 9
    0.6247262773722626,      !- Hour 10
    0.6094890510948904,      !- Hour 11
    0.6094890510948904,      !- Hour 12
    0.6399635036496351,      !- Hour 13
    0.6399635036496351,      !- Hour 14
    0.6399635036496351,      !- Hour 15
    0.6247262773722626,      !- Hour 16
    0.6704379562043795,      !- Hour 17
    0.7313868613138684,      !- Hour 18
    0.7618613138686131,      !- Hour 19
    0.7313868613138684,      !- Hour 20
    0.7161496350364962,      !- Hour 21
    0.700912408759124,       !- Hour 22
    0.6704379562043795,      !- Hour 23
    0.6247262773722626;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay03, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7912408759124087,      !- Hour 1
    0.7714598540145985,      !- Hour 2
    0.7516788321167882,      !- Hour 3
    0.7318978102189782,      !- Hour 4
    0.712116788321168,       !- Hour 5
    0.712116788321168,       !- Hour 6
    0.7516788321167882,      !- Hour 7
    0.7912408759124087,      !- Hour 8
    0.8110218978102188,      !- Hour 9
    0.8110218978102188,      !- Hour 10
    0.7912408759124087,      !- Hour 11
    0.7912408759124087,      !- Hour 12
    0.8308029197080292,      !- Hour 13
    0.8308029197080292,      !- Hour 14
    0.8308029197080292,      !- Hour 15
    0.8110218978102188,      !- Hour 16
    0.8703649635036497,      !- Hour 17
    0.9494890510948903,      !- Hour 18
    0.9890510948905109,      !- Hour 19
    0.9494890510948903,      !- Hour 20
    0.9297080291970802,      !- Hour 21
    0.90992700729927,        !- Hour 22
    0.8703649635036497,      !- Hour 23
    0.8110218978102188;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay04, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7912408759124087,      !- Hour 1
    0.7714598540145985,      !- Hour 2
    0.7516788321167882,      !- Hour 3
    0.7318978102189782,      !- Hour 4
    0.712116788321168,       !- Hour 5
    0.712116788321168,       !- Hour 6
    0.7516788321167882,      !- Hour 7
    0.7912408759124087,      !- Hour 8
    0.8110218978102188,      !- Hour 9
    0.8110218978102188,      !- Hour 10
    0.7912408759124087,      !- Hour 11
    0.7912408759124087,      !- Hour 12
    0.8308029197080292,      !- Hour 13
    0.8308029197080292,      !- Hour 14
    0.8308029197080292,      !- Hour 15
    0.8110218978102188,      !- Hour 16
    0.8703649635036497,      !- Hour 17
    0.9494890510948903,      !- Hour 18
    0.9890510948905109,      !- Hour 19
    0.9494890510948903,      !- Hour 20
    0.9297080291970802,      !- Hour 21
    0.90992700729927,        !- Hour 22
    0.8703649635036497,      !- Hour 23
    0.8110218978102188;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay05, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7912408759124087,      !- Hour 1
    0.7714598540145985,      !- Hour 2
    0.7516788321167882,      !- Hour 3
    0.7318978102189782,      !- Hour 4
    0.712116788321168,       !- Hour 5
    0.712116788321168,       !- Hour 6
    0.7516788321167882,      !- Hour 7
    0.7912408759124087,      !- Hour 8
    0.8110218978102188,      !- Hour 9
    0.8110218978102188,      !- Hour 10
    0.7912408759124087,      !- Hour 11
    0.7912408759124087,      !- Hour 12
    0.8308029197080292,      !- Hour 13
    0.8308029197080292,      !- Hour 14
    0.8308029197080292,      !- Hour 15
    0.8110218978102188,      !- Hour 16
    0.8703649635036497,      !- Hour 17
    0.9494890510948903,      !- Hour 18
    0.9890510948905109,      !- Hour 19
    0.9494890510948903,      !- Hour 20
    0.9297080291970802,      !- Hour 21
    0.90992700729927,        !- Hour 22
    0.8703649635036497,      !- Hour 23
    0.8110218978102188;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay06, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7799999999999999,      !- Hour 2
    0.76,                    !- Hour 3
    0.7400000000000001,      !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.76,                    !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.8199999999999998,      !- Hour 9
    0.8199999999999998,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.84,                    !- Hour 13
    0.84,                    !- Hour 14
    0.84,                    !- Hour 15
    0.8199999999999998,      !- Hour 16
    0.88,                    !- Hour 17
    0.9599999999999999,      !- Hour 18
    1,                       !- Hour 19
    0.9599999999999999,      !- Hour 20
    0.94,                    !- Hour 21
    0.9199999999999999,      !- Hour 22
    0.88,                    !- Hour 23
    0.8199999999999998;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay07, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7799999999999999,      !- Hour 2
    0.76,                    !- Hour 3
    0.7400000000000001,      !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.76,                    !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.8199999999999998,      !- Hour 9
    0.8199999999999998,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.84,                    !- Hour 13
    0.84,                    !- Hour 14
    0.84,                    !- Hour 15
    0.8199999999999998,      !- Hour 16
    0.88,                    !- Hour 17
    0.9599999999999999,      !- Hour 18
    1,                       !- Hour 19
    0.9599999999999999,      !- Hour 20
    0.94,                    !- Hour 21
    0.9199999999999999,      !- Hour 22
    0.88,                    !- Hour 23
    0.8199999999999998;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay08, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7799999999999999,      !- Hour 2
    0.76,                    !- Hour 3
    0.7400000000000001,      !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.76,                    !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.8199999999999998,      !- Hour 9
    0.8199999999999998,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.84,                    !- Hour 13
    0.84,                    !- Hour 14
    0.84,                    !- Hour 15
    0.8199999999999998,      !- Hour 16
    0.88,                    !- Hour 17
    0.9599999999999999,      !- Hour 18
    1,                       !- Hour 19
    0.9599999999999999,      !- Hour 20
    0.94,                    !- Hour 21
    0.9199999999999999,      !- Hour 22
    0.88,                    !- Hour 23
    0.8199999999999998;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay09, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7999999999999999,      !- Hour 1
    0.7799999999999999,      !- Hour 2
    0.76,                    !- Hour 3
    0.7400000000000001,      !- Hour 4
    0.72,                    !- Hour 5
    0.72,                    !- Hour 6
    0.76,                    !- Hour 7
    0.7999999999999999,      !- Hour 8
    0.8199999999999998,      !- Hour 9
    0.8199999999999998,      !- Hour 10
    0.7999999999999999,      !- Hour 11
    0.7999999999999999,      !- Hour 12
    0.84,                    !- Hour 13
    0.84,                    !- Hour 14
    0.84,                    !- Hour 15
    0.8199999999999998,      !- Hour 16
    0.88,                    !- Hour 17
    0.9599999999999999,      !- Hour 18
    1,                       !- Hour 19
    0.9599999999999999,      !- Hour 20
    0.94,                    !- Hour 21
    0.9199999999999999,      !- Hour 22
    0.88,                    !- Hour 23
    0.8199999999999998;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay10, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6795620437956204,      !- Hour 1
    0.6625729927007299,      !- Hour 2
    0.6455839416058393,      !- Hour 3
    0.6285948905109489,      !- Hour 4
    0.6116058394160584,      !- Hour 5
    0.6116058394160584,      !- Hour 6
    0.6455839416058393,      !- Hour 7
    0.6795620437956204,      !- Hour 8
    0.6965510948905108,      !- Hour 9
    0.6965510948905108,      !- Hour 10
    0.6795620437956204,      !- Hour 11
    0.6795620437956204,      !- Hour 12
    0.7135401459854014,      !- Hour 13
    0.7135401459854014,      !- Hour 14
    0.7135401459854014,      !- Hour 15
    0.6965510948905108,      !- Hour 16
    0.7475182481751825,      !- Hour 17
    0.8154744525547445,      !- Hour 18
    0.8494525547445255,      !- Hour 19
    0.8154744525547445,      !- Hour 20
    0.7984854014598539,      !- Hour 21
    0.7814963503649635,      !- Hour 22
    0.7475182481751825,      !- Hour 23
    0.6965510948905108;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay11, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6751824817518248,      !- Hour 1
    0.6583029197080291,      !- Hour 2
    0.6414233576642335,      !- Hour 3
    0.6245437956204379,      !- Hour 4
    0.6076642335766423,      !- Hour 5
    0.6076642335766423,      !- Hour 6
    0.6414233576642335,      !- Hour 7
    0.6751824817518248,      !- Hour 8
    0.6920620437956203,      !- Hour 9
    0.6920620437956203,      !- Hour 10
    0.6751824817518248,      !- Hour 11
    0.6751824817518248,      !- Hour 12
    0.708941605839416,       !- Hour 13
    0.708941605839416,       !- Hour 14
    0.708941605839416,       !- Hour 15
    0.6920620437956203,      !- Hour 16
    0.7427007299270073,      !- Hour 17
    0.8102189781021897,      !- Hour 18
    0.843978102189781,       !- Hour 19
    0.8102189781021897,      !- Hour 20
    0.7933394160583941,      !- Hour 21
    0.7764598540145985,      !- Hour 22
    0.7427007299270073,      !- Hour 23
    0.6920620437956203;      !- Hour 24

Schedule:Day:Hourly,
    extra_refrigeratorDay12, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.610948905109489,       !- Hour 1
    0.5956751824817517,      !- Hour 2
    0.5804014598540145,      !- Hour 3
    0.5651277372262773,      !- Hour 4
    0.5498540145985401,      !- Hour 5
    0.5498540145985401,      !- Hour 6
    0.5804014598540145,      !- Hour 7
    0.610948905109489,       !- Hour 8
    0.626222627737226,       !- Hour 9
    0.626222627737226,       !- Hour 10
    0.610948905109489,       !- Hour 11
    0.610948905109489,       !- Hour 12
    0.6414963503649633,      !- Hour 13
    0.6414963503649633,      !- Hour 14
    0.6414963503649633,      !- Hour 15
    0.626222627737226,       !- Hour 16
    0.6720437956204378,      !- Hour 17
    0.7331386861313867,      !- Hour 18
    0.7636861313868611,      !- Hour 19
    0.7331386861313867,      !- Hour 20
    0.7178649635036495,      !- Hour 21
    0.7025912408759122,      !- Hour 22
    0.6720437956204378,      !- Hour 23
    0.626222627737226;       !- Hour 24

Schedule:Week:Compact,
    extra_refrigeratorWk01,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay01, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay01, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay01, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay01; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk02,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay02, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay02, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay02, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay02; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk03,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay03, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay03, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay03, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay03; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk04,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay04, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay04, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay04, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay04; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk05,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay05, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay05, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay05, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay05; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk06,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay06, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay06, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay06, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay06; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk07,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay07, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay07, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay07, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay07; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk08,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay08, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay08, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay08, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay08; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk09,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay09, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay09, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay09, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay09; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk10,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay10, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay10, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay10, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay10; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk11,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay11, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay11, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay11, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay11; !- Schedule:Day Name 4

Schedule:Week:Compact,
    extra_refrigeratorWk12,  !- Name
    For: Weekdays,           !- DayType List 1
    extra_refrigeratorDay12, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    extra_refrigeratorDay12, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    extra_refrigeratorDay12, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    extra_refrigeratorDay12; !- Schedule:Day Name 4

Schedule:Year,
    extra_refrigerator,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    extra_refrigeratorWk01,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    extra_refrigeratorWk02,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    extra_refrigeratorWk03,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    extra_refrigeratorWk04,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    extra_refrigeratorWk05,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    extra_refrigeratorWk06,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    extra_refrigeratorWk07,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    extra_refrigeratorWk08,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    extra_refrigeratorWk09,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    extra_refrigeratorWk10,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    extra_refrigeratorWk11,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    extra_refrigeratorWk12,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    FreezerDay01,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6942601194426011,      !- Hour 1
    0.6942601194426011,      !- Hour 2
    0.6942601194426011,      !- Hour 3
    0.6942601194426011,      !- Hour 4
    0.6942601194426011,      !- Hour 5
    0.6942601194426011,      !- Hour 6
    0.6942601194426011,      !- Hour 7
    0.711616622428666,       !- Hour 8
    0.711616622428666,       !- Hour 9
    0.728973125414731,       !- Hour 10
    0.728973125414731,       !- Hour 11
    0.728973125414731,       !- Hour 12
    0.728973125414731,       !- Hour 13
    0.7463296284007961,      !- Hour 14
    0.7463296284007961,      !- Hour 15
    0.7636861313868611,      !- Hour 16
    0.7463296284007961,      !- Hour 17
    0.7463296284007961,      !- Hour 18
    0.7463296284007961,      !- Hour 19
    0.728973125414731,       !- Hour 20
    0.728973125414731,       !- Hour 21
    0.711616622428666,       !- Hour 22
    0.711616622428666,       !- Hour 23
    0.711616622428666;       !- Hour 24

Schedule:Day:Hourly,
    FreezerDay02,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6926011944260118,      !- Hour 1
    0.6926011944260118,      !- Hour 2
    0.6926011944260118,      !- Hour 3
    0.6926011944260118,      !- Hour 4
    0.6926011944260118,      !- Hour 5
    0.6926011944260118,      !- Hour 6
    0.6926011944260118,      !- Hour 7
    0.709916224286662,       !- Hour 8
    0.709916224286662,       !- Hour 9
    0.7272312541473125,      !- Hour 10
    0.7272312541473125,      !- Hour 11
    0.7272312541473125,      !- Hour 12
    0.7272312541473125,      !- Hour 13
    0.7445462840079625,      !- Hour 14
    0.7445462840079625,      !- Hour 15
    0.761861313868613,       !- Hour 16
    0.7445462840079625,      !- Hour 17
    0.7445462840079625,      !- Hour 18
    0.7445462840079625,      !- Hour 19
    0.7272312541473125,      !- Hour 20
    0.7272312541473125,      !- Hour 21
    0.709916224286662,       !- Hour 22
    0.709916224286662,       !- Hour 23
    0.709916224286662;       !- Hour 24

Schedule:Day:Hourly,
    FreezerDay03,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.8991373589913735,      !- Hour 1
    0.8991373589913735,      !- Hour 2
    0.8991373589913735,      !- Hour 3
    0.8991373589913735,      !- Hour 4
    0.8991373589913735,      !- Hour 5
    0.8991373589913735,      !- Hour 6
    0.8991373589913735,      !- Hour 7
    0.9216157929661577,      !- Hour 8
    0.9216157929661577,      !- Hour 9
    0.9440942269409422,      !- Hour 10
    0.9440942269409422,      !- Hour 11
    0.9440942269409422,      !- Hour 12
    0.9440942269409422,      !- Hour 13
    0.9665726609157265,      !- Hour 14
    0.9665726609157265,      !- Hour 15
    0.9890510948905109,      !- Hour 16
    0.9665726609157265,      !- Hour 17
    0.9665726609157265,      !- Hour 18
    0.9665726609157265,      !- Hour 19
    0.9440942269409422,      !- Hour 20
    0.9440942269409422,      !- Hour 21
    0.9216157929661577,      !- Hour 22
    0.9216157929661577,      !- Hour 23
    0.9216157929661577;      !- Hour 24

Schedule:Day:Hourly,
    FreezerDay04,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.8991373589913735,      !- Hour 1
    0.8991373589913735,      !- Hour 2
    0.8991373589913735,      !- Hour 3
    0.8991373589913735,      !- Hour 4
    0.8991373589913735,      !- Hour 5
    0.8991373589913735,      !- Hour 6
    0.8991373589913735,      !- Hour 7
    0.9216157929661577,      !- Hour 8
    0.9216157929661577,      !- Hour 9
    0.9440942269409422,      !- Hour 10
    0.9440942269409422,      !- Hour 11
    0.9440942269409422,      !- Hour 12
    0.9440942269409422,      !- Hour 13
    0.9665726609157265,      !- Hour 14
    0.9665726609157265,      !- Hour 15
    0.9890510948905109,      !- Hour 16
    0.9665726609157265,      !- Hour 17
    0.9665726609157265,      !- Hour 18
    0.9665726609157265,      !- Hour 19
    0.9440942269409422,      !- Hour 20
    0.9440942269409422,      !- Hour 21
    0.9216157929661577,      !- Hour 22
    0.9216157929661577,      !- Hour 23
    0.9216157929661577;      !- Hour 24

Schedule:Day:Hourly,
    FreezerDay05,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.8991373589913735,      !- Hour 1
    0.8991373589913735,      !- Hour 2
    0.8991373589913735,      !- Hour 3
    0.8991373589913735,      !- Hour 4
    0.8991373589913735,      !- Hour 5
    0.8991373589913735,      !- Hour 6
    0.8991373589913735,      !- Hour 7
    0.9216157929661577,      !- Hour 8
    0.9216157929661577,      !- Hour 9
    0.9440942269409422,      !- Hour 10
    0.9440942269409422,      !- Hour 11
    0.9440942269409422,      !- Hour 12
    0.9440942269409422,      !- Hour 13
    0.9665726609157265,      !- Hour 14
    0.9665726609157265,      !- Hour 15
    0.9890510948905109,      !- Hour 16
    0.9665726609157265,      !- Hour 17
    0.9665726609157265,      !- Hour 18
    0.9665726609157265,      !- Hour 19
    0.9440942269409422,      !- Hour 20
    0.9440942269409422,      !- Hour 21
    0.9216157929661577,      !- Hour 22
    0.9216157929661577,      !- Hour 23
    0.9216157929661577;      !- Hour 24

Schedule:Day:Hourly,
    FreezerDay06,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.909090909090909,       !- Hour 1
    0.909090909090909,       !- Hour 2
    0.909090909090909,       !- Hour 3
    0.909090909090909,       !- Hour 4
    0.909090909090909,       !- Hour 5
    0.909090909090909,       !- Hour 6
    0.909090909090909,       !- Hour 7
    0.9318181818181815,      !- Hour 8
    0.9318181818181815,      !- Hour 9
    0.9545454545454545,      !- Hour 10
    0.9545454545454545,      !- Hour 11
    0.9545454545454545,      !- Hour 12
    0.9545454545454545,      !- Hour 13
    0.9772727272727272,      !- Hour 14
    0.9772727272727272,      !- Hour 15
    1,                       !- Hour 16
    0.9772727272727272,      !- Hour 17
    0.9772727272727272,      !- Hour 18
    0.9772727272727272,      !- Hour 19
    0.9545454545454545,      !- Hour 20
    0.9545454545454545,      !- Hour 21
    0.9318181818181815,      !- Hour 22
    0.9318181818181815,      !- Hour 23
    0.9318181818181815;      !- Hour 24

Schedule:Day:Hourly,
    FreezerDay07,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.909090909090909,       !- Hour 1
    0.909090909090909,       !- Hour 2
    0.909090909090909,       !- Hour 3
    0.909090909090909,       !- Hour 4
    0.909090909090909,       !- Hour 5
    0.909090909090909,       !- Hour 6
    0.909090909090909,       !- Hour 7
    0.9318181818181815,      !- Hour 8
    0.9318181818181815,      !- Hour 9
    0.9545454545454545,      !- Hour 10
    0.9545454545454545,      !- Hour 11
    0.9545454545454545,      !- Hour 12
    0.9545454545454545,      !- Hour 13
    0.9772727272727272,      !- Hour 14
    0.9772727272727272,      !- Hour 15
    1,                       !- Hour 16
    0.9772727272727272,      !- Hour 17
    0.9772727272727272,      !- Hour 18
    0.9772727272727272,      !- Hour 19
    0.9545454545454545,      !- Hour 20
    0.9545454545454545,      !- Hour 21
    0.9318181818181815,      !- Hour 22
    0.9318181818181815,      !- Hour 23
    0.9318181818181815;      !- Hour 24

Schedule:Day:Hourly,
    FreezerDay08,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.909090909090909,       !- Hour 1
    0.909090909090909,       !- Hour 2
    0.909090909090909,       !- Hour 3
    0.909090909090909,       !- Hour 4
    0.909090909090909,       !- Hour 5
    0.909090909090909,       !- Hour 6
    0.909090909090909,       !- Hour 7
    0.9318181818181815,      !- Hour 8
    0.9318181818181815,      !- Hour 9
    0.9545454545454545,      !- Hour 10
    0.9545454545454545,      !- Hour 11
    0.9545454545454545,      !- Hour 12
    0.9545454545454545,      !- Hour 13
    0.9772727272727272,      !- Hour 14
    0.9772727272727272,      !- Hour 15
    1,                       !- Hour 16
    0.9772727272727272,      !- Hour 17
    0.9772727272727272,      !- Hour 18
    0.9772727272727272,      !- Hour 19
    0.9545454545454545,      !- Hour 20
    0.9545454545454545,      !- Hour 21
    0.9318181818181815,      !- Hour 22
    0.9318181818181815,      !- Hour 23
    0.9318181818181815;      !- Hour 24

Schedule:Day:Hourly,
    FreezerDay09,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.909090909090909,       !- Hour 1
    0.909090909090909,       !- Hour 2
    0.909090909090909,       !- Hour 3
    0.909090909090909,       !- Hour 4
    0.909090909090909,       !- Hour 5
    0.909090909090909,       !- Hour 6
    0.909090909090909,       !- Hour 7
    0.9318181818181815,      !- Hour 8
    0.9318181818181815,      !- Hour 9
    0.9545454545454545,      !- Hour 10
    0.9545454545454545,      !- Hour 11
    0.9545454545454545,      !- Hour 12
    0.9545454545454545,      !- Hour 13
    0.9772727272727272,      !- Hour 14
    0.9772727272727272,      !- Hour 15
    1,                       !- Hour 16
    0.9772727272727272,      !- Hour 17
    0.9772727272727272,      !- Hour 18
    0.9772727272727272,      !- Hour 19
    0.9545454545454545,      !- Hour 20
    0.9545454545454545,      !- Hour 21
    0.9318181818181815,      !- Hour 22
    0.9318181818181815,      !- Hour 23
    0.9318181818181815;      !- Hour 24

Schedule:Day:Hourly,
    FreezerDay10,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7722295952222958,      !- Hour 1
    0.7722295952222958,      !- Hour 2
    0.7722295952222958,      !- Hour 3
    0.7722295952222958,      !- Hour 4
    0.7722295952222958,      !- Hour 5
    0.7722295952222958,      !- Hour 6
    0.7722295952222958,      !- Hour 7
    0.7915353351028531,      !- Hour 8
    0.7915353351028531,      !- Hour 9
    0.8108410749834107,      !- Hour 10
    0.8108410749834107,      !- Hour 11
    0.8108410749834107,      !- Hour 12
    0.8108410749834107,      !- Hour 13
    0.8301468148639679,      !- Hour 14
    0.8301468148639679,      !- Hour 15
    0.8494525547445255,      !- Hour 16
    0.8301468148639679,      !- Hour 17
    0.8301468148639679,      !- Hour 18
    0.8301468148639679,      !- Hour 19
    0.8108410749834107,      !- Hour 20
    0.8108410749834107,      !- Hour 21
    0.7915353351028531,      !- Hour 22
    0.7915353351028531,      !- Hour 23
    0.7915353351028531;      !- Hour 24

Schedule:Day:Hourly,
    FreezerDay11,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.7672528201725282,      !- Hour 1
    0.7672528201725282,      !- Hour 2
    0.7672528201725282,      !- Hour 3
    0.7672528201725282,      !- Hour 4
    0.7672528201725282,      !- Hour 5
    0.7672528201725282,      !- Hour 6
    0.7672528201725282,      !- Hour 7
    0.7864341406768413,      !- Hour 8
    0.7864341406768413,      !- Hour 9
    0.8056154611811545,      !- Hour 10
    0.8056154611811545,      !- Hour 11
    0.8056154611811545,      !- Hour 12
    0.8056154611811545,      !- Hour 13
    0.8247967816854676,      !- Hour 14
    0.8247967816854676,      !- Hour 15
    0.843978102189781,       !- Hour 16
    0.8247967816854676,      !- Hour 17
    0.8247967816854676,      !- Hour 18
    0.8247967816854676,      !- Hour 19
    0.8056154611811545,      !- Hour 20
    0.8056154611811545,      !- Hour 21
    0.7864341406768413,      !- Hour 22
    0.7864341406768413,      !- Hour 23
    0.7864341406768413;      !- Hour 24

Schedule:Day:Hourly,
    FreezerDay12,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.6942601194426011,      !- Hour 1
    0.6942601194426011,      !- Hour 2
    0.6942601194426011,      !- Hour 3
    0.6942601194426011,      !- Hour 4
    0.6942601194426011,      !- Hour 5
    0.6942601194426011,      !- Hour 6
    0.6942601194426011,      !- Hour 7
    0.711616622428666,       !- Hour 8
    0.711616622428666,       !- Hour 9
    0.728973125414731,       !- Hour 10
    0.728973125414731,       !- Hour 11
    0.728973125414731,       !- Hour 12
    0.728973125414731,       !- Hour 13
    0.7463296284007961,      !- Hour 14
    0.7463296284007961,      !- Hour 15
    0.7636861313868611,      !- Hour 16
    0.7463296284007961,      !- Hour 17
    0.7463296284007961,      !- Hour 18
    0.7463296284007961,      !- Hour 19
    0.728973125414731,       !- Hour 20
    0.728973125414731,       !- Hour 21
    0.711616622428666,       !- Hour 22
    0.711616622428666,       !- Hour 23
    0.711616622428666;       !- Hour 24

Schedule:Week:Compact,
    FreezerWk01,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay01,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay01,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay01,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay01;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk02,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay02,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay02,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay02,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay02;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk03,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay03,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay03,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay03,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay03;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk04,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay04,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay04,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay04,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay04;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk05,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay05,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay05,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay05,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay05;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk06,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay06,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay06,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay06,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay06;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk07,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay07,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay07,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay07,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay07;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk08,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay08,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay08,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay08,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay08;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk09,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay09,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay09,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay09,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay09;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk10,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay10,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay10,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay10,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay10;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk11,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay11,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay11,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay11,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay11;            !- Schedule:Day Name 4

Schedule:Week:Compact,
    FreezerWk12,             !- Name
    For: Weekdays,           !- DayType List 1
    FreezerDay12,            !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    FreezerDay12,            !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    FreezerDay12,            !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    FreezerDay12;            !- Schedule:Day Name 4

Schedule:Year,
    Freezer,                 !- Name
    FRACTION,                !- Schedule Type Limits Name
    FreezerWk01,             !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    FreezerWk02,             !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    FreezerWk03,             !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    FreezerWk04,             !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    FreezerWk05,             !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    FreezerWk06,             !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    FreezerWk07,             !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    FreezerWk08,             !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    FreezerWk09,             !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    FreezerWk10,             !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    FreezerWk11,             !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    FreezerWk12,             !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    GarageLighting01Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0805468572130445,      !- Hour 6
    0.1723207186578933,      !- Hour 7
    0.3589498810614684,      !- Hour 8
    0.3432604865667009,      !- Hour 9
    0.1767089125068623,      !- Hour 10
    0.1441673612304104,      !- Hour 11
    0.1428547352766102,      !- Hour 12
    0.1431176321792201,      !- Hour 13
    0.1462417076525969,      !- Hour 14
    0.1650442881432734,      !- Hour 15
    0.2411436360088908,      !- Hour 16
    0.4380289620611999,      !- Hour 17
    0.7443045640955183,      !- Hour 18
    0.9746824183186147,      !- Hour 19
    0.9238588098153372,      !- Hour 20
    0.8278461313724965,      !- Hour 21
    0.7076612340696739,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting02Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0790287036844964,      !- Hour 6
    0.1505435086556194,      !- Hour 7
    0.2959743311260938,      !- Hour 8
    0.2634573462732089,      !- Hour 9
    0.1336719896476656,      !- Hour 10
    0.1083139775039596,      !- Hour 11
    0.1072911133941993,      !- Hour 12
    0.1073913270712383,      !- Hour 13
    0.1087002858607612,      !- Hour 14
    0.1173234931018174,      !- Hour 15
    0.1568995302373628,      !- Hour 16
    0.278465986821553,       !- Hour 17
    0.5198192087298903,      !- Hour 18
    0.8019450331802147,      !- Hour 19
    0.9247722448521561,      !- Hour 20
    0.8278461313724962,      !- Hour 21
    0.7076612340696736,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting03Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0768379275769895,      !- Hour 6
    0.1191178389430378,      !- Hour 7
    0.2050972705645881,      !- Hour 8
    0.1642003497575927,      !- Hour 9
    0.087470596010034,       !- Hour 10
    0.07247881205302,        !- Hour 11
    0.0718740896613748,      !- Hour 12
    0.071916934021811,       !- Hour 13
    0.0725062775064329,      !- Hour 14
    0.076602835171091,       !- Hour 15
    0.0971037690902014,      !- Hour 16
    0.1684645803533309,      !- Hour 17
    0.3374823900761969,      !- Hour 18
    0.5966782460315903,      !- Hour 19
    0.8170784070414143,      !- Hour 20
    0.8252578621022383,      !- Hour 21
    0.6299144175840024,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting04Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461004,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0771758135167652,      !- Hour 6
    0.1239646564281891,      !- Hour 7
    0.2191133450080965,      !- Hour 8
    0.1707266669739253,      !- Hour 9
    0.0858140860641725,      !- Hour 10
    0.0692235067118702,      !- Hour 11
    0.0685542938381075,      !- Hour 12
    0.0685503992901322,      !- Hour 13
    0.0685821332306345,      !- Hour 14
    0.0688899763652808,      !- Hour 15
    0.0711003891256719,      !- Hour 16
    0.082612210130219,       !- Hour 17
    0.1257320761911536,      !- Hour 18
    0.2401431588645555,      !- Hour 19
    0.4486495761274988,      !- Hour 20
    0.6901815431841342,      !- Hour 21
    0.7076612340696739,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting05Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.075676618019987,       !- Hour 6
    0.1024593906208339,      !- Hour 7
    0.1569242059685598,      !- Hour 8
    0.1167517075451301,      !- Hour 9
    0.0681462237599849,      !- Hour 10
    0.0586494786716269,      !- Hour 11
    0.0582664092237785,      !- Hour 12
    0.0582643888816836,      !- Hour 13
    0.0582844898906111,      !- Hour 14
    0.0584702201051661,      !- Hour 15
    0.0597783057511595,      !- Hour 16
    0.0666534272142973,      !- Hour 17
    0.0934445829181728,      !- Hour 18
    0.1699953405396126,      !- Hour 19
    0.3270777829602908,      !- Hour 20
    0.5482690712781536,      !- Hour 21
    0.6855212952200624,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting06Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461004,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0752228226191264,      !- Hour 6
    0.0959499055412463,      !- Hour 7
    0.1381000130329017,      !- Hour 8
    0.1019531879855454,      !- Hour 9
    0.0643375942642068,      !- Hour 10
    0.0569881003984968,      !- Hour 11
    0.056691644451653,       !- Hour 12
    0.0566905693252824,      !- Hour 13
    0.0567108236303826,      !- Hour 14
    0.0568785147630629,      !- Hour 15
    0.0579683692792092,      !- Hour 16
    0.0633943280506711,      !- Hour 17
    0.0839740506153224,      !- Hour 18
    0.142901551788617,       !- Hour 19
    0.2682402402802836,      !- Hour 20
    0.4598777350543804,      !- Hour 21
    0.6404865010782641,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting07Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0755913744350477,      !- Hour 6
    0.1012366108323196,      !- Hour 7
    0.1533881593572855,      !- Hour 8
    0.1139634200949436,      !- Hour 9
    0.0674223416020321,      !- Hour 10
    0.0583289487548752,      !- Hour 11
    0.0579621492941526,      !- Hour 12
    0.0579605445005664,      !- Hour 13
    0.0579818390549306,      !- Hour 14
    0.0581570973520763,      !- Hour 15
    0.0592895041064629,      !- Hour 16
    0.0648939669937989,      !- Hour 17
    0.086021747941088,       !- Hour 18
    0.1461357870189943,      !- Hour 19
    0.2731271659949054,      !- Hour 20
    0.4657618162430052,      !- Hour 21
    0.6431652160343801,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting08Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0766047712320023,      !- Hour 6
    0.1157733190426004,      !- Hour 7
    0.1954255550428174,      !- Hour 8
    0.1499091557921208,      !- Hour 9
    0.0788259171794197,      !- Hour 10
    0.0649373732417898,      !- Hour 11
    0.0643771521546587,      !- Hour 12
    0.0643741812787315,      !- Hour 13
    0.0644022578901339,      !- Hour 14
    0.0646511307309245,      !- Hour 15
    0.0663335807464243,      !- Hour 16
    0.0748151956321286,      !- Hour 17
    0.1064783722135128,      !- Hour 18
    0.1929630884991519,      !- Hour 19
    0.3618778750121592,      !- Hour 20
    0.5858812645617268,      !- Hour 21
    0.6995915635010004,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting09Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0779977804131158,      !- Hour 6
    0.1357553912782171,      !- Hour 7
    0.253209907939949,       !- Hour 8
    0.2078994665352549,      !- Hour 9
    0.1030807212839273,      !- Hour 10
    0.0826007913127824,      !- Hour 11
    0.0817746940138627,      !- Hour 12
    0.0817736276991011,      !- Hour 13
    0.0818614019115315,      !- Hour 14
    0.0826034092219793,      !- Hour 15
    0.087252765046733,       !- Hour 16
    0.1083186808280178,      !- Hour 17
    0.1766012551287325,      !- Hour 18
    0.3317730722567672,      !- Hour 19
    0.5683262951653635,      !- Hour 20
    0.7765015756335042,      !- Hour 21
    0.7076612340696739,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting10Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0797453668480622,      !- Hour 6
    0.1608237101769978,      !- Hour 7
    0.3257027189309448,      !- Hour 8
    0.2913682471589849,      !- Hour 9
    0.1442269425325772,      !- Hour 10
    0.1154778518295137,      !- Hour 11
    0.1143182020548484,      !- Hour 12
    0.1143338112875627,      !- Hour 13
    0.1146754189996096,      !- Hour 14
    0.1172713505600177,      !- Hour 15
    0.131463508570075,       !- Hour 16
    0.1856213949120653,      !- Hour 17
    0.3272398788720873,      !- Hour 18
    0.5711250122048276,      !- Hour 19
    0.8114331009488517,      !- Hour 20
    0.8278461313724963,      !- Hour 21
    0.7076612340696736,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting11Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0784036986863891,      !- Hour 6
    0.1415781011126351,      !- Hour 7
    0.2700480774712297,      !- Hour 8
    0.2604713415288271,      !- Hour 9
    0.1458221810954504,      !- Hour 10
    0.12342154301019,        !- Hour 11
    0.1225179702615339,      !- Hour 12
    0.1232100520817908,      !- Hour 13
    0.1295511485209402,      !- Hour 14
    0.1598399887447177,      !- Hour 15
    0.2606822454050026,      !- Hour 16
    0.4797190982125172,      !- Hour 17
    0.7677359370853162,      !- Hour 18
    0.9370004851829107,      !- Hour 19
    0.8746438637521727,      !- Hour 20
    0.8278461313724962,      !- Hour 21
    0.7076612340696737,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    GarageLighting12Alldays, !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0801091111257089,      !- Hour 6
    0.1660414535557018,      !- Hour 7
    0.340791440519304,       !- Hour 8
    0.3378281498552532,      !- Hour 9
    0.1818777880742442,      !- Hour 10
    0.1514075465101829,      !- Hour 11
    0.1501784708107558,      !- Hour 12
    0.1508572257666778,      !- Hour 13
    0.1576237980447835,      !- Hour 14
    0.1919543411826114,      !- Hour 15
    0.308936646837827,       !- Hour 16
    0.5593750431667417,      !- Hour 17
    0.8659157341096995,      !- Hour 18
    1,                       !- Hour 19
    0.879560021029432,       !- Hour 20
    0.8278461313724965,      !- Hour 21
    0.7076612340696737,      !- Hour 22
    0.5339755553826334,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Week:Compact,
    GarageLighting01Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting01Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting01Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting01Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting01Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting02Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting02Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting02Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting02Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting02Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting03Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting03Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting03Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting03Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting03Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting04Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting04Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting04Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting04Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting04Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting05Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting05Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting05Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting05Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting05Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting06Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting06Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting06Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting06Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting06Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting07Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting07Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting07Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting07Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting07Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting08Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting08Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting08Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting08Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting08Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting09Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting09Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting09Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting09Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting09Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting10Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting10Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting10Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting10Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting10Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting11Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting11Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting11Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting11Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting11Alldays; !- Schedule:Day Name 4

Schedule:Week:Compact,
    GarageLighting12Week,    !- Name
    For: Weekdays,           !- DayType List 1
    GarageLighting12Alldays, !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    GarageLighting12Alldays, !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    GarageLighting12Alldays, !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    GarageLighting12Alldays; !- Schedule:Day Name 4

Schedule:Year,
    GarageLighting,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    GarageLighting01Week,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    GarageLighting02Week,    !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    GarageLighting03Week,    !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    GarageLighting04Week,    !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    GarageLighting05Week,    !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    GarageLighting06Week,    !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    GarageLighting07Week,    !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    GarageLighting08Week,    !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    GarageLighting09Week,    !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    GarageLighting10Week,    !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    GarageLighting11Week,    !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    GarageLighting12Week,    !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    Gas_FireplaceDay01,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.5085431564609499,      !- Hour 1
    0.2658293772409511,      !- Hour 2
    0.2195981811990465,      !- Hour 3
    0.173366985157142,       !- Hour 4
    0.1849247841676181,      !- Hour 5
    0.2080403821885704,      !- Hour 6
    0.3005027742723795,      !- Hour 7
    0.3814073673457124,      !- Hour 8
    0.3814073673457124,      !- Hour 9
    0.3698495683352362,      !- Hour 10
    0.3814073673457124,      !- Hour 11
    0.3814073673457124,      !- Hour 12
    0.3698495683352362,      !- Hour 13
    0.3698495683352362,      !- Hour 14
    0.3698495683352362,      !- Hour 15
    0.3814073673457124,      !- Hour 16
    0.520100955471426,       !- Hour 17
    0.6587945435971397,      !- Hour 18
    0.7628147346914248,      !- Hour 19
    0.8783927247961861,      !- Hour 20
    0.9361817198485669,      !- Hour 21
    0.9939707149009475,      !- Hour 22
    0.86683492578571,        !- Hour 23
    0.7512569356809486;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay02,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.5116279069767443,      !- Hour 1
    0.2674418604651163,      !- Hour 2
    0.2209302325581395,      !- Hour 3
    0.1744186046511628,      !- Hour 4
    0.186046511627907,       !- Hour 5
    0.2093023255813954,      !- Hour 6
    0.3023255813953489,      !- Hour 7
    0.3837209302325582,      !- Hour 8
    0.3837209302325582,      !- Hour 9
    0.3720930232558141,      !- Hour 10
    0.3837209302325582,      !- Hour 11
    0.3837209302325582,      !- Hour 12
    0.3720930232558141,      !- Hour 13
    0.3720930232558141,      !- Hour 14
    0.3720930232558141,      !- Hour 15
    0.3837209302325582,      !- Hour 16
    0.5232558139534884,      !- Hour 17
    0.6627906976744187,      !- Hour 18
    0.7674418604651163,      !- Hour 19
    0.8837209302325582,      !- Hour 20
    0.9418604651162792,      !- Hour 21
    1,                       !- Hour 22
    0.8720930232558141,      !- Hour 23
    0.7558139534883722;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay03,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.44640746749995,        !- Hour 1
    0.2333493580113374,      !- Hour 2
    0.1927668609658875,      !- Hour 3
    0.1521843639204375,      !- Hour 4
    0.1623299881818,         !- Hour 5
    0.182621236704525,       !- Hour 6
    0.263786230795425,       !- Hour 7
    0.3348056006249625,      !- Hour 8
    0.3348056006249625,      !- Hour 9
    0.3246599763636,         !- Hour 10
    0.3348056006249625,      !- Hour 11
    0.3348056006249625,      !- Hour 12
    0.3246599763636,         !- Hour 13
    0.3246599763636,         !- Hour 14
    0.3246599763636,         !- Hour 15
    0.3348056006249625,      !- Hour 16
    0.4565530917613124,      !- Hour 17
    0.5783005828976624,      !- Hour 18
    0.6696112012499249,      !- Hour 19
    0.7710674438635499,      !- Hour 20
    0.8217955651703625,      !- Hour 21
    0.8725236864771748,      !- Hour 22
    0.7609218196021873,      !- Hour 23
    0.6594655769885625;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay04,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.4450854315646096,      !- Hour 1
    0.2326582937724095,      !- Hour 2
    0.1921959818119905,      !- Hour 3
    0.1517336698515714,      !- Hour 4
    0.1618492478416762,      !- Hour 5
    0.1820804038218857,      !- Hour 6
    0.2630050277427238,      !- Hour 7
    0.3338140736734572,      !- Hour 8
    0.3338140736734572,      !- Hour 9
    0.3236984956833524,      !- Hour 10
    0.3338140736734572,      !- Hour 11
    0.3338140736734572,      !- Hour 12
    0.3236984956833524,      !- Hour 13
    0.3236984956833524,      !- Hour 14
    0.3236984956833524,      !- Hour 15
    0.3338140736734572,      !- Hour 16
    0.4552010095547143,      !- Hour 17
    0.5765879454359715,      !- Hour 18
    0.6676281473469143,      !- Hour 19
    0.7687839272479619,      !- Hour 20
    0.8193618171984858,      !- Hour 21
    0.8699397071490095,      !- Hour 22
    0.7586683492578572,      !- Hour 23
    0.6575125693568096;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay05,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.44640746749995,        !- Hour 1
    0.2333493580113374,      !- Hour 2
    0.1927668609658875,      !- Hour 3
    0.1521843639204375,      !- Hour 4
    0.1623299881818,         !- Hour 5
    0.182621236704525,       !- Hour 6
    0.263786230795425,       !- Hour 7
    0.3348056006249625,      !- Hour 8
    0.3348056006249625,      !- Hour 9
    0.3246599763636,         !- Hour 10
    0.3348056006249625,      !- Hour 11
    0.3348056006249625,      !- Hour 12
    0.3246599763636,         !- Hour 13
    0.3246599763636,         !- Hour 14
    0.3246599763636,         !- Hour 15
    0.3348056006249625,      !- Hour 16
    0.4565530917613124,      !- Hour 17
    0.5783005828976624,      !- Hour 18
    0.6696112012499249,      !- Hour 19
    0.7710674438635499,      !- Hour 20
    0.8217955651703625,      !- Hour 21
    0.8725236864771748,      !- Hour 22
    0.7609218196021873,      !- Hour 23
    0.6594655769885625;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay06,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3913226368607656,      !- Hour 1
    0.204555014722673,       !- Hour 2
    0.1689802295535124,      !- Hour 3
    0.1334054443843519,      !- Hour 4
    0.142299140676642,       !- Hour 5
    0.1600865332612223,      !- Hour 6
    0.2312361035995433,      !- Hour 7
    0.2934919776455742,      !- Hour 8
    0.2934919776455742,      !- Hour 9
    0.2845982813532841,      !- Hour 10
    0.2934919776455742,      !- Hour 11
    0.2934919776455742,      !- Hour 12
    0.2845982813532841,      !- Hour 13
    0.2845982813532841,      !- Hour 14
    0.2845982813532841,      !- Hour 15
    0.2934919776455742,      !- Hour 16
    0.4002163331530558,      !- Hour 17
    0.5069406886605373,      !- Hour 18
    0.5869839552911484,      !- Hour 19
    0.6759209182140496,      !- Hour 20
    0.7203893996755004,      !- Hour 21
    0.7648578811369509,      !- Hour 22
    0.6670272219217595,      !- Hour 23
    0.5780902589988584;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay07,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3891192436351983,      !- Hour 1
    0.2034032409911264,      !- Hour 2
    0.1680287642970174,      !- Hour 3
    0.1326542876029085,      !- Hour 4
    0.1414979067764357,      !- Hour 5
    0.1591851451234902,      !- Hour 6
    0.2299340985117081,      !- Hour 7
    0.2918394327263987,      !- Hour 8
    0.2918394327263987,      !- Hour 9
    0.2829958135528715,      !- Hour 10
    0.2918394327263987,      !- Hour 11
    0.2918394327263987,      !- Hour 12
    0.2829958135528715,      !- Hour 13
    0.2829958135528715,      !- Hour 14
    0.2829958135528715,      !- Hour 15
    0.2918394327263987,      !- Hour 16
    0.3979628628087254,      !- Hour 17
    0.5040862928910522,      !- Hour 18
    0.5836788654527973,      !- Hour 19
    0.6721150571880697,      !- Hour 20
    0.7163331530557059,      !- Hour 21
    0.7605512489233419,      !- Hour 22
    0.6632714380145424,      !- Hour 23
    0.5748352462792702;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay08,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3891192436351983,      !- Hour 1
    0.2034032409911264,      !- Hour 2
    0.1680287642970174,      !- Hour 3
    0.1326542876029085,      !- Hour 4
    0.1414979067764357,      !- Hour 5
    0.1591851451234902,      !- Hour 6
    0.2299340985117081,      !- Hour 7
    0.2918394327263987,      !- Hour 8
    0.2918394327263987,      !- Hour 9
    0.2829958135528715,      !- Hour 10
    0.2918394327263987,      !- Hour 11
    0.2918394327263987,      !- Hour 12
    0.2829958135528715,      !- Hour 13
    0.2829958135528715,      !- Hour 14
    0.2829958135528715,      !- Hour 15
    0.2918394327263987,      !- Hour 16
    0.3979628628087254,      !- Hour 17
    0.5040862928910522,      !- Hour 18
    0.5836788654527973,      !- Hour 19
    0.6721150571880697,      !- Hour 20
    0.7163331530557059,      !- Hour 21
    0.7605512489233419,      !- Hour 22
    0.6632714380145424,      !- Hour 23
    0.5748352462792702;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay09,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3913226368607656,      !- Hour 1
    0.204555014722673,       !- Hour 2
    0.1689802295535124,      !- Hour 3
    0.1334054443843519,      !- Hour 4
    0.142299140676642,       !- Hour 5
    0.1600865332612223,      !- Hour 6
    0.2312361035995433,      !- Hour 7
    0.2934919776455742,      !- Hour 8
    0.2934919776455742,      !- Hour 9
    0.2845982813532841,      !- Hour 10
    0.2934919776455742,      !- Hour 11
    0.2934919776455742,      !- Hour 12
    0.2845982813532841,      !- Hour 13
    0.2845982813532841,      !- Hour 14
    0.2845982813532841,      !- Hour 15
    0.2934919776455742,      !- Hour 16
    0.4002163331530558,      !- Hour 17
    0.5069406886605373,      !- Hour 18
    0.5869839552911484,      !- Hour 19
    0.6759209182140496,      !- Hour 20
    0.7203893996755004,      !- Hour 21
    0.7648578811369509,      !- Hour 22
    0.6670272219217595,      !- Hour 23
    0.5780902589988584;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay10,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.4309837149209784,      !- Hour 1
    0.2252869418905114,      !- Hour 2
    0.1861066041704224,      !- Hour 3
    0.1469262664503335,      !- Hour 4
    0.1567213508803557,      !- Hour 5
    0.1763115197404002,      !- Hour 6
    0.2546721951805782,      !- Hour 7
    0.3232377861907338,      !- Hour 8
    0.3232377861907338,      !- Hour 9
    0.3134427017607115,      !- Hour 10
    0.3232377861907338,      !- Hour 11
    0.3232377861907338,      !- Hour 12
    0.3134427017607115,      !- Hour 13
    0.3134427017607115,      !- Hour 14
    0.3134427017607115,      !- Hour 15
    0.3232377861907338,      !- Hour 16
    0.4407787993510006,      !- Hour 17
    0.5583198125112675,      !- Hour 18
    0.6464755723814676,      !- Hour 19
    0.7444264166816897,      !- Hour 20
    0.793401838831801,       !- Hour 21
    0.8423772609819121,      !- Hour 22
    0.7346313322516677,      !- Hour 23
    0.6366804879514453;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay11,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.4292210003405245,      !- Hour 1
    0.2243655229052741,      !- Hour 2
    0.1853454319652265,      !- Hour 3
    0.1463253410251788,      !- Hour 4
    0.1560803637601907,      !- Hour 5
    0.1755904092302146,      !- Hour 6
    0.2536305911103099,      !- Hour 7
    0.3219157502553934,      !- Hour 8
    0.3219157502553934,      !- Hour 9
    0.3121607275203814,      !- Hour 10
    0.3219157502553934,      !- Hour 11
    0.3219157502553934,      !- Hour 12
    0.3121607275203814,      !- Hour 13
    0.3121607275203814,      !- Hour 14
    0.3121607275203814,      !- Hour 15
    0.3219157502553934,      !- Hour 16
    0.4389760230755363,      !- Hour 17
    0.5560362958956794,      !- Hour 18
    0.6438315005107867,      !- Hour 19
    0.7413817278609058,      !- Hour 20
    0.7901568415359655,      !- Hour 21
    0.8389319552110249,      !- Hour 22
    0.7316267051258939,      !- Hour 23
    0.6340764777757748;      !- Hour 24

Schedule:Day:Hourly,
    Gas_FireplaceDay12,      !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.5085431564609499,      !- Hour 1
    0.2658293772409511,      !- Hour 2
    0.2195981811990465,      !- Hour 3
    0.173366985157142,       !- Hour 4
    0.1849247841676181,      !- Hour 5
    0.2080403821885704,      !- Hour 6
    0.3005027742723795,      !- Hour 7
    0.3814073673457124,      !- Hour 8
    0.3814073673457124,      !- Hour 9
    0.3698495683352362,      !- Hour 10
    0.3814073673457124,      !- Hour 11
    0.3814073673457124,      !- Hour 12
    0.3698495683352362,      !- Hour 13
    0.3698495683352362,      !- Hour 14
    0.3698495683352362,      !- Hour 15
    0.3814073673457124,      !- Hour 16
    0.520100955471426,       !- Hour 17
    0.6587945435971397,      !- Hour 18
    0.7628147346914248,      !- Hour 19
    0.8783927247961861,      !- Hour 20
    0.9361817198485669,      !- Hour 21
    0.9939707149009475,      !- Hour 22
    0.86683492578571,        !- Hour 23
    0.7512569356809486;      !- Hour 24

Schedule:Week:Compact,
    Gas_FireplaceWk01,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay01,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay01,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay01,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay01;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk02,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay02,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay02,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay02,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay02;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk03,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay03,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay03,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay03,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay03;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk04,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay04,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay04,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay04,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay04;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk05,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay05,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay05,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay05,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay05;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk06,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay06,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay06,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay06,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay06;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk07,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay07,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay07,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay07,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay07;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk08,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay08,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay08,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay08,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay08;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk09,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay09,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay09,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay09,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay09;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk10,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay10,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay10,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay10,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay10;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk11,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay11,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay11,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay11,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay11;      !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_FireplaceWk12,       !- Name
    For: Weekdays,           !- DayType List 1
    Gas_FireplaceDay12,      !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_FireplaceDay12,      !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_FireplaceDay12,      !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_FireplaceDay12;      !- Schedule:Day Name 4

Schedule:Year,
    Gas_Fireplace,           !- Name
    FRACTION,                !- Schedule Type Limits Name
    Gas_FireplaceWk01,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Gas_FireplaceWk02,       !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Gas_FireplaceWk03,       !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Gas_FireplaceWk04,       !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Gas_FireplaceWk05,       !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Gas_FireplaceWk06,       !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Gas_FireplaceWk07,       !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Gas_FireplaceWk08,       !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Gas_FireplaceWk09,       !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Gas_FireplaceWk10,       !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Gas_FireplaceWk11,       !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Gas_FireplaceWk12,       !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    Gas_GrillDay01,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0248447204968944,      !- Hour 1
    0.0062111801242236,      !- Hour 2
    0.0062111801242236,      !- Hour 3
    0.0124223602484472,      !- Hour 4
    0.0434782608695652,      !- Hour 5
    0.0745341614906832,      !- Hour 6
    0.1801242236024845,      !- Hour 7
    0.2857142857142857,      !- Hour 8
    0.2732919254658385,      !- Hour 9
    0.2546583850931677,      !- Hour 10
    0.2732919254658385,      !- Hour 11
    0.2857142857142857,      !- Hour 12
    0.2608695652173914,      !- Hour 13
    0.2360248447204969,      !- Hour 14
    0.3043478260869565,      !- Hour 15
    0.3664596273291926,      !- Hour 16
    0.6832298136645962,      !- Hour 17
    1,                       !- Hour 18
    0.7142857142857142,      !- Hour 19
    0.4347826086956523,      !- Hour 20
    0.2732919254658385,      !- Hour 21
    0.1180124223602484,      !- Hour 22
    0.0807453416149068,      !- Hour 23
    0.0434782608695652;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay02,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0248447204968944,      !- Hour 1
    0.0062111801242236,      !- Hour 2
    0.0062111801242236,      !- Hour 3
    0.0124223602484472,      !- Hour 4
    0.0434782608695652,      !- Hour 5
    0.0745341614906832,      !- Hour 6
    0.1801242236024845,      !- Hour 7
    0.2857142857142857,      !- Hour 8
    0.2732919254658385,      !- Hour 9
    0.2546583850931677,      !- Hour 10
    0.2732919254658385,      !- Hour 11
    0.2857142857142857,      !- Hour 12
    0.2608695652173914,      !- Hour 13
    0.2360248447204969,      !- Hour 14
    0.3043478260869565,      !- Hour 15
    0.3664596273291926,      !- Hour 16
    0.6832298136645962,      !- Hour 17
    1,                       !- Hour 18
    0.7142857142857142,      !- Hour 19
    0.4347826086956523,      !- Hour 20
    0.2732919254658385,      !- Hour 21
    0.1180124223602484,      !- Hour 22
    0.0807453416149068,      !- Hour 23
    0.0434782608695652;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay03,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0224440455901753,      !- Hour 1
    0.0056110113975438,      !- Hour 2
    0.0056110113975438,      !- Hour 3
    0.0112220227950877,      !- Hour 4
    0.0392770797828069,      !- Hour 5
    0.0673321367705261,      !- Hour 6
    0.1627193305287713,      !- Hour 7
    0.2581065242870165,      !- Hour 8
    0.2468845014919289,      !- Hour 9
    0.2300514672992973,      !- Hour 10
    0.2468845014919289,      !- Hour 11
    0.2581065242870165,      !- Hour 12
    0.2356624786968412,      !- Hour 13
    0.2132184331066658,      !- Hour 14
    0.2749395584796481,      !- Hour 15
    0.3310496724550864,      !- Hour 16
    0.6172112537298221,      !- Hour 17
    0.9033728350045579,      !- Hour 18
    0.6452663107175414,      !- Hour 19
    0.3927707978280687,      !- Hour 20
    0.2468845014919289,      !- Hour 21
    0.1066092165533329,      !- Hour 22
    0.0729431481680699,      !- Hour 23
    0.0392770797828069;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay04,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0223534540842614,      !- Hour 1
    0.0055883635210654,      !- Hour 2
    0.0055883635210654,      !- Hour 3
    0.0111767270421307,      !- Hour 4
    0.0391185446474575,      !- Hour 5
    0.0670603622527843,      !- Hour 6
    0.1620625421108953,      !- Hour 7
    0.2570647219690064,      !- Hour 8
    0.2458879949268757,      !- Hour 9
    0.2291229043636796,      !- Hour 10
    0.2458879949268757,      !- Hour 11
    0.2570647219690064,      !- Hour 12
    0.234711267884745,       !- Hour 13
    0.2123578138004835,      !- Hour 14
    0.2738298125322025,      !- Hour 15
    0.329713447742856,       !- Hour 16
    0.6147199873171891,      !- Hour 17
    0.8997265268915223,      !- Hour 18
    0.642661804922516,       !- Hour 19
    0.391185446474575,       !- Hour 20
    0.2458879949268757,      !- Hour 21
    0.1061789069002418,      !- Hour 22
    0.0726487257738496,      !- Hour 23
    0.0391185446474575;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay05,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0224440455901753,      !- Hour 1
    0.0056110113975438,      !- Hour 2
    0.0056110113975438,      !- Hour 3
    0.0112220227950877,      !- Hour 4
    0.0392770797828069,      !- Hour 5
    0.0673321367705261,      !- Hour 6
    0.1627193305287713,      !- Hour 7
    0.2581065242870165,      !- Hour 8
    0.2468845014919289,      !- Hour 9
    0.2300514672992973,      !- Hour 10
    0.2468845014919289,      !- Hour 11
    0.2581065242870165,      !- Hour 12
    0.2356624786968412,      !- Hour 13
    0.2132184331066658,      !- Hour 14
    0.2749395584796481,      !- Hour 15
    0.3310496724550864,      !- Hour 16
    0.6172112537298221,      !- Hour 17
    0.9033728350045579,      !- Hour 18
    0.6452663107175414,      !- Hour 19
    0.3927707978280687,      !- Hour 20
    0.2468845014919289,      !- Hour 21
    0.1066092165533329,      !- Hour 22
    0.0729431481680699,      !- Hour 23
    0.0392770797828069;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay06,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0201566100658487,      !- Hour 1
    0.0050391525164622,      !- Hour 2
    0.0050391525164622,      !- Hour 3
    0.0100783050329244,      !- Hour 4
    0.0352740676152352,      !- Hour 5
    0.0604698301975461,      !- Hour 6
    0.1461354229774031,      !- Hour 7
    0.2318010157572601,      !- Hour 8
    0.2217227107243357,      !- Hour 9
    0.2066052531749492,      !- Hour 10
    0.2217227107243357,      !- Hour 11
    0.2318010157572601,      !- Hour 12
    0.2116444056914114,      !- Hour 13
    0.1914877956255627,      !- Hour 14
    0.2469184733066466,      !- Hour 15
    0.2973099984712684,      !- Hour 16
    0.5543067768108393,      !- Hour 17
    0.8113035551504102,      !- Hour 18
    0.5795025393931502,      !- Hour 19
    0.3527406761523523,      !- Hour 20
    0.2217227107243357,      !- Hour 21
    0.0957438978127813,      !- Hour 22
    0.0655089827140083,      !- Hour 23
    0.0352740676152352;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay07,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0202924973247196,      !- Hour 1
    0.0050731243311799,      !- Hour 2
    0.0050731243311799,      !- Hour 3
    0.0101462486623598,      !- Hour 4
    0.0355118703182593,      !- Hour 5
    0.0608774919741588,      !- Hour 6
    0.147120605604217,       !- Hour 7
    0.2333637192342753,      !- Hour 8
    0.2232174705719155,      !- Hour 9
    0.2079980975783758,      !- Hour 10
    0.2232174705719155,      !- Hour 11
    0.2333637192342753,      !- Hour 12
    0.2130712219095557,      !- Hour 13
    0.1927787245848361,      !- Hour 14
    0.248583092227815,       !- Hour 15
    0.299314335539614,       !- Hour 16
    0.5580436764297888,      !- Hour 17
    0.8167730173199635,      !- Hour 18
    0.5834092980856883,      !- Hour 19
    0.3551187031825929,      !- Hour 20
    0.2232174705719155,      !- Hour 21
    0.0963893622924181,      !- Hour 22
    0.0659506163053387,      !- Hour 23
    0.0355118703182593;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay08,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0202924973247196,      !- Hour 1
    0.0050731243311799,      !- Hour 2
    0.0050731243311799,      !- Hour 3
    0.0101462486623598,      !- Hour 4
    0.0355118703182593,      !- Hour 5
    0.0608774919741588,      !- Hour 6
    0.147120605604217,       !- Hour 7
    0.2333637192342753,      !- Hour 8
    0.2232174705719155,      !- Hour 9
    0.2079980975783758,      !- Hour 10
    0.2232174705719155,      !- Hour 11
    0.2333637192342753,      !- Hour 12
    0.2130712219095557,      !- Hour 13
    0.1927787245848361,      !- Hour 14
    0.248583092227815,       !- Hour 15
    0.299314335539614,       !- Hour 16
    0.5580436764297888,      !- Hour 17
    0.8167730173199635,      !- Hour 18
    0.5834092980856883,      !- Hour 19
    0.3551187031825929,      !- Hour 20
    0.2232174705719155,      !- Hour 21
    0.0963893622924181,      !- Hour 22
    0.0659506163053387,      !- Hour 23
    0.0355118703182593;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay09,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0201566100658487,      !- Hour 1
    0.0050391525164622,      !- Hour 2
    0.0050391525164622,      !- Hour 3
    0.0100783050329244,      !- Hour 4
    0.0352740676152352,      !- Hour 5
    0.0604698301975461,      !- Hour 6
    0.1461354229774031,      !- Hour 7
    0.2318010157572601,      !- Hour 8
    0.2217227107243357,      !- Hour 9
    0.2066052531749492,      !- Hour 10
    0.2217227107243357,      !- Hour 11
    0.2318010157572601,      !- Hour 12
    0.2116444056914114,      !- Hour 13
    0.1914877956255627,      !- Hour 14
    0.2469184733066466,      !- Hour 15
    0.2973099984712684,      !- Hour 16
    0.5543067768108393,      !- Hour 17
    0.8113035551504102,      !- Hour 18
    0.5795025393931502,      !- Hour 19
    0.3527406761523523,      !- Hour 20
    0.2217227107243357,      !- Hour 21
    0.0957438978127813,      !- Hour 22
    0.0655089827140083,      !- Hour 23
    0.0352740676152352;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay10,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0245729459791526,      !- Hour 1
    0.0061432364947882,      !- Hour 2
    0.0061432364947882,      !- Hour 3
    0.0122864729895763,      !- Hour 4
    0.0430026554635171,      !- Hour 5
    0.0737188379374579,      !- Hour 6
    0.1781538583488566,      !- Hour 7
    0.2825888787602552,      !- Hour 8
    0.2703024057706789,      !- Hour 9
    0.2518726962863144,      !- Hour 10
    0.2703024057706789,      !- Hour 11
    0.2825888787602552,      !- Hour 12
    0.2580159327811026,      !- Hour 13
    0.23344298680195,        !- Hour 14
    0.3010185882446197,      !- Hour 15
    0.3624509531925013,      !- Hour 16
    0.6757560144266973,      !- Hour 17
    0.9890610756608934,      !- Hour 18
    0.7064721969006381,      !- Hour 19
    0.430026554635171,       !- Hour 20
    0.2703024057706789,      !- Hour 21
    0.116721493400975,       !- Hour 22
    0.079862074432246,       !- Hour 23
    0.0430026554635171;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay11,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0245729459791526,      !- Hour 1
    0.0061432364947882,      !- Hour 2
    0.0061432364947882,      !- Hour 3
    0.0122864729895763,      !- Hour 4
    0.0430026554635171,      !- Hour 5
    0.0737188379374579,      !- Hour 6
    0.1781538583488566,      !- Hour 7
    0.2825888787602552,      !- Hour 8
    0.2703024057706789,      !- Hour 9
    0.2518726962863144,      !- Hour 10
    0.2703024057706789,      !- Hour 11
    0.2825888787602552,      !- Hour 12
    0.2580159327811026,      !- Hour 13
    0.23344298680195,        !- Hour 14
    0.3010185882446197,      !- Hour 15
    0.3624509531925013,      !- Hour 16
    0.6757560144266973,      !- Hour 17
    0.9890610756608934,      !- Hour 18
    0.7064721969006381,      !- Hour 19
    0.430026554635171,       !- Hour 20
    0.2703024057706789,      !- Hour 21
    0.116721493400975,       !- Hour 22
    0.079862074432246,       !- Hour 23
    0.0430026554635171;      !- Hour 24

Schedule:Day:Hourly,
    Gas_GrillDay12,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.0248447204968944,      !- Hour 1
    0.0062111801242236,      !- Hour 2
    0.0062111801242236,      !- Hour 3
    0.0124223602484472,      !- Hour 4
    0.0434782608695652,      !- Hour 5
    0.0745341614906832,      !- Hour 6
    0.1801242236024845,      !- Hour 7
    0.2857142857142857,      !- Hour 8
    0.2732919254658385,      !- Hour 9
    0.2546583850931677,      !- Hour 10
    0.2732919254658385,      !- Hour 11
    0.2857142857142857,      !- Hour 12
    0.2608695652173914,      !- Hour 13
    0.2360248447204969,      !- Hour 14
    0.3043478260869565,      !- Hour 15
    0.3664596273291926,      !- Hour 16
    0.6832298136645962,      !- Hour 17
    1,                       !- Hour 18
    0.7142857142857142,      !- Hour 19
    0.4347826086956523,      !- Hour 20
    0.2732919254658385,      !- Hour 21
    0.1180124223602484,      !- Hour 22
    0.0807453416149068,      !- Hour 23
    0.0434782608695652;      !- Hour 24

Schedule:Week:Compact,
    Gas_GrillWk01,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay01,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay01,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay01,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay01;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk02,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay02,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay02,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay02,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay02;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk03,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay03,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay03,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay03,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay03;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk04,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay04,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay04,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay04,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay04;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk05,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay05,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay05,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay05,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay05;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk06,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay06,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay06,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay06,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay06;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk07,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay07,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay07,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay07,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay07;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk08,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay08,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay08,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay08,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay08;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk09,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay09,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay09,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay09,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay09;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk10,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay10,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay10,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay10,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay10;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk11,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay11,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay11,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay11,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay11;          !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_GrillWk12,           !- Name
    For: Weekdays,           !- DayType List 1
    Gas_GrillDay12,          !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_GrillDay12,          !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_GrillDay12,          !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_GrillDay12;          !- Schedule:Day Name 4

Schedule:Year,
    Gas_Grill,               !- Name
    FRACTION,                !- Schedule Type Limits Name
    Gas_GrillWk01,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Gas_GrillWk02,           !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Gas_GrillWk03,           !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Gas_GrillWk04,           !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Gas_GrillWk05,           !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Gas_GrillWk06,           !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Gas_GrillWk07,           !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Gas_GrillWk08,           !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Gas_GrillWk09,           !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Gas_GrillWk10,           !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Gas_GrillWk11,           !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Gas_GrillWk12,           !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    Gas_lightingDay01,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.5085431564609499,      !- Hour 1
    0.2658293772409511,      !- Hour 2
    0.2195981811990465,      !- Hour 3
    0.173366985157142,       !- Hour 4
    0.1849247841676181,      !- Hour 5
    0.2080403821885704,      !- Hour 6
    0.3005027742723795,      !- Hour 7
    0.3814073673457124,      !- Hour 8
    0.3814073673457124,      !- Hour 9
    0.3698495683352362,      !- Hour 10
    0.3814073673457124,      !- Hour 11
    0.3814073673457124,      !- Hour 12
    0.3698495683352362,      !- Hour 13
    0.3698495683352362,      !- Hour 14
    0.3698495683352362,      !- Hour 15
    0.3814073673457124,      !- Hour 16
    0.520100955471426,       !- Hour 17
    0.6587945435971397,      !- Hour 18
    0.7628147346914248,      !- Hour 19
    0.8783927247961861,      !- Hour 20
    0.9361817198485669,      !- Hour 21
    0.9939707149009475,      !- Hour 22
    0.86683492578571,        !- Hour 23
    0.7512569356809486;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay02,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.5116279069767443,      !- Hour 1
    0.2674418604651163,      !- Hour 2
    0.2209302325581395,      !- Hour 3
    0.1744186046511628,      !- Hour 4
    0.186046511627907,       !- Hour 5
    0.2093023255813954,      !- Hour 6
    0.3023255813953489,      !- Hour 7
    0.3837209302325582,      !- Hour 8
    0.3837209302325582,      !- Hour 9
    0.3720930232558141,      !- Hour 10
    0.3837209302325582,      !- Hour 11
    0.3837209302325582,      !- Hour 12
    0.3720930232558141,      !- Hour 13
    0.3720930232558141,      !- Hour 14
    0.3720930232558141,      !- Hour 15
    0.3837209302325582,      !- Hour 16
    0.5232558139534884,      !- Hour 17
    0.6627906976744187,      !- Hour 18
    0.7674418604651163,      !- Hour 19
    0.8837209302325582,      !- Hour 20
    0.9418604651162792,      !- Hour 21
    1,                       !- Hour 22
    0.8720930232558141,      !- Hour 23
    0.7558139534883722;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay03,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.44640746749995,        !- Hour 1
    0.2333493580113374,      !- Hour 2
    0.1927668609658875,      !- Hour 3
    0.1521843639204375,      !- Hour 4
    0.1623299881818,         !- Hour 5
    0.182621236704525,       !- Hour 6
    0.263786230795425,       !- Hour 7
    0.3348056006249625,      !- Hour 8
    0.3348056006249625,      !- Hour 9
    0.3246599763636,         !- Hour 10
    0.3348056006249625,      !- Hour 11
    0.3348056006249625,      !- Hour 12
    0.3246599763636,         !- Hour 13
    0.3246599763636,         !- Hour 14
    0.3246599763636,         !- Hour 15
    0.3348056006249625,      !- Hour 16
    0.4565530917613124,      !- Hour 17
    0.5783005828976624,      !- Hour 18
    0.6696112012499249,      !- Hour 19
    0.7710674438635499,      !- Hour 20
    0.8217955651703625,      !- Hour 21
    0.8725236864771748,      !- Hour 22
    0.7609218196021873,      !- Hour 23
    0.6594655769885625;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay04,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.4450854315646096,      !- Hour 1
    0.2326582937724095,      !- Hour 2
    0.1921959818119905,      !- Hour 3
    0.1517336698515714,      !- Hour 4
    0.1618492478416762,      !- Hour 5
    0.1820804038218857,      !- Hour 6
    0.2630050277427238,      !- Hour 7
    0.3338140736734572,      !- Hour 8
    0.3338140736734572,      !- Hour 9
    0.3236984956833524,      !- Hour 10
    0.3338140736734572,      !- Hour 11
    0.3338140736734572,      !- Hour 12
    0.3236984956833524,      !- Hour 13
    0.3236984956833524,      !- Hour 14
    0.3236984956833524,      !- Hour 15
    0.3338140736734572,      !- Hour 16
    0.4552010095547143,      !- Hour 17
    0.5765879454359715,      !- Hour 18
    0.6676281473469143,      !- Hour 19
    0.7687839272479619,      !- Hour 20
    0.8193618171984858,      !- Hour 21
    0.8699397071490095,      !- Hour 22
    0.7586683492578572,      !- Hour 23
    0.6575125693568096;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay05,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.44640746749995,        !- Hour 1
    0.2333493580113374,      !- Hour 2
    0.1927668609658875,      !- Hour 3
    0.1521843639204375,      !- Hour 4
    0.1623299881818,         !- Hour 5
    0.182621236704525,       !- Hour 6
    0.263786230795425,       !- Hour 7
    0.3348056006249625,      !- Hour 8
    0.3348056006249625,      !- Hour 9
    0.3246599763636,         !- Hour 10
    0.3348056006249625,      !- Hour 11
    0.3348056006249625,      !- Hour 12
    0.3246599763636,         !- Hour 13
    0.3246599763636,         !- Hour 14
    0.3246599763636,         !- Hour 15
    0.3348056006249625,      !- Hour 16
    0.4565530917613124,      !- Hour 17
    0.5783005828976624,      !- Hour 18
    0.6696112012499249,      !- Hour 19
    0.7710674438635499,      !- Hour 20
    0.8217955651703625,      !- Hour 21
    0.8725236864771748,      !- Hour 22
    0.7609218196021873,      !- Hour 23
    0.6594655769885625;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay06,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3913226368607656,      !- Hour 1
    0.204555014722673,       !- Hour 2
    0.1689802295535124,      !- Hour 3
    0.1334054443843519,      !- Hour 4
    0.142299140676642,       !- Hour 5
    0.1600865332612223,      !- Hour 6
    0.2312361035995433,      !- Hour 7
    0.2934919776455742,      !- Hour 8
    0.2934919776455742,      !- Hour 9
    0.2845982813532841,      !- Hour 10
    0.2934919776455742,      !- Hour 11
    0.2934919776455742,      !- Hour 12
    0.2845982813532841,      !- Hour 13
    0.2845982813532841,      !- Hour 14
    0.2845982813532841,      !- Hour 15
    0.2934919776455742,      !- Hour 16
    0.4002163331530558,      !- Hour 17
    0.5069406886605373,      !- Hour 18
    0.5869839552911484,      !- Hour 19
    0.6759209182140496,      !- Hour 20
    0.7203893996755004,      !- Hour 21
    0.7648578811369509,      !- Hour 22
    0.6670272219217595,      !- Hour 23
    0.5780902589988584;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay07,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3891192436351983,      !- Hour 1
    0.2034032409911264,      !- Hour 2
    0.1680287642970174,      !- Hour 3
    0.1326542876029085,      !- Hour 4
    0.1414979067764357,      !- Hour 5
    0.1591851451234902,      !- Hour 6
    0.2299340985117081,      !- Hour 7
    0.2918394327263987,      !- Hour 8
    0.2918394327263987,      !- Hour 9
    0.2829958135528715,      !- Hour 10
    0.2918394327263987,      !- Hour 11
    0.2918394327263987,      !- Hour 12
    0.2829958135528715,      !- Hour 13
    0.2829958135528715,      !- Hour 14
    0.2829958135528715,      !- Hour 15
    0.2918394327263987,      !- Hour 16
    0.3979628628087254,      !- Hour 17
    0.5040862928910522,      !- Hour 18
    0.5836788654527973,      !- Hour 19
    0.6721150571880697,      !- Hour 20
    0.7163331530557059,      !- Hour 21
    0.7605512489233419,      !- Hour 22
    0.6632714380145424,      !- Hour 23
    0.5748352462792702;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay08,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3891192436351983,      !- Hour 1
    0.2034032409911264,      !- Hour 2
    0.1680287642970174,      !- Hour 3
    0.1326542876029085,      !- Hour 4
    0.1414979067764357,      !- Hour 5
    0.1591851451234902,      !- Hour 6
    0.2299340985117081,      !- Hour 7
    0.2918394327263987,      !- Hour 8
    0.2918394327263987,      !- Hour 9
    0.2829958135528715,      !- Hour 10
    0.2918394327263987,      !- Hour 11
    0.2918394327263987,      !- Hour 12
    0.2829958135528715,      !- Hour 13
    0.2829958135528715,      !- Hour 14
    0.2829958135528715,      !- Hour 15
    0.2918394327263987,      !- Hour 16
    0.3979628628087254,      !- Hour 17
    0.5040862928910522,      !- Hour 18
    0.5836788654527973,      !- Hour 19
    0.6721150571880697,      !- Hour 20
    0.7163331530557059,      !- Hour 21
    0.7605512489233419,      !- Hour 22
    0.6632714380145424,      !- Hour 23
    0.5748352462792702;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay09,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.3913226368607656,      !- Hour 1
    0.204555014722673,       !- Hour 2
    0.1689802295535124,      !- Hour 3
    0.1334054443843519,      !- Hour 4
    0.142299140676642,       !- Hour 5
    0.1600865332612223,      !- Hour 6
    0.2312361035995433,      !- Hour 7
    0.2934919776455742,      !- Hour 8
    0.2934919776455742,      !- Hour 9
    0.2845982813532841,      !- Hour 10
    0.2934919776455742,      !- Hour 11
    0.2934919776455742,      !- Hour 12
    0.2845982813532841,      !- Hour 13
    0.2845982813532841,      !- Hour 14
    0.2845982813532841,      !- Hour 15
    0.2934919776455742,      !- Hour 16
    0.4002163331530558,      !- Hour 17
    0.5069406886605373,      !- Hour 18
    0.5869839552911484,      !- Hour 19
    0.6759209182140496,      !- Hour 20
    0.7203893996755004,      !- Hour 21
    0.7648578811369509,      !- Hour 22
    0.6670272219217595,      !- Hour 23
    0.5780902589988584;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay10,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.4309837149209784,      !- Hour 1
    0.2252869418905114,      !- Hour 2
    0.1861066041704224,      !- Hour 3
    0.1469262664503335,      !- Hour 4
    0.1567213508803557,      !- Hour 5
    0.1763115197404002,      !- Hour 6
    0.2546721951805782,      !- Hour 7
    0.3232377861907338,      !- Hour 8
    0.3232377861907338,      !- Hour 9
    0.3134427017607115,      !- Hour 10
    0.3232377861907338,      !- Hour 11
    0.3232377861907338,      !- Hour 12
    0.3134427017607115,      !- Hour 13
    0.3134427017607115,      !- Hour 14
    0.3134427017607115,      !- Hour 15
    0.3232377861907338,      !- Hour 16
    0.4407787993510006,      !- Hour 17
    0.5583198125112675,      !- Hour 18
    0.6464755723814676,      !- Hour 19
    0.7444264166816897,      !- Hour 20
    0.793401838831801,       !- Hour 21
    0.8423772609819121,      !- Hour 22
    0.7346313322516677,      !- Hour 23
    0.6366804879514453;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay11,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.4292210003405245,      !- Hour 1
    0.2243655229052741,      !- Hour 2
    0.1853454319652265,      !- Hour 3
    0.1463253410251788,      !- Hour 4
    0.1560803637601907,      !- Hour 5
    0.1755904092302146,      !- Hour 6
    0.2536305911103099,      !- Hour 7
    0.3219157502553934,      !- Hour 8
    0.3219157502553934,      !- Hour 9
    0.3121607275203814,      !- Hour 10
    0.3219157502553934,      !- Hour 11
    0.3219157502553934,      !- Hour 12
    0.3121607275203814,      !- Hour 13
    0.3121607275203814,      !- Hour 14
    0.3121607275203814,      !- Hour 15
    0.3219157502553934,      !- Hour 16
    0.4389760230755363,      !- Hour 17
    0.5560362958956794,      !- Hour 18
    0.6438315005107867,      !- Hour 19
    0.7413817278609058,      !- Hour 20
    0.7901568415359655,      !- Hour 21
    0.8389319552110249,      !- Hour 22
    0.7316267051258939,      !- Hour 23
    0.6340764777757748;      !- Hour 24

Schedule:Day:Hourly,
    Gas_lightingDay12,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.5085431564609499,      !- Hour 1
    0.2658293772409511,      !- Hour 2
    0.2195981811990465,      !- Hour 3
    0.173366985157142,       !- Hour 4
    0.1849247841676181,      !- Hour 5
    0.2080403821885704,      !- Hour 6
    0.3005027742723795,      !- Hour 7
    0.3814073673457124,      !- Hour 8
    0.3814073673457124,      !- Hour 9
    0.3698495683352362,      !- Hour 10
    0.3814073673457124,      !- Hour 11
    0.3814073673457124,      !- Hour 12
    0.3698495683352362,      !- Hour 13
    0.3698495683352362,      !- Hour 14
    0.3698495683352362,      !- Hour 15
    0.3814073673457124,      !- Hour 16
    0.520100955471426,       !- Hour 17
    0.6587945435971397,      !- Hour 18
    0.7628147346914248,      !- Hour 19
    0.8783927247961861,      !- Hour 20
    0.9361817198485669,      !- Hour 21
    0.9939707149009475,      !- Hour 22
    0.86683492578571,        !- Hour 23
    0.7512569356809486;      !- Hour 24

Schedule:Week:Compact,
    Gas_lightingWk01,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay01,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay01,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay01,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay01;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk02,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay02,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay02,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay02,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay02;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk03,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay03,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay03,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay03,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay03;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk04,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay04,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay04,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay04,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay04;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk05,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay05,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay05,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay05,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay05;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk06,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay06,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay06,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay06,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay06;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk07,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay07,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay07,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay07,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay07;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk08,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay08,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay08,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay08,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay08;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk09,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay09,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay09,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay09,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay09;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk10,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay10,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay10,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay10,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay10;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk11,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay11,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay11,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay11,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay11;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Gas_lightingWk12,        !- Name
    For: Weekdays,           !- DayType List 1
    Gas_lightingDay12,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Gas_lightingDay12,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Gas_lightingDay12,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Gas_lightingDay12;       !- Schedule:Day Name 4

Schedule:Year,
    Gas_lighting,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    Gas_lightingWk01,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Gas_lightingWk02,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Gas_lightingWk03,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Gas_lightingWk04,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Gas_lightingWk05,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Gas_lightingWk06,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Gas_lightingWk07,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Gas_lightingWk08,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Gas_lightingWk09,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Gas_lightingWk10,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Gas_lightingWk11,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Gas_lightingWk12,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    HeatingSeasonSchedule01d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule02d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule03d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule04d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule05d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule06d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule07d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule08d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule09d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule10d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule11d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Day:Hourly,
    HeatingSeasonSchedule12d,!- Name
    ON/OFF,                  !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

Schedule:Week:Compact,
    HeatingSeasonSchedule01, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule01d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule01d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule01d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule01d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule02, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule02d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule02d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule02d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule02d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule03, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule03d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule03d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule03d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule03d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule04, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule04d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule04d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule04d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule04d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule05, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule05d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule05d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule05d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule05d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule06, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule06d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule06d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule06d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule06d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule07, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule07d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule07d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule07d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule07d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule08, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule08d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule08d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule08d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule08d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule09, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule09d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule09d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule09d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule09d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule10, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule10d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule10d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule10d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule10d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule11, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule11d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule11d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule11d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule11d;!- Schedule:Day Name 4

Schedule:Week:Compact,
    HeatingSeasonSchedule12, !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSeasonSchedule12d,!- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSeasonSchedule12d,!- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSeasonSchedule12d,!- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    HeatingSeasonSchedule12d;!- Schedule:Day Name 4

Schedule:Year,
    HeatingSeasonSchedule,   !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    HeatingSeasonSchedule01, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    HeatingSeasonSchedule02, !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    HeatingSeasonSchedule03, !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    HeatingSeasonSchedule04, !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    HeatingSeasonSchedule05, !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    HeatingSeasonSchedule06, !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    HeatingSeasonSchedule07, !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    HeatingSeasonSchedule08, !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    HeatingSeasonSchedule09, !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    HeatingSeasonSchedule10, !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    HeatingSeasonSchedule11, !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    HeatingSeasonSchedule12, !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    HeatingSetPointDesignDay,!- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.11111111111111,       !- Hour 1
    21.11111111111111,       !- Hour 2
    21.11111111111111,       !- Hour 3
    21.11111111111111,       !- Hour 4
    21.11111111111111,       !- Hour 5
    21.11111111111111,       !- Hour 6
    21.11111111111111,       !- Hour 7
    21.11111111111111,       !- Hour 8
    21.11111111111111,       !- Hour 9
    21.11111111111111,       !- Hour 10
    21.11111111111111,       !- Hour 11
    21.11111111111111,       !- Hour 12
    21.11111111111111,       !- Hour 13
    21.11111111111111,       !- Hour 14
    21.11111111111111,       !- Hour 15
    21.11111111111111,       !- Hour 16
    21.11111111111111,       !- Hour 17
    21.11111111111111,       !- Hour 18
    21.11111111111111,       !- Hour 19
    21.11111111111111,       !- Hour 20
    21.11111111111111,       !- Hour 21
    21.11111111111111,       !- Hour 22
    21.11111111111111,       !- Hour 23
    21.11111111111111;       !- Hour 24

Schedule:Day:Hourly,
    HeatingSetPointWeekday,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.11111111111111,       !- Hour 1
    21.11111111111111,       !- Hour 2
    21.11111111111111,       !- Hour 3
    21.11111111111111,       !- Hour 4
    21.11111111111111,       !- Hour 5
    21.11111111111111,       !- Hour 6
    21.11111111111111,       !- Hour 7
    21.11111111111111,       !- Hour 8
    21.11111111111111,       !- Hour 9
    21.11111111111111,       !- Hour 10
    21.11111111111111,       !- Hour 11
    21.11111111111111,       !- Hour 12
    21.11111111111111,       !- Hour 13
    21.11111111111111,       !- Hour 14
    21.11111111111111,       !- Hour 15
    21.11111111111111,       !- Hour 16
    21.11111111111111,       !- Hour 17
    21.11111111111111,       !- Hour 18
    21.11111111111111,       !- Hour 19
    21.11111111111111,       !- Hour 20
    21.11111111111111,       !- Hour 21
    21.11111111111111,       !- Hour 22
    21.11111111111111,       !- Hour 23
    21.11111111111111;       !- Hour 24

Schedule:Day:Hourly,
    HeatingSetPointWeekend,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    21.11111111111111,       !- Hour 1
    21.11111111111111,       !- Hour 2
    21.11111111111111,       !- Hour 3
    21.11111111111111,       !- Hour 4
    21.11111111111111,       !- Hour 5
    21.11111111111111,       !- Hour 6
    21.11111111111111,       !- Hour 7
    21.11111111111111,       !- Hour 8
    21.11111111111111,       !- Hour 9
    21.11111111111111,       !- Hour 10
    21.11111111111111,       !- Hour 11
    21.11111111111111,       !- Hour 12
    21.11111111111111,       !- Hour 13
    21.11111111111111,       !- Hour 14
    21.11111111111111,       !- Hour 15
    21.11111111111111,       !- Hour 16
    21.11111111111111,       !- Hour 17
    21.11111111111111,       !- Hour 18
    21.11111111111111,       !- Hour 19
    21.11111111111111,       !- Hour 20
    21.11111111111111,       !- Hour 21
    21.11111111111111,       !- Hour 22
    21.11111111111111,       !- Hour 23
    21.11111111111111;       !- Hour 24

Schedule:Week:Compact,
    HeatingSetPointWeek,     !- Name
    For: Weekdays,           !- DayType List 1
    HeatingSetPointWeekday,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    HeatingSetPointWeekday,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    HeatingSetPointWeekend,  !- Schedule:Day Name 3
    For: WinterDesignDay,    !- DayType List 4
    HeatingSetPointDesignDay,!- Schedule:Day Name 4
    For: AllOtherDays,       !- DayType List 5
    HeatingSetPointWeekend;  !- Schedule:Day Name 5

Schedule:Year,
    HeatingSetPoint,         !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    HeatingSetPointWeek,     !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay01,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1454640250260688,      !- Hour 1
    0.1757690302398331,      !- Hour 2
    0.1454640250260688,      !- Hour 3
    0.1757690302398331,      !- Hour 4
    0.2848670490093847,      !- Hour 5
    0.4060870698644421,      !- Hour 6
    0.3454770594369134,      !- Hour 7
    0.1454640250260688,      !- Hour 8
    0.1454640250260688,      !- Hour 9
    0.1151590198123045,      !- Hour 10
    0.090915015641293,       !- Hour 11
    0.0848540145985401,      !- Hour 12
    0.0848540145985401,      !- Hour 13
    0.0848540145985401,      !- Hour 14
    0.1454640250260688,      !- Hour 15
    0.3515380604796662,      !- Hour 16
    0.7636861313868611,      !- Hour 17
    0.7394421272158497,      !- Hour 18
    0.4121480709071949,      !- Hour 19
    0.3697210636079248,      !- Hour 20
    0.3091110531803962,      !- Hour 21
    0.2606230448383732,      !- Hour 22
    0.1454640250260688,      !- Hour 23
    0.1454640250260688;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay02,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1451164407368787,      !- Hour 1
    0.1753490325570617,      !- Hour 2
    0.1451164407368787,      !- Hour 3
    0.1753490325570617,      !- Hour 4
    0.2841863631097207,      !- Hour 5
    0.405116730390453,       !- Hour 6
    0.3446515467500868,      !- Hour 7
    0.1451164407368787,      !- Hour 8
    0.1451164407368787,      !- Hour 9
    0.1148838489166956,      !- Hour 10
    0.0906977754605492,      !- Hour 11
    0.0846512570965126,      !- Hour 12
    0.0846512570965126,      !- Hour 13
    0.0846512570965126,      !- Hour 14
    0.1451164407368787,      !- Hour 15
    0.3506980651141234,      !- Hour 16
    0.761861313868613,       !- Hour 17
    0.7376752404124665,      !- Hour 18
    0.4111632487544896,      !- Hour 19
    0.3688376202062332,      !- Hour 20
    0.3083724365658672,      !- Hour 21
    0.2600002896535742,      !- Hour 22
    0.1451164407368787,      !- Hour 23
    0.1451164407368787;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay03,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1883906847410497,      !- Hour 1
    0.2276387440621017,      !- Hour 2
    0.1883906847410497,      !- Hour 3
    0.2276387440621017,      !- Hour 4
    0.3689317576178889,      !- Hour 5
    0.5259239949020971,      !- Hour 6
    0.447427876259993,       !- Hour 7
    0.1883906847410497,      !- Hour 8
    0.1883906847410497,      !- Hour 9
    0.1491426254199976,      !- Hour 10
    0.117744177963156,       !- Hour 11
    0.1098945660989456,      !- Hour 12
    0.1098945660989456,      !- Hour 13
    0.1098945660989456,      !- Hour 14
    0.1883906847410497,      !- Hour 15
    0.4552774881242034,      !- Hour 16
    0.9890510948905109,      !- Hour 17
    0.9576526474336692,      !- Hour 18
    0.5337736067663075,      !- Hour 19
    0.4788263237168346,      !- Hour 20
    0.4003302050747305,      !- Hour 21
    0.3375333101610473,      !- Hour 22
    0.1883906847410497,      !- Hour 23
    0.1883906847410497;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay04,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1883906847410497,      !- Hour 1
    0.2276387440621017,      !- Hour 2
    0.1883906847410497,      !- Hour 3
    0.2276387440621017,      !- Hour 4
    0.3689317576178889,      !- Hour 5
    0.5259239949020971,      !- Hour 6
    0.447427876259993,       !- Hour 7
    0.1883906847410497,      !- Hour 8
    0.1883906847410497,      !- Hour 9
    0.1491426254199976,      !- Hour 10
    0.117744177963156,       !- Hour 11
    0.1098945660989456,      !- Hour 12
    0.1098945660989456,      !- Hour 13
    0.1098945660989456,      !- Hour 14
    0.1883906847410497,      !- Hour 15
    0.4552774881242034,      !- Hour 16
    0.9890510948905109,      !- Hour 17
    0.9576526474336692,      !- Hour 18
    0.5337736067663075,      !- Hour 19
    0.4788263237168346,      !- Hour 20
    0.4003302050747305,      !- Hour 21
    0.3375333101610473,      !- Hour 22
    0.1883906847410497,      !- Hour 23
    0.1883906847410497;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay05,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1883906847410497,      !- Hour 1
    0.2276387440621017,      !- Hour 2
    0.1883906847410497,      !- Hour 3
    0.2276387440621017,      !- Hour 4
    0.3689317576178889,      !- Hour 5
    0.5259239949020971,      !- Hour 6
    0.447427876259993,       !- Hour 7
    0.1883906847410497,      !- Hour 8
    0.1883906847410497,      !- Hour 9
    0.1491426254199976,      !- Hour 10
    0.117744177963156,       !- Hour 11
    0.1098945660989456,      !- Hour 12
    0.1098945660989456,      !- Hour 13
    0.1098945660989456,      !- Hour 14
    0.1883906847410497,      !- Hour 15
    0.4552774881242034,      !- Hour 16
    0.9890510948905109,      !- Hour 17
    0.9576526474336692,      !- Hour 18
    0.5337736067663075,      !- Hour 19
    0.4788263237168346,      !- Hour 20
    0.4003302050747305,      !- Hour 21
    0.3375333101610473,      !- Hour 22
    0.1883906847410497,      !- Hour 23
    0.1883906847410497;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay06,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1904761904761904,      !- Hour 1
    0.2301587301587301,      !- Hour 2
    0.1904761904761904,      !- Hour 3
    0.2301587301587301,      !- Hour 4
    0.373015873015873,       !- Hour 5
    0.5317460317460317,      !- Hour 6
    0.4523809523809523,      !- Hour 7
    0.1904761904761904,      !- Hour 8
    0.1904761904761904,      !- Hour 9
    0.1507936507936508,      !- Hour 10
    0.119047619047619,       !- Hour 11
    0.1111111111111111,      !- Hour 12
    0.1111111111111111,      !- Hour 13
    0.1111111111111111,      !- Hour 14
    0.1904761904761904,      !- Hour 15
    0.4603174603174602,      !- Hour 16
    1,                       !- Hour 17
    0.968253968253968,       !- Hour 18
    0.5396825396825397,      !- Hour 19
    0.484126984126984,       !- Hour 20
    0.4047619047619047,      !- Hour 21
    0.3412698412698412,      !- Hour 22
    0.1904761904761904,      !- Hour 23
    0.1904761904761904;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay07,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1904761904761904,      !- Hour 1
    0.2301587301587301,      !- Hour 2
    0.1904761904761904,      !- Hour 3
    0.2301587301587301,      !- Hour 4
    0.373015873015873,       !- Hour 5
    0.5317460317460317,      !- Hour 6
    0.4523809523809523,      !- Hour 7
    0.1904761904761904,      !- Hour 8
    0.1904761904761904,      !- Hour 9
    0.1507936507936508,      !- Hour 10
    0.119047619047619,       !- Hour 11
    0.1111111111111111,      !- Hour 12
    0.1111111111111111,      !- Hour 13
    0.1111111111111111,      !- Hour 14
    0.1904761904761904,      !- Hour 15
    0.4603174603174602,      !- Hour 16
    1,                       !- Hour 17
    0.968253968253968,       !- Hour 18
    0.5396825396825397,      !- Hour 19
    0.484126984126984,       !- Hour 20
    0.4047619047619047,      !- Hour 21
    0.3412698412698412,      !- Hour 22
    0.1904761904761904,      !- Hour 23
    0.1904761904761904;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay08,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1904761904761904,      !- Hour 1
    0.2301587301587301,      !- Hour 2
    0.1904761904761904,      !- Hour 3
    0.2301587301587301,      !- Hour 4
    0.373015873015873,       !- Hour 5
    0.5317460317460317,      !- Hour 6
    0.4523809523809523,      !- Hour 7
    0.1904761904761904,      !- Hour 8
    0.1904761904761904,      !- Hour 9
    0.1507936507936508,      !- Hour 10
    0.119047619047619,       !- Hour 11
    0.1111111111111111,      !- Hour 12
    0.1111111111111111,      !- Hour 13
    0.1111111111111111,      !- Hour 14
    0.1904761904761904,      !- Hour 15
    0.4603174603174602,      !- Hour 16
    1,                       !- Hour 17
    0.968253968253968,       !- Hour 18
    0.5396825396825397,      !- Hour 19
    0.484126984126984,       !- Hour 20
    0.4047619047619047,      !- Hour 21
    0.3412698412698412,      !- Hour 22
    0.1904761904761904,      !- Hour 23
    0.1904761904761904;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay09,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1904761904761904,      !- Hour 1
    0.2301587301587301,      !- Hour 2
    0.1904761904761904,      !- Hour 3
    0.2301587301587301,      !- Hour 4
    0.373015873015873,       !- Hour 5
    0.5317460317460317,      !- Hour 6
    0.4523809523809523,      !- Hour 7
    0.1904761904761904,      !- Hour 8
    0.1904761904761904,      !- Hour 9
    0.1507936507936508,      !- Hour 10
    0.119047619047619,       !- Hour 11
    0.1111111111111111,      !- Hour 12
    0.1111111111111111,      !- Hour 13
    0.1111111111111111,      !- Hour 14
    0.1904761904761904,      !- Hour 15
    0.4603174603174602,      !- Hour 16
    1,                       !- Hour 17
    0.968253968253968,       !- Hour 18
    0.5396825396825397,      !- Hour 19
    0.484126984126984,       !- Hour 20
    0.4047619047619047,      !- Hour 21
    0.3412698412698412,      !- Hour 22
    0.1904761904761904,      !- Hour 23
    0.1904761904761904;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay10,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1618004866180049,      !- Hour 1
    0.1955089213300892,      !- Hour 2
    0.1618004866180049,      !- Hour 3
    0.1955089213300892,      !- Hour 4
    0.3168592862935928,      !- Hour 5
    0.4516930251419302,      !- Hour 6
    0.3842761557177615,      !- Hour 7
    0.1618004866180049,      !- Hour 8
    0.1618004866180049,      !- Hour 9
    0.1280920519059205,      !- Hour 10
    0.101125304136253,       !- Hour 11
    0.0943836171938361,      !- Hour 12
    0.0943836171938361,      !- Hour 13
    0.0943836171938361,      !- Hour 14
    0.1618004866180049,      !- Hour 15
    0.3910178426601784,      !- Hour 16
    0.8494525547445254,      !- Hour 17
    0.822485806974858,       !- Hour 18
    0.4584347120843471,      !- Hour 19
    0.411242903487429,       !- Hour 20
    0.3438260340632603,      !- Hour 21
    0.2898925385239253,      !- Hour 22
    0.1618004866180049,      !- Hour 23
    0.1618004866180049;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay11,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1607577337504345,      !- Hour 1
    0.194248928281775,       !- Hour 2
    0.1607577337504345,      !- Hour 3
    0.194248928281775,       !- Hour 4
    0.3148172285946008,      !- Hour 5
    0.4487820067199629,      !- Hour 6
    0.3817996176572818,      !- Hour 7
    0.1607577337504345,      !- Hour 8
    0.1607577337504345,      !- Hour 9
    0.1272665392190939,      !- Hour 10
    0.1004735835940215,      !- Hour 11
    0.0937753446877534,      !- Hour 12
    0.0937753446877534,      !- Hour 13
    0.0937753446877534,      !- Hour 14
    0.1607577337504345,      !- Hour 15
    0.3884978565635499,      !- Hour 16
    0.8439781021897809,      !- Hour 17
    0.8171851465647085,      !- Hour 18
    0.455480245626231,       !- Hour 19
    0.4085925732823543,      !- Hour 20
    0.3416101842196732,      !- Hour 21
    0.2880242729695284,      !- Hour 22
    0.1607577337504345,      !- Hour 23
    0.1607577337504345;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_HeaterDay12,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1454640250260688,      !- Hour 1
    0.1757690302398331,      !- Hour 2
    0.1454640250260688,      !- Hour 3
    0.1757690302398331,      !- Hour 4
    0.2848670490093847,      !- Hour 5
    0.4060870698644421,      !- Hour 6
    0.3454770594369134,      !- Hour 7
    0.1454640250260688,      !- Hour 8
    0.1454640250260688,      !- Hour 9
    0.1151590198123045,      !- Hour 10
    0.090915015641293,       !- Hour 11
    0.0848540145985401,      !- Hour 12
    0.0848540145985401,      !- Hour 13
    0.0848540145985401,      !- Hour 14
    0.1454640250260688,      !- Hour 15
    0.3515380604796662,      !- Hour 16
    0.7636861313868611,      !- Hour 17
    0.7394421272158497,      !- Hour 18
    0.4121480709071949,      !- Hour 19
    0.3697210636079248,      !- Hour 20
    0.3091110531803962,      !- Hour 21
    0.2606230448383732,      !- Hour 22
    0.1454640250260688,      !- Hour 23
    0.1454640250260688;      !- Hour 24

Schedule:Week:Compact,
    Hot_Tub_HeaterWk01,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay01,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay01,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay01,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay01;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk02,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay02,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay02,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay02,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay02;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk03,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay03,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay03,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay03,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay03;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk04,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay04,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay04,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay04,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay04;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk05,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay05,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay05,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay05,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay05;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk06,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay06,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay06,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay06,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay06;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk07,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay07,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay07,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay07,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay07;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk08,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay08,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay08,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay08,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay08;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk09,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay09,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay09,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay09,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay09;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk10,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay10,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay10,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay10,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay10;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk11,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay11,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay11,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay11,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay11;     !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_HeaterWk12,      !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_HeaterDay12,     !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_HeaterDay12,     !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_HeaterDay12,     !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_HeaterDay12;     !- Schedule:Day Name 4

Schedule:Year,
    Hot_Tub_Heater,          !- Name
    FRACTION,                !- Schedule Type Limits Name
    Hot_Tub_HeaterWk01,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Hot_Tub_HeaterWk02,      !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Hot_Tub_HeaterWk03,      !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Hot_Tub_HeaterWk04,      !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Hot_Tub_HeaterWk05,      !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Hot_Tub_HeaterWk06,      !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Hot_Tub_HeaterWk07,      !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Hot_Tub_HeaterWk08,      !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Hot_Tub_HeaterWk09,      !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Hot_Tub_HeaterWk10,      !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Hot_Tub_HeaterWk11,      !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Hot_Tub_HeaterWk12,      !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    Hot_Tub_PumpDay01,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1512315270935961,      !- Hour 1
    0.1827380952380953,      !- Hour 2
    0.1512315270935961,      !- Hour 3
    0.1827380952380953,      !- Hour 4
    0.2961617405582923,      !- Hour 5
    0.4221880131362891,      !- Hour 6
    0.3591748768472907,      !- Hour 7
    0.1512315270935961,      !- Hour 8
    0.1512315270935961,      !- Hour 9
    0.1197249589490969,      !- Hour 10
    0.0945197044334976,      !- Hour 11
    0.0882183908045977,      !- Hour 12
    0.0882183908045977,      !- Hour 13
    0.0882183908045977,      !- Hour 14
    0.1512315270935961,      !- Hour 15
    0.3654761904761905,      !- Hour 16
    0.7939655172413794,      !- Hour 17
    0.76876026272578,        !- Hour 18
    0.4284893267651889,      !- Hour 19
    0.38438013136289,        !- Hour 20
    0.3213669950738917,      !- Hour 21
    0.270956486042693,       !- Hour 22
    0.1512315270935961,      !- Hour 23
    0.1512315270935961;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay02,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1523809523809524,      !- Hour 1
    0.1841269841269841,      !- Hour 2
    0.1523809523809524,      !- Hour 3
    0.1841269841269841,      !- Hour 4
    0.2984126984126985,      !- Hour 5
    0.4253968253968255,      !- Hour 6
    0.361904761904762,       !- Hour 7
    0.1523809523809524,      !- Hour 8
    0.1523809523809524,      !- Hour 9
    0.1206349206349207,      !- Hour 10
    0.0952380952380952,      !- Hour 11
    0.0888888888888889,      !- Hour 12
    0.0888888888888889,      !- Hour 13
    0.0888888888888889,      !- Hour 14
    0.1523809523809524,      !- Hour 15
    0.3682539682539683,      !- Hour 16
    0.8000000000000002,      !- Hour 17
    0.7746031746031746,      !- Hour 18
    0.4317460317460318,      !- Hour 19
    0.3873015873015873,      !- Hour 20
    0.3238095238095239,      !- Hour 21
    0.273015873015873,       !- Hour 22
    0.1523809523809524,      !- Hour 23
    0.1523809523809524;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay03,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1512315270935961,      !- Hour 1
    0.1827380952380953,      !- Hour 2
    0.1512315270935961,      !- Hour 3
    0.1827380952380953,      !- Hour 4
    0.2961617405582923,      !- Hour 5
    0.4221880131362891,      !- Hour 6
    0.3591748768472907,      !- Hour 7
    0.1512315270935961,      !- Hour 8
    0.1512315270935961,      !- Hour 9
    0.1197249589490969,      !- Hour 10
    0.0945197044334976,      !- Hour 11
    0.0882183908045977,      !- Hour 12
    0.0882183908045977,      !- Hour 13
    0.0882183908045977,      !- Hour 14
    0.1512315270935961,      !- Hour 15
    0.3654761904761905,      !- Hour 16
    0.7939655172413794,      !- Hour 17
    0.76876026272578,        !- Hour 18
    0.4284893267651889,      !- Hour 19
    0.38438013136289,        !- Hour 20
    0.3213669950738917,      !- Hour 21
    0.270956486042693,       !- Hour 22
    0.1512315270935961,      !- Hour 23
    0.1512315270935961;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay04,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1502463054187192,      !- Hour 1
    0.1815476190476191,      !- Hour 2
    0.1502463054187192,      !- Hour 3
    0.1815476190476191,      !- Hour 4
    0.2942323481116585,      !- Hour 5
    0.4194376026272579,      !- Hour 6
    0.3568349753694582,      !- Hour 7
    0.1502463054187192,      !- Hour 8
    0.1502463054187192,      !- Hour 9
    0.1189449917898194,      !- Hour 10
    0.0939039408866995,      !- Hour 11
    0.0876436781609195,      !- Hour 12
    0.0876436781609195,      !- Hour 13
    0.0876436781609195,      !- Hour 14
    0.1502463054187192,      !- Hour 15
    0.3630952380952381,      !- Hour 16
    0.788793103448276,       !- Hour 17
    0.7637520525451561,      !- Hour 18
    0.4256978653530378,      !- Hour 19
    0.3818760262725781,      !- Hour 20
    0.3192733990147784,      !- Hour 21
    0.2691912972085386,      !- Hour 22
    0.1502463054187192,      !- Hour 23
    0.1502463054187192;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay05,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1512315270935961,      !- Hour 1
    0.1827380952380953,      !- Hour 2
    0.1512315270935961,      !- Hour 3
    0.1827380952380953,      !- Hour 4
    0.2961617405582923,      !- Hour 5
    0.4221880131362891,      !- Hour 6
    0.3591748768472907,      !- Hour 7
    0.1512315270935961,      !- Hour 8
    0.1512315270935961,      !- Hour 9
    0.1197249589490969,      !- Hour 10
    0.0945197044334976,      !- Hour 11
    0.0882183908045977,      !- Hour 12
    0.0882183908045977,      !- Hour 13
    0.0882183908045977,      !- Hour 14
    0.1512315270935961,      !- Hour 15
    0.3654761904761905,      !- Hour 16
    0.7939655172413794,      !- Hour 17
    0.76876026272578,        !- Hour 18
    0.4284893267651889,      !- Hour 19
    0.38438013136289,        !- Hour 20
    0.3213669950738917,      !- Hour 21
    0.270956486042693,       !- Hour 22
    0.1512315270935961,      !- Hour 23
    0.1512315270935961;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay06,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1904761904761905,      !- Hour 1
    0.2301587301587301,      !- Hour 2
    0.1904761904761905,      !- Hour 3
    0.2301587301587301,      !- Hour 4
    0.373015873015873,       !- Hour 5
    0.5317460317460317,      !- Hour 6
    0.4523809523809524,      !- Hour 7
    0.1904761904761905,      !- Hour 8
    0.1904761904761905,      !- Hour 9
    0.1507936507936508,      !- Hour 10
    0.1190476190476191,      !- Hour 11
    0.1111111111111111,      !- Hour 12
    0.1111111111111111,      !- Hour 13
    0.1111111111111111,      !- Hour 14
    0.1904761904761905,      !- Hour 15
    0.4603174603174603,      !- Hour 16
    1,                       !- Hour 17
    0.9682539682539683,      !- Hour 18
    0.5396825396825398,      !- Hour 19
    0.4841269841269841,      !- Hour 20
    0.4047619047619047,      !- Hour 21
    0.3412698412698413,      !- Hour 22
    0.1904761904761905,      !- Hour 23
    0.1904761904761905;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay07,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1901477832512315,      !- Hour 1
    0.2297619047619048,      !- Hour 2
    0.1901477832512315,      !- Hour 3
    0.2297619047619048,      !- Hour 4
    0.3723727422003284,      !- Hour 5
    0.5308292282430214,      !- Hour 6
    0.4516009852216749,      !- Hour 7
    0.1901477832512315,      !- Hour 8
    0.1901477832512315,      !- Hour 9
    0.1505336617405583,      !- Hour 10
    0.1188423645320197,      !- Hour 11
    0.1109195402298851,      !- Hour 12
    0.1109195402298851,      !- Hour 13
    0.1109195402298851,      !- Hour 14
    0.1901477832512315,      !- Hour 15
    0.4595238095238095,      !- Hour 16
    0.9982758620689655,      !- Hour 17
    0.9665845648604269,      !- Hour 18
    0.538752052545156,       !- Hour 19
    0.4832922824302134,      !- Hour 20
    0.404064039408867,       !- Hour 21
    0.3406814449917898,      !- Hour 22
    0.1901477832512315,      !- Hour 23
    0.1901477832512315;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay08,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1901477832512315,      !- Hour 1
    0.2297619047619048,      !- Hour 2
    0.1901477832512315,      !- Hour 3
    0.2297619047619048,      !- Hour 4
    0.3723727422003284,      !- Hour 5
    0.5308292282430214,      !- Hour 6
    0.4516009852216749,      !- Hour 7
    0.1901477832512315,      !- Hour 8
    0.1901477832512315,      !- Hour 9
    0.1505336617405583,      !- Hour 10
    0.1188423645320197,      !- Hour 11
    0.1109195402298851,      !- Hour 12
    0.1109195402298851,      !- Hour 13
    0.1109195402298851,      !- Hour 14
    0.1901477832512315,      !- Hour 15
    0.4595238095238095,      !- Hour 16
    0.9982758620689655,      !- Hour 17
    0.9665845648604269,      !- Hour 18
    0.538752052545156,       !- Hour 19
    0.4832922824302134,      !- Hour 20
    0.404064039408867,       !- Hour 21
    0.3406814449917898,      !- Hour 22
    0.1901477832512315,      !- Hour 23
    0.1901477832512315;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay09,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1904761904761905,      !- Hour 1
    0.2301587301587301,      !- Hour 2
    0.1904761904761905,      !- Hour 3
    0.2301587301587301,      !- Hour 4
    0.373015873015873,       !- Hour 5
    0.5317460317460317,      !- Hour 6
    0.4523809523809524,      !- Hour 7
    0.1904761904761905,      !- Hour 8
    0.1904761904761905,      !- Hour 9
    0.1507936507936508,      !- Hour 10
    0.1190476190476191,      !- Hour 11
    0.1111111111111111,      !- Hour 12
    0.1111111111111111,      !- Hour 13
    0.1111111111111111,      !- Hour 14
    0.1904761904761905,      !- Hour 15
    0.4603174603174603,      !- Hour 16
    1,                       !- Hour 17
    0.9682539682539683,      !- Hour 18
    0.5396825396825398,      !- Hour 19
    0.4841269841269841,      !- Hour 20
    0.4047619047619047,      !- Hour 21
    0.3412698412698413,      !- Hour 22
    0.1904761904761905,      !- Hour 23
    0.1904761904761905;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay10,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1512315270935961,      !- Hour 1
    0.1827380952380953,      !- Hour 2
    0.1512315270935961,      !- Hour 3
    0.1827380952380953,      !- Hour 4
    0.2961617405582923,      !- Hour 5
    0.4221880131362891,      !- Hour 6
    0.3591748768472907,      !- Hour 7
    0.1512315270935961,      !- Hour 8
    0.1512315270935961,      !- Hour 9
    0.1197249589490969,      !- Hour 10
    0.0945197044334976,      !- Hour 11
    0.0882183908045977,      !- Hour 12
    0.0882183908045977,      !- Hour 13
    0.0882183908045977,      !- Hour 14
    0.1512315270935961,      !- Hour 15
    0.3654761904761905,      !- Hour 16
    0.7939655172413794,      !- Hour 17
    0.76876026272578,        !- Hour 18
    0.4284893267651889,      !- Hour 19
    0.38438013136289,        !- Hour 20
    0.3213669950738917,      !- Hour 21
    0.270956486042693,       !- Hour 22
    0.1512315270935961,      !- Hour 23
    0.1512315270935961;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay11,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1502463054187192,      !- Hour 1
    0.1815476190476191,      !- Hour 2
    0.1502463054187192,      !- Hour 3
    0.1815476190476191,      !- Hour 4
    0.2942323481116585,      !- Hour 5
    0.4194376026272579,      !- Hour 6
    0.3568349753694582,      !- Hour 7
    0.1502463054187192,      !- Hour 8
    0.1502463054187192,      !- Hour 9
    0.1189449917898194,      !- Hour 10
    0.0939039408866995,      !- Hour 11
    0.0876436781609195,      !- Hour 12
    0.0876436781609195,      !- Hour 13
    0.0876436781609195,      !- Hour 14
    0.1502463054187192,      !- Hour 15
    0.3630952380952381,      !- Hour 16
    0.788793103448276,       !- Hour 17
    0.7637520525451561,      !- Hour 18
    0.4256978653530378,      !- Hour 19
    0.3818760262725781,      !- Hour 20
    0.3192733990147784,      !- Hour 21
    0.2691912972085386,      !- Hour 22
    0.1502463054187192,      !- Hour 23
    0.1502463054187192;      !- Hour 24

Schedule:Day:Hourly,
    Hot_Tub_PumpDay12,       !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1512315270935961,      !- Hour 1
    0.1827380952380953,      !- Hour 2
    0.1512315270935961,      !- Hour 3
    0.1827380952380953,      !- Hour 4
    0.2961617405582923,      !- Hour 5
    0.4221880131362891,      !- Hour 6
    0.3591748768472907,      !- Hour 7
    0.1512315270935961,      !- Hour 8
    0.1512315270935961,      !- Hour 9
    0.1197249589490969,      !- Hour 10
    0.0945197044334976,      !- Hour 11
    0.0882183908045977,      !- Hour 12
    0.0882183908045977,      !- Hour 13
    0.0882183908045977,      !- Hour 14
    0.1512315270935961,      !- Hour 15
    0.3654761904761905,      !- Hour 16
    0.7939655172413794,      !- Hour 17
    0.76876026272578,        !- Hour 18
    0.4284893267651889,      !- Hour 19
    0.38438013136289,        !- Hour 20
    0.3213669950738917,      !- Hour 21
    0.270956486042693,       !- Hour 22
    0.1512315270935961,      !- Hour 23
    0.1512315270935961;      !- Hour 24

Schedule:Week:Compact,
    Hot_Tub_PumpWk01,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay01,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay01,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay01,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay01;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk02,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay02,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay02,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay02,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay02;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk03,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay03,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay03,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay03,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay03;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk04,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay04,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay04,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay04,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay04;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk05,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay05,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay05,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay05,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay05;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk06,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay06,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay06,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay06,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay06;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk07,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay07,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay07,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay07,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay07;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk08,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay08,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay08,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay08,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay08;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk09,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay09,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay09,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay09,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay09;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk10,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay10,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay10,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay10,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay10;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk11,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay11,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay11,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay11,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay11;       !- Schedule:Day Name 4

Schedule:Week:Compact,
    Hot_Tub_PumpWk12,        !- Name
    For: Weekdays,           !- DayType List 1
    Hot_Tub_PumpDay12,       !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    Hot_Tub_PumpDay12,       !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    Hot_Tub_PumpDay12,       !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    Hot_Tub_PumpDay12;       !- Schedule:Day Name 4

Schedule:Year,
    Hot_Tub_Pump,            !- Name
    FRACTION,                !- Schedule Type Limits Name
    Hot_Tub_PumpWk01,        !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Hot_Tub_PumpWk02,        !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Hot_Tub_PumpWk03,        !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Hot_Tub_PumpWk04,        !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Hot_Tub_PumpWk05,        !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Hot_Tub_PumpWk06,        !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Hot_Tub_PumpWk07,        !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Hot_Tub_PumpWk08,        !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Hot_Tub_PumpWk09,        !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Hot_Tub_PumpWk10,        !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Hot_Tub_PumpWk11,        !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Hot_Tub_PumpWk12,        !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    InteriorLighting01Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0805468572130445,      !- Hour 6
    0.1723207186578933,      !- Hour 7
    0.3589498810614683,      !- Hour 8
    0.3432604865667008,      !- Hour 9
    0.1767089125068623,      !- Hour 10
    0.1441673612304104,      !- Hour 11
    0.1428547352766102,      !- Hour 12
    0.14311763217922,        !- Hour 13
    0.1462417076525968,      !- Hour 14
    0.1650442881432733,      !- Hour 15
    0.2411436360088908,      !- Hour 16
    0.4380289620611998,      !- Hour 17
    0.7443045640955182,      !- Hour 18
    0.9746824183186146,      !- Hour 19
    0.9238588098153369,      !- Hour 20
    0.8278461313724962,      !- Hour 21
    0.7076612340696736,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting02Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0790287036844964,      !- Hour 6
    0.1505435086556194,      !- Hour 7
    0.2959743311260938,      !- Hour 8
    0.2634573462732089,      !- Hour 9
    0.1336719896476656,      !- Hour 10
    0.1083139775039597,      !- Hour 11
    0.1072911133941993,      !- Hour 12
    0.1073913270712383,      !- Hour 13
    0.1087002858607612,      !- Hour 14
    0.1173234931018174,      !- Hour 15
    0.1568995302373628,      !- Hour 16
    0.2784659868215529,      !- Hour 17
    0.5198192087298903,      !- Hour 18
    0.8019450331802148,      !- Hour 19
    0.924772244852156,       !- Hour 20
    0.8278461313724963,      !- Hour 21
    0.7076612340696736,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409542;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting03Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0768379275769895,      !- Hour 6
    0.1191178389430378,      !- Hour 7
    0.205097270564588,       !- Hour 8
    0.1642003497575926,      !- Hour 9
    0.087470596010034,       !- Hour 10
    0.07247881205302,        !- Hour 11
    0.0718740896613748,      !- Hour 12
    0.071916934021811,       !- Hour 13
    0.0725062775064329,      !- Hour 14
    0.076602835171091,       !- Hour 15
    0.0971037690902014,      !- Hour 16
    0.1684645803533309,      !- Hour 17
    0.3374823900761968,      !- Hour 18
    0.5966782460315903,      !- Hour 19
    0.8170784070414142,      !- Hour 20
    0.8252578621022384,      !- Hour 21
    0.6299144175840022,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409542;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting04Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0771758135167652,      !- Hour 6
    0.123964656428189,       !- Hour 7
    0.2191133450080965,      !- Hour 8
    0.1707266669739253,      !- Hour 9
    0.0858140860641725,      !- Hour 10
    0.0692235067118702,      !- Hour 11
    0.0685542938381075,      !- Hour 12
    0.0685503992901322,      !- Hour 13
    0.0685821332306345,      !- Hour 14
    0.0688899763652808,      !- Hour 15
    0.0711003891256719,      !- Hour 16
    0.082612210130219,       !- Hour 17
    0.1257320761911536,      !- Hour 18
    0.2401431588645554,      !- Hour 19
    0.4486495761274987,      !- Hour 20
    0.690181543184134,       !- Hour 21
    0.7076612340696736,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting05Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.075676618019987,       !- Hour 6
    0.1024593906208339,      !- Hour 7
    0.1569242059685597,      !- Hour 8
    0.1167517075451301,      !- Hour 9
    0.0681462237599849,      !- Hour 10
    0.0586494786716269,      !- Hour 11
    0.0582664092237785,      !- Hour 12
    0.0582643888816836,      !- Hour 13
    0.0582844898906111,      !- Hour 14
    0.058470220105166,       !- Hour 15
    0.0597783057511595,      !- Hour 16
    0.0666534272142973,      !- Hour 17
    0.0934445829181728,      !- Hour 18
    0.1699953405396126,      !- Hour 19
    0.3270777829602907,      !- Hour 20
    0.5482690712781535,      !- Hour 21
    0.6855212952200623,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting06Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0752228226191264,      !- Hour 6
    0.0959499055412463,      !- Hour 7
    0.1381000130329016,      !- Hour 8
    0.1019531879855454,      !- Hour 9
    0.0643375942642068,      !- Hour 10
    0.0569881003984968,      !- Hour 11
    0.056691644451653,       !- Hour 12
    0.0566905693252824,      !- Hour 13
    0.0567108236303826,      !- Hour 14
    0.0568785147630629,      !- Hour 15
    0.0579683692792092,      !- Hour 16
    0.0633943280506711,      !- Hour 17
    0.0839740506153224,      !- Hour 18
    0.142901551788617,       !- Hour 19
    0.2682402402802836,      !- Hour 20
    0.4598777350543805,      !- Hour 21
    0.6404865010782641,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting07Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0755913744350477,      !- Hour 6
    0.1012366108323196,      !- Hour 7
    0.1533881593572855,      !- Hour 8
    0.1139634200949436,      !- Hour 9
    0.067422341602032,       !- Hour 10
    0.0583289487548752,      !- Hour 11
    0.0579621492941526,      !- Hour 12
    0.0579605445005664,      !- Hour 13
    0.0579818390549306,      !- Hour 14
    0.0581570973520763,      !- Hour 15
    0.0592895041064629,      !- Hour 16
    0.0648939669937989,      !- Hour 17
    0.086021747941088,       !- Hour 18
    0.1461357870189942,      !- Hour 19
    0.2731271659949054,      !- Hour 20
    0.4657618162430052,      !- Hour 21
    0.64316521603438,        !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting08Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0766047712320023,      !- Hour 6
    0.1157733190426004,      !- Hour 7
    0.1954255550428174,      !- Hour 8
    0.1499091557921208,      !- Hour 9
    0.0788259171794197,      !- Hour 10
    0.0649373732417898,      !- Hour 11
    0.0643771521546587,      !- Hour 12
    0.0643741812787315,      !- Hour 13
    0.0644022578901338,      !- Hour 14
    0.0646511307309245,      !- Hour 15
    0.0663335807464243,      !- Hour 16
    0.0748151956321286,      !- Hour 17
    0.1064783722135128,      !- Hour 18
    0.1929630884991519,      !- Hour 19
    0.3618778750121592,      !- Hour 20
    0.5858812645617267,      !- Hour 21
    0.6995915635010004,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting09Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0779977804131158,      !- Hour 6
    0.135755391278217,       !- Hour 7
    0.253209907939949,       !- Hour 8
    0.2078994665352549,      !- Hour 9
    0.1030807212839273,      !- Hour 10
    0.0826007913127824,      !- Hour 11
    0.0817746940138627,      !- Hour 12
    0.0817736276991011,      !- Hour 13
    0.0818614019115315,      !- Hour 14
    0.0826034092219793,      !- Hour 15
    0.087252765046733,       !- Hour 16
    0.1083186808280179,      !- Hour 17
    0.1766012551287326,      !- Hour 18
    0.3317730722567672,      !- Hour 19
    0.5683262951653635,      !- Hour 20
    0.7765015756335041,      !- Hour 21
    0.7076612340696737,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409544;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting10Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0797453668480622,      !- Hour 6
    0.1608237101769977,      !- Hour 7
    0.3257027189309448,      !- Hour 8
    0.2913682471589848,      !- Hour 9
    0.1442269425325771,      !- Hour 10
    0.1154778518295137,      !- Hour 11
    0.1143182020548484,      !- Hour 12
    0.1143338112875627,      !- Hour 13
    0.1146754189996097,      !- Hour 14
    0.1172713505600177,      !- Hour 15
    0.131463508570075,       !- Hour 16
    0.1856213949120653,      !- Hour 17
    0.3272398788720873,      !- Hour 18
    0.5711250122048276,      !- Hour 19
    0.8114331009488518,      !- Hour 20
    0.8278461313724962,      !- Hour 21
    0.7076612340696736,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting11Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0784036986863891,      !- Hour 6
    0.141578101112635,       !- Hour 7
    0.2700480774712297,      !- Hour 8
    0.2604713415288271,      !- Hour 9
    0.1458221810954504,      !- Hour 10
    0.12342154301019,        !- Hour 11
    0.1225179702615339,      !- Hour 12
    0.1232100520817907,      !- Hour 13
    0.1295511485209402,      !- Hour 14
    0.1598399887447177,      !- Hour 15
    0.2606822454050026,      !- Hour 16
    0.4797190982125172,      !- Hour 17
    0.7677359370853162,      !- Hour 18
    0.9370004851829108,      !- Hour 19
    0.8746438637521728,      !- Hour 20
    0.8278461313724963,      !- Hour 21
    0.7076612340696736,      !- Hour 22
    0.5339755553826332,      !- Hour 23
    0.3709127120409542;      !- Hour 24

Schedule:Day:Hourly,
    InteriorLighting12Alldays,  !- Name
    FRACTION,                !- Schedule Type Limits Name
    0.1841739914461003,      !- Hour 1
    0.1105043948676602,      !- Hour 2
    0.0736695965784401,      !- Hour 3
    0.0736695965784401,      !- Hour 4
    0.0736695965784401,      !- Hour 5
    0.0801091111257089,      !- Hour 6
    0.1660414535557017,      !- Hour 7
    0.340791440519304,       !- Hour 8
    0.3378281498552531,      !- Hour 9
    0.1818777880742442,      !- Hour 10
    0.1514075465101828,      !- Hour 11
    0.1501784708107558,      !- Hour 12
    0.1508572257666778,      !- Hour 13
    0.1576237980447835,      !- Hour 14
    0.1919543411826114,      !- Hour 15
    0.308936646837827,       !- Hour 16
    0.5593750431667416,      !- Hour 17
    0.8659157341096994,      !- Hour 18
    1,                       !- Hour 19
    0.8795600210294319,      !- Hour 20
    0.8278461313724963,      !- Hour 21
    0.7076612340696736,      !- Hour 22
    0.5339755553826333,      !- Hour 23
    0.3709127120409543;      !- Hour 24

Schedule:Week:Compact,
    InteriorLighting01Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting01Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting01Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting01Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting01Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting02Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting02Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting02Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting02Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting02Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting03Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting03Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting03Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting03Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting03Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting04Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting04Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting04Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting04Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting04Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting05Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting05Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting05Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting05Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting05Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting06Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting06Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting06Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting06Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting06Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting07Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting07Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting07Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting07Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting07Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting08Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting08Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting08Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting08Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting08Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting09Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting09Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting09Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting09Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting09Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting10Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting10Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting10Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting10Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting10Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting11Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting11Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting11Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting11Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting11Alldays;  !- Schedule:Day Name 4

Schedule:Week:Compact,
    InteriorLighting12Week,  !- Name
    For: Weekdays,           !- DayType List 1
    InteriorLighting12Alldays,  !- Schedule:Day Name 1
    For: CustomDay1,         !- DayType List 2
    InteriorLighting12Alldays,  !- Schedule:Day Name 2
    For: CustomDay2,         !- DayType List 3
    InteriorLighting12Alldays,  !- Schedule:Day Name 3
    For: AllOtherDays,       !- DayType List 4
    InteriorLighting12Alldays;  !- Schedule:Day Name 4

Schedule:Year,
    InteriorLighting,        !- Name
    FRACTION,                !- Schedule Type Limits Name
    InteriorLighting01Week,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    InteriorLighting02Week,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    InteriorLighting03Week,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    InteriorLighting04Week,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    InteriorLighting05Week,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    InteriorLighting06Week,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    InteriorLighting07Week,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    InteriorLighting08Week,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    InteriorLighting09Week,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    InteriorLighting10Week,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    InteriorLighting11Week,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    InteriorLighting12Week,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

Schedule:Day:Hourly,
    LargeAppliances01Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1246324587473633,      !- Hour 1
    0.1216312312009032,      !- Hour 2
    0.116665707844889,       !- Hour 3
    0.1136644802984289,      !- Hour 4
    0.112627548561523,       !- Hour 5
    0.1152466096409285,      !- Hour 6
    0.130415778511768,       !- Hour 7
    0.1475492431921617,      !- Hour 8
    0.1531695318180273,      !- Hour 9
    0.15447906235773,        !- Hour 10
    0.1475492431921617,      !- Hour 11
    0.1527873653509727,      !- Hour 12
    0.1633731773328526,      !- Hour 13
    0.1561707593644873,      !- Hour 14
    0.1633731773328526,      !- Hour 15
    0.1518600012783245,      !- Hour 16
    0.1922924168705711,      !- Hour 17
    0.2422737127077916,      !- Hour 18
    0.2266689138956162,      !- Hour 19
    0.1833448384211672,      !- Hour 20
    0.1639744791284226,      !- Hour 21
    0.1544255988834487,      !- Hour 22
    0.1425302563618661,      !- Hour 23
    0.1302527473732289;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances01Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2150812086363862,      !- Hour 1
    0.174711008088348,       !- Hour 2
    0.1521252531040045,      !- Hour 3
    0.132442930230534,       !- Hour 4
    0.1473358843819516,      !- Hour 5
    0.1721140868734737,      !- Hour 6
    0.2741322321508676,      !- Hour 7
    0.4289408218091998,      !- Hour 8
    0.5848198650317309,      !- Hour 9
    0.7460226921705487,      !- Hour 10
    0.8058139742424321,      !- Hour 11
    0.8239594289177707,      !- Hour 12
    0.7736570437849307,      !- Hour 13
    0.7160215485756527,      !- Hour 14
    0.6363749901374635,      !- Hour 15
    0.6574727952982694,      !- Hour 16
    0.652306871261956,       !- Hour 17
    0.7037766484419328,      !- Hour 18
    0.6978022943093591,      !- Hour 19
    0.674762367714979,       !- Hour 20
    0.6451387529456767,      !- Hour 21
    0.6305155554100956,      !- Hour 22
    0.5195318074368295,      !- Hour 23
    0.341663873761514;       !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances01Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2333611583760246,      !- Hour 1
    0.185670136041923,       !- Hour 2
    0.1594048377819506,      !- Hour 3
    0.1362527786788905,      !- Hour 4
    0.154704537124508,       !- Hour 5
    0.1835340660272445,      !- Hour 6
    0.3036701849547306,      !- Hour 7
    0.487823080410561,       !- Hour 8
    0.6738025342359828,      !- Hour 9
    0.8698270841575789,      !- Hour 10
    0.9456801556898086,      !- Hour 11
    0.9677367291735541,      !- Hour 12
    0.9047307817810456,      !- Hour 13
    0.8351860938826864,      !- Hour 14
    0.737421561794405,       !- Hour 15
    0.7655479074790004,      !- Hour 16
    0.750195120334179,       !- Hour 17
    0.8005845276059217,      !- Hour 18
    0.7918807182482577,      !- Hour 19
    0.7702896594310255,      !- Hour 20
    0.741072783980799,       !- Hour 21
    0.728270214042919,       !- Hour 22
    0.59810394631222,        !- Hour 23
    0.3849122015458134;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances02Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1243456030678928,      !- Hour 1
    0.1213515469134195,      !- Hour 2
    0.116393194949392,       !- Hour 3
    0.1133991387949187,      !- Hour 4
    0.1123693784499995,      !- Hour 5
    0.114988439529405,       !- Hour 6
    0.130143265616271,       !- Hour 7
    0.1472623875126912,      !- Hour 8
    0.15287550474657,        !- Hour 9
    0.1541850352862728,      !- Hour 10
    0.1472623875126912,      !- Hour 11
    0.1525005096715022,      !- Hour 12
    0.1630719788694086,      !- Hour 13
    0.1558695609010434,      !- Hour 14
    0.1630719788694086,      !- Hour 15
    0.1515659742068673,      !- Hour 16
    0.1919768756231535,      !- Hour 17
    0.241929485892427,       !- Hour 18
    0.2263103442962781,      !- Hour 19
    0.1830006116058027,      !- Hour 20
    0.1636374237050448,      !- Hour 21
    0.1540957148520577,      !- Hour 22
    0.1422147151144486,      !- Hour 23
    0.1299587203017717;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances02Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2147943529569157,      !- Hour 1
    0.1744313238008642,      !- Hour 2
    0.1518527402085075,      !- Hour 3
    0.1321775887270238,      !- Hour 4
    0.1470777142704281,      !- Hour 5
    0.1718559167619502,      !- Hour 6
    0.2738597192553706,      !- Hour 7
    0.4286539661297293,      !- Hour 8
    0.5845258379602737,      !- Hour 9
    0.7457286650990915,      !- Hour 10
    0.8055271185629616,      !- Hour 11
    0.8236725732383002,      !- Hour 12
    0.7733558453214867,      !- Hour 13
    0.7157203501122087,      !- Hour 14
    0.6360737916740195,      !- Hour 15
    0.6571787682268121,      !- Hour 16
    0.6519913300145385,      !- Hour 17
    0.7034324216265683,      !- Hour 18
    0.697443724710021,       !- Hour 19
    0.6744181408996145,      !- Hour 20
    0.6448016975222988,      !- Hour 21
    0.6301856713787046,      !- Hour 22
    0.519216266189412,       !- Hour 23
    0.3413698466900568;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances02Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2330743026965541,      !- Hour 1
    0.1853904517544393,      !- Hour 2
    0.1591323248864536,      !- Hour 3
    0.1359874371753803,      !- Hour 4
    0.1544463670129846,      !- Hour 5
    0.1832758959157211,      !- Hour 6
    0.3033976720592337,      !- Hour 7
    0.4875362247310906,      !- Hour 8
    0.6735085071645256,      !- Hour 9
    0.8695330570861216,      !- Hour 10
    0.9453933000103381,      !- Hour 11
    0.9674498734940837,      !- Hour 12
    0.9044295833176017,      !- Hour 13
    0.8348848954192423,      !- Hour 14
    0.737120363330961,       !- Hour 15
    0.765253880407543,       !- Hour 16
    0.7498795790867614,      !- Hour 17
    0.8002403007905572,      !- Hour 18
    0.7915221486489198,      !- Hour 19
    0.7699454326156607,      !- Hour 20
    0.7407357285574211,      !- Hour 21
    0.7279403300115281,      !- Hour 22
    0.5977884050648025,      !- Hour 23
    0.3846181744743561;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances03Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1596162583796274,      !- Hour 1
    0.1557293639228021,      !- Hour 2
    0.1500679779917124,      !- Hour 3
    0.1461810835348872,      !- Hour 4
    0.1440686805523264,      !- Hour 5
    0.1464346691846791,      !- Hour 6
    0.1624894183115639,      !- Hour 7
    0.1803186589127132,      !- Hour 8
    0.1865715420018912,      !- Hour 9
    0.1877545363180675,      !- Hour 10
    0.1803186589127132,      !- Hour 11
    0.1850506361774186,      !- Hour 12
    0.1969649051976863,      !- Hour 13
    0.1904584364587164,      !- Hour 14
    0.1969649051976863,      !- Hour 15
    0.1853885476857148,      !- Hour 16
    0.2254410946444226,      !- Hour 17
    0.2752955076408373,      !- Hour 18
    0.2635498903375784,      !- Hour 19
    0.2220607634129023,      !- Hour 20
    0.2033864400038729,      !- Hour 21
    0.193584573966166,       !- Hour 22
    0.1804873106297219,      !- Hour 23
    0.1658691414688053;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances03Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2500650082686504,      !- Hour 1
    0.2088091408102469,      !- Hour 2
    0.1855275232508279,      !- Hour 3
    0.1649595334669922,      !- Hour 4
    0.178777016372755,       !- Hour 5
    0.2033021464172242,      !- Hour 6
    0.3062058719506635,      !- Hour 7
    0.4617102375297514,      !- Hour 8
    0.6182218752155948,      !- Hour 9
    0.7792981661308863,      !- Hour 10
    0.8385833899629836,      !- Hour 11
    0.8562226997442166,      !- Hour 12
    0.8072487716497643,      !- Hour 13
    0.7503092256698817,      !- Hour 14
    0.6699667180022971,      !- Hour 15
    0.6910013417056597,      !- Hour 16
    0.6854555490358075,      !- Hour 17
    0.7367984433749786,      !- Hour 18
    0.7346832707513212,      !- Hour 19
    0.7134782927067141,      !- Hour 20
    0.684550713821127,       !- Hour 21
    0.6696745304928129,      !- Hour 22
    0.5574888617046854,      !- Hour 23
    0.3772802678570905;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances03Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2683449580082887,      !- Hour 1
    0.2197682687638219,      !- Hour 2
    0.192807107928774,       !- Hour 3
    0.1687693819153487,      !- Hour 4
    0.1861456691153115,      !- Hour 5
    0.2147221255709952,      !- Hour 6
    0.3357438247545265,      !- Hour 7
    0.5205924961311126,      !- Hour 8
    0.7072045444198467,      !- Hour 9
    0.9031025581179163,      !- Hour 10
    0.97844957141036,        !- Hour 11
    1,                       !- Hour 12
    0.9383225096458794,      !- Hour 13
    0.8694737709769154,      !- Hour 14
    0.7710132896592387,      !- Hour 15
    0.7990764538863907,      !- Hour 16
    0.7833437981080303,      !- Hour 17
    0.8336063225389673,      !- Hour 18
    0.8287616946902199,      !- Hour 19
    0.8090055844227605,      !- Hour 20
    0.7804847448562493,      !- Hour 21
    0.7674291891256363,      !- Hour 22
    0.6360610005800758,      !- Hour 23
    0.4205285956413898;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances04Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1595995460482182,      !- Hour 1
    0.155712651591393,       !- Hour 2
    0.15005842808805,        !- Hour 3
    0.1461715336312248,      !- Hour 4
    0.1440519682209173,      !- Hour 5
    0.1464084069496076,      !- Hour 6
    0.1624297314136741,      !- Hour 7
    0.1802183849242583,      !- Hour 8
    0.1864617181097739,      !- Hour 9
    0.187639937474119,       !- Hour 10
    0.1802183849242583,      !- Hour 11
    0.1849312623816389,      !- Hour 12
    0.1968288190704975,      !- Hour 13
    0.1903486125665992,      !- Hour 14
    0.1968288190704975,      !- Hour 15
    0.1852834987454287,      !- Hour 16
    0.2252214468601881,      !- Hour 17
    0.2749373862534983,      !- Hour 18
    0.2632705556554539,      !- Hour 19
    0.2219175148579667,      !- Hour 20
    0.2033028783468271,      !- Hour 21
    0.1935248870682761,      !- Hour 22
    0.1804491110150725,      !- Hour 23
    0.1658428792337338;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances04Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2500482959372412,      !- Hour 1
    0.2087924284788377,      !- Hour 2
    0.1855179733471655,      !- Hour 3
    0.1649499835633298,      !- Hour 4
    0.1787603040413459,      !- Hour 5
    0.2032758841821527,      !- Hour 6
    0.3061461850527737,      !- Hour 7
    0.4616099635412965,      !- Hour 8
    0.6181120513234776,      !- Hour 9
    0.7791835672869378,      !- Hour 10
    0.8384831159745287,      !- Hour 11
    0.856103325948437,       !- Hour 12
    0.8071126855225755,      !- Hour 13
    0.7501994017777645,      !- Hour 14
    0.6698306318751083,      !- Hour 15
    0.6908962927653737,      !- Hour 16
    0.685235901251573,       !- Hour 17
    0.7364403219876394,      !- Hour 18
    0.7344039360691968,      !- Hour 19
    0.7133350441517785,      !- Hour 20
    0.6844671521640812,      !- Hour 21
    0.6696148435949231,      !- Hour 22
    0.5574506620900358,      !- Hour 23
    0.3772540056220189;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances04Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2683282456768795,      !- Hour 1
    0.2197515564324128,      !- Hour 2
    0.1927975580251116,      !- Hour 3
    0.1687598320116864,      !- Hour 4
    0.1861289567839023,      !- Hour 5
    0.2146958633359236,      !- Hour 6
    0.3356841378566367,      !- Hour 7
    0.5204922221426577,      !- Hour 8
    0.7070947205277295,      !- Hour 9
    0.9029879592739678,      !- Hour 10
    0.9783492974219051,      !- Hour 11
    0.9998806262042204,      !- Hour 12
    0.9381864235186905,      !- Hour 13
    0.8693639470847981,      !- Hour 14
    0.7708772035320498,      !- Hour 15
    0.7989714049461046,      !- Hour 16
    0.7831241503237959,      !- Hour 17
    0.8332482011516283,      !- Hour 18
    0.8284823600080956,      !- Hour 19
    0.808862335867825,       !- Hour 20
    0.7804011831992035,      !- Hour 21
    0.7673695022277465,      !- Hour 22
    0.6360228009654263,      !- Hour 23
    0.4205023334063182;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances05Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1596162583796274,      !- Hour 1
    0.1557293639228021,      !- Hour 2
    0.1500679779917124,      !- Hour 3
    0.1461810835348872,      !- Hour 4
    0.1440686805523264,      !- Hour 5
    0.1464346691846791,      !- Hour 6
    0.1624894183115639,      !- Hour 7
    0.1803186589127132,      !- Hour 8
    0.1865715420018912,      !- Hour 9
    0.1877545363180675,      !- Hour 10
    0.1803186589127132,      !- Hour 11
    0.1850506361774186,      !- Hour 12
    0.1969649051976863,      !- Hour 13
    0.1904584364587164,      !- Hour 14
    0.1969649051976863,      !- Hour 15
    0.1853885476857148,      !- Hour 16
    0.2254410946444226,      !- Hour 17
    0.2752955076408373,      !- Hour 18
    0.2635498903375784,      !- Hour 19
    0.2220607634129023,      !- Hour 20
    0.2033864400038729,      !- Hour 21
    0.193584573966166,       !- Hour 22
    0.1804873106297219,      !- Hour 23
    0.1658691414688053;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances05Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2500650082686504,      !- Hour 1
    0.2088091408102469,      !- Hour 2
    0.1855275232508279,      !- Hour 3
    0.1649595334669922,      !- Hour 4
    0.178777016372755,       !- Hour 5
    0.2033021464172242,      !- Hour 6
    0.3062058719506635,      !- Hour 7
    0.4617102375297514,      !- Hour 8
    0.6182218752155948,      !- Hour 9
    0.7792981661308863,      !- Hour 10
    0.8385833899629836,      !- Hour 11
    0.8562226997442166,      !- Hour 12
    0.8072487716497643,      !- Hour 13
    0.7503092256698817,      !- Hour 14
    0.6699667180022971,      !- Hour 15
    0.6910013417056597,      !- Hour 16
    0.6854555490358075,      !- Hour 17
    0.7367984433749786,      !- Hour 18
    0.7346832707513212,      !- Hour 19
    0.7134782927067141,      !- Hour 20
    0.684550713821127,       !- Hour 21
    0.6696745304928129,      !- Hour 22
    0.5574888617046854,      !- Hour 23
    0.3772802678570905;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances05Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2683449580082887,      !- Hour 1
    0.2197682687638219,      !- Hour 2
    0.192807107928774,       !- Hour 3
    0.1687693819153487,      !- Hour 4
    0.1861456691153115,      !- Hour 5
    0.2147221255709952,      !- Hour 6
    0.3357438247545265,      !- Hour 7
    0.5205924961311126,      !- Hour 8
    0.7072045444198467,      !- Hour 9
    0.9031025581179163,      !- Hour 10
    0.97844957141036,        !- Hour 11
    1,                       !- Hour 12
    0.9383225096458794,      !- Hour 13
    0.8694737709769154,      !- Hour 14
    0.7710132896592387,      !- Hour 15
    0.7990764538863907,      !- Hour 16
    0.7833437981080303,      !- Hour 17
    0.8336063225389673,      !- Hour 18
    0.8287616946902199,      !- Hour 19
    0.8090055844227605,      !- Hour 20
    0.7804847448562493,      !- Hour 21
    0.7674291891256363,      !- Hour 22
    0.6360610005800758,      !- Hour 23
    0.4205285956413898;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances06Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1609154060883693,      !- Hour 1
    0.1569854832796235,      !- Hour 2
    0.1514619202972194,      !- Hour 3
    0.1475319974884735,      !- Hour 4
    0.145195714853386,       !- Hour 5
    0.1473205684182638,      !- Hour 6
    0.1626174015128277,      !- Hour 7
    0.1795078747810498,      !- Hour 8
    0.1855626511546734,      !- Hour 9
    0.1866250779371123,      !- Hour 10
    0.1795078747810498,      !- Hour 11
    0.1837575819108054,      !- Hour 12
    0.1953359212668332,      !- Hour 13
    0.1894925739634193,      !- Hour 14
    0.1953359212668332,      !- Hour 15
    0.1845002243722346,      !- Hour 16
    0.2217882355770053,      !- Hour 17
    0.2683183035027164,      !- Hour 18
    0.2586481072099664,      !- Hour 19
    0.2205090982929665,      !- Hour 20
    0.2032988407037346,      !- Hour 21
    0.1940567839827943,      !- Hour 22
    0.1814160178443276,      !- Hour 23
    0.1669701824619929;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances06Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2513641559773923,      !- Hour 1
    0.2100652601670682,      !- Hour 2
    0.1869214655563348,      !- Hour 3
    0.1663104474205786,      !- Hour 4
    0.1799040506738146,      !- Hour 5
    0.2041880456508089,      !- Hour 6
    0.3063338551519273,      !- Hour 7
    0.460899453398088,       !- Hour 8
    0.6172129843683771,      !- Hour 9
    0.7781687077499312,      !- Hour 10
    0.8377726058313202,      !- Hour 11
    0.8549296454776034,      !- Hour 12
    0.8056197877189113,      !- Hour 13
    0.7493433631745847,      !- Hour 14
    0.668337734071444,       !- Hour 15
    0.6901130183921795,      !- Hour 16
    0.6818026899683902,      !- Hour 17
    0.7298212392368576,      !- Hour 18
    0.7297814876237094,      !- Hour 19
    0.7119266275867783,      !- Hour 20
    0.6844631145209886,      !- Hour 21
    0.6701467405094412,      !- Hour 22
    0.558417568919291,       !- Hour 23
    0.378381308850278;       !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances06Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2696441057170306,      !- Hour 1
    0.2210243881206432,      !- Hour 2
    0.1942010502342809,      !- Hour 3
    0.1701202958689351,      !- Hour 4
    0.187272703416371,       !- Hour 5
    0.2156080248045798,      !- Hour 6
    0.3358718079557904,      !- Hour 7
    0.5197817119994492,      !- Hour 8
    0.706195653572629,       !- Hour 9
    0.9019730997369612,      !- Hour 10
    0.9776387872786968,      !- Hour 11
    0.9987069457333868,      !- Hour 12
    0.9366935257150264,      !- Hour 13
    0.8685079084816184,      !- Hour 14
    0.7693843057283856,      !- Hour 15
    0.7981881305729105,      !- Hour 16
    0.7796909390406132,      !- Hour 17
    0.8266291184008465,      !- Hour 18
    0.823859911562608,       !- Hour 19
    0.8074539193028246,      !- Hour 20
    0.780397145556111,       !- Hour 21
    0.7679013991422647,      !- Hour 22
    0.6369897077946816,      !- Hour 23
    0.4216296366345774;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances07Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1609404745854831,      !- Hour 1
    0.1570105517767372,      !- Hour 2
    0.1514762451527129,      !- Hour 3
    0.1475463223439671,      !- Hour 4
    0.1452207833504997,      !- Hour 5
    0.1473599617708711,      !- Hour 6
    0.1627069318596624,      !- Hour 7
    0.1796582857637322,      !- Hour 8
    0.1857273869928494,      !- Hour 9
    0.186796976203035,       !- Hour 10
    0.1796582857637322,      !- Hour 11
    0.1839366426044749,      !- Hour 12
    0.1955400504576164,      !- Hour 13
    0.1896573098015952,      !- Hour 14
    0.1955400504576164,      !- Hour 15
    0.1846577977826637,      !- Hour 16
    0.2221177072533572,      !- Hour 17
    0.2688554855837248,      !- Hour 18
    0.259067109233153,       !- Hour 19
    0.2207239711253698,      !- Hour 20
    0.2034241831893032,      !- Hour 21
    0.1941463143296291,      !- Hour 22
    0.1814733172663019,      !- Hour 23
    0.1670095758146002;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances07Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.251389224474506,       !- Hour 1
    0.2100903286641819,      !- Hour 2
    0.1869357904118284,      !- Hour 3
    0.1663247722760722,      !- Hour 4
    0.1799291191709283,      !- Hour 5
    0.2042274390034162,      !- Hour 6
    0.306423385498762,       !- Hour 7
    0.4610498643807703,      !- Hour 8
    0.617377720206553,       !- Hour 9
    0.7783406060158539,      !- Hour 10
    0.8379230168140025,      !- Hour 11
    0.8551087061712729,      !- Hour 12
    0.8058239169096945,      !- Hour 13
    0.7495080990127606,      !- Hour 14
    0.6685418632622273,      !- Hour 15
    0.6902705918026086,      !- Hour 16
    0.6821321616447421,      !- Hour 17
    0.7303584213178661,      !- Hour 18
    0.730200489646896,       !- Hour 19
    0.7121415004191817,      !- Hour 20
    0.6845884570065572,      !- Hour 21
    0.6702362708562759,      !- Hour 22
    0.5584748683412653,      !- Hour 23
    0.3784207022028853;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances07Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2696691742141443,      !- Hour 1
    0.221049456617757,       !- Hour 2
    0.1942153750897745,      !- Hour 3
    0.1701346207244287,      !- Hour 4
    0.1872977719134848,      !- Hour 5
    0.2156474181571871,      !- Hour 6
    0.3359613383026251,      !- Hour 7
    0.5199321229821317,      !- Hour 8
    0.7063603894108049,      !- Hour 9
    0.9021449980028838,      !- Hour 10
    0.9777891982613791,      !- Hour 11
    0.9988860064270563,      !- Hour 12
    0.9368976549058096,      !- Hour 13
    0.8686726443197943,      !- Hour 14
    0.7695884349191687,      !- Hour 15
    0.7983457039833396,      !- Hour 16
    0.7800204107169649,      !- Hour 17
    0.8271663004818549,      !- Hour 18
    0.8242789135857945,      !- Hour 19
    0.807668792135228,       !- Hour 20
    0.7805224880416796,      !- Hour 21
    0.7679909294890994,      !- Hour 22
    0.6370470072166557,      !- Hour 23
    0.4216690299871847;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances08Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1609404745854831,      !- Hour 1
    0.1570105517767372,      !- Hour 2
    0.1514762451527129,      !- Hour 3
    0.1475463223439671,      !- Hour 4
    0.1452207833504997,      !- Hour 5
    0.1473599617708711,      !- Hour 6
    0.1627069318596624,      !- Hour 7
    0.1796582857637322,      !- Hour 8
    0.1857273869928494,      !- Hour 9
    0.186796976203035,       !- Hour 10
    0.1796582857637322,      !- Hour 11
    0.1839366426044749,      !- Hour 12
    0.1955400504576164,      !- Hour 13
    0.1896573098015952,      !- Hour 14
    0.1955400504576164,      !- Hour 15
    0.1846577977826637,      !- Hour 16
    0.2221177072533572,      !- Hour 17
    0.2688554855837248,      !- Hour 18
    0.259067109233153,       !- Hour 19
    0.2207239711253698,      !- Hour 20
    0.2034241831893032,      !- Hour 21
    0.1941463143296291,      !- Hour 22
    0.1814733172663019,      !- Hour 23
    0.1670095758146002;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances08Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.251389224474506,       !- Hour 1
    0.2100903286641819,      !- Hour 2
    0.1869357904118284,      !- Hour 3
    0.1663247722760722,      !- Hour 4
    0.1799291191709283,      !- Hour 5
    0.2042274390034162,      !- Hour 6
    0.306423385498762,       !- Hour 7
    0.4610498643807703,      !- Hour 8
    0.617377720206553,       !- Hour 9
    0.7783406060158539,      !- Hour 10
    0.8379230168140025,      !- Hour 11
    0.8551087061712729,      !- Hour 12
    0.8058239169096945,      !- Hour 13
    0.7495080990127606,      !- Hour 14
    0.6685418632622273,      !- Hour 15
    0.6902705918026086,      !- Hour 16
    0.6821321616447421,      !- Hour 17
    0.7303584213178661,      !- Hour 18
    0.730200489646896,       !- Hour 19
    0.7121415004191817,      !- Hour 20
    0.6845884570065572,      !- Hour 21
    0.6702362708562759,      !- Hour 22
    0.5584748683412653,      !- Hour 23
    0.3784207022028853;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances08Weekend,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2696691742141443,      !- Hour 1
    0.221049456617757,       !- Hour 2
    0.1942153750897745,      !- Hour 3
    0.1701346207244287,      !- Hour 4
    0.1872977719134848,      !- Hour 5
    0.2156474181571871,      !- Hour 6
    0.3359613383026251,      !- Hour 7
    0.5199321229821317,      !- Hour 8
    0.7063603894108049,      !- Hour 9
    0.9021449980028838,      !- Hour 10
    0.9777891982613791,      !- Hour 11
    0.9988860064270563,      !- Hour 12
    0.9368976549058096,      !- Hour 13
    0.8686726443197943,      !- Hour 14
    0.7695884349191687,      !- Hour 15
    0.7983457039833396,      !- Hour 16
    0.7800204107169649,      !- Hour 17
    0.8271663004818549,      !- Hour 18
    0.8242789135857945,      !- Hour 19
    0.807668792135228,       !- Hour 20
    0.7805224880416796,      !- Hour 21
    0.7679909294890994,      !- Hour 22
    0.6370470072166557,      !- Hour 23
    0.4216690299871847;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances09Vacation,  !- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.1609154060883693,      !- Hour 1
    0.1569854832796235,      !- Hour 2
    0.1514619202972194,      !- Hour 3
    0.1475319974884735,      !- Hour 4
    0.145195714853386,       !- Hour 5
    0.1473205684182638,      !- Hour 6
    0.1626174015128277,      !- Hour 7
    0.1795078747810498,      !- Hour 8
    0.1855626511546734,      !- Hour 9
    0.1866250779371123,      !- Hour 10
    0.1795078747810498,      !- Hour 11
    0.1837575819108054,      !- Hour 12
    0.1953359212668332,      !- Hour 13
    0.1894925739634193,      !- Hour 14
    0.1953359212668332,      !- Hour 15
    0.1845002243722346,      !- Hour 16
    0.2217882355770053,      !- Hour 17
    0.2683183035027164,      !- Hour 18
    0.2586481072099664,      !- Hour 19
    0.2205090982929665,      !- Hour 20
    0.2032988407037346,      !- Hour 21
    0.1940567839827943,      !- Hour 22
    0.1814160178443276,      !- Hour 23
    0.1669701824619929;      !- Hour 24

Schedule:Day:Hourly,
    LargeAppliances09Weekday,!- Name
    MULTIPLIER,              !- Schedule Type Limits Name
    0.2513641559773923,      !- Hour 1
    0.2100652601670682,      !- Hour 2
    0.1869214655563348,      !- Hour 3
    0.1663104474205786,      !- Hour 4
    0.1799040506738146,      !- Hour 5
    0.2041880456508089,      !- Hour 6
    0.3063338551519273,      !- Hour 7
    0.460899453398088,       !- Hour 8
    0.6172129843683771,      !- Hour 9
    0.7781687077499312,      !- Hour 10
    0.8377726058313202,      !- Hour 11
    0.8549296454776034,      !- Hour 12
    0.8056197877189113,      !- Hour 13
    0.7493433631745847,      !- Hour 14
    0.668337734071444,       !- Hour 15
    0.6901130183921795,      !- Hour 16
